&HEAD CHID='0526c6ca' TITLE='Stroenie_3:_Pozhar_v_Stroenii_3' FYI='Fajl sgenerirovan Fenix+ 3 Ultimate 3.7.1.1 dlya FDS6'/
&DUMP DT_RESTART=450 DIAGNOSTICS_INTERVAL=1/
&TIME T_END=450 DT_EXTERNAL=0.01/
&MISC HUMIDITY=44 P_INF=99800 TMPA=38 VISIBILITY_FACTOR=2.38 MAX_LEAK_PATHS=0 BNDF_DEFAULT=.False. EXTERNAL_FILENAME='0526c6ca_control.csv' MINIMUM_ZONE_VOLUME=1/
&WIND /
&CLIP /
&DEVC ID='CLOCK' QUANTITY='TIME' XYZ=-11.05,1.7,3/
&RADI PATH_LENGTH=10.8807008502963/
ComputationAreas
&MESH IJK=270,92,7 XB=-125.8,103.7,-37.4,40.8,0,6 MPI_PROCESS=0/
&VENT XB=-125.8,-125.8,-37.4,40.8,0,6 SURF_ID='OPEN'/
&VENT XB=103.7,103.7,-37.4,40.8,0,6 SURF_ID='OPEN'/
&VENT XB=-125.8,103.7,-37.4,-37.4,0,6 SURF_ID='OPEN'/
&VENT XB=-125.8,103.7,40.8,40.8,0,6 SURF_ID='OPEN'/
&VENT XB=-125.8,103.7,-37.4,40.8,6,6 SURF_ID='OPEN'/
6162da6274bc456ebe4455cd6140620a
&INIT XB=-57.8,-49.3,-33.15,-32.3,0,6 TEMPERATURE=24/
&INIT XB=-120.7,-62.05,-33.15,-32.3,0,6 TEMPERATURE=24/
&INIT XB=-120.7,-49.3,-32.3,-5.95,0,6 TEMPERATURE=24/
&INIT XB=-120.7,-50.15,-5.95,-3.4,0,6 TEMPERATURE=24/
&INIT XB=-120.7,-49.3,-3.4,36.55,0,6 TEMPERATURE=24/
&INIT XB=-49.3,92.65,-32.3,-23.8,0,6 TEMPERATURE=24/
&INIT XB=-49.3,97.75,-23.8,-22.95,0,6 TEMPERATURE=24/
&INIT XB=-28.05,97.75,-22.95,-21.25,0,6 TEMPERATURE=24/
&INIT XB=-28.05,92.65,-21.25,-18.7,0,6 TEMPERATURE=24/
&INIT XB=-27.2,92.65,-18.7,-13.6,0,6 TEMPERATURE=24/
&INIT XB=-27.2,95.2,-13.6,-11.9,0,6 TEMPERATURE=24/
&INIT XB=-27.2,92.65,-11.9,15.3,0,6 TEMPERATURE=24/
&INIT XB=-27.2,100.3,15.3,17.85,0,6 TEMPERATURE=24/
&INIT XB=96.9,100.3,17.85,22.1,0,6 TEMPERATURE=24/
&INIT XB=97.75,100.3,22.1,22.95,0,6 TEMPERATURE=24/
&INIT XB=-27.2,92.65,17.85,26.35,0,6 TEMPERATURE=24/
&INIT XB=-34,92.65,26.35,27.2,0,6 TEMPERATURE=24/
&INIT XB=-49.3,-44.2,22.1,27.2,0,6 TEMPERATURE=24/
&INIT XB=-49.3,92.65,27.2,29.75,0,6 TEMPERATURE=24/
&INIT XB=-49.3,96.9,29.75,34.85,0,6 TEMPERATURE=24/
&INIT XB=-49.3,92.65,34.85,36.55,0,6 TEMPERATURE=24/
13f11ca60c9c45b88b8ccb9d7b968156
&INIT XB=-57.8,-49.3,-33.15,5.95,3.42857142857143,6 TEMPERATURE=24/
&INIT XB=-64.6,-49.3,5.95,9.35,3.42857142857143,6 TEMPERATURE=24/
&INIT XB=-63.75,-49.3,9.35,10.2,3.42857142857143,6 TEMPERATURE=24/
&INIT XB=-57.8,-49.3,10.2,17,3.42857142857143,6 TEMPERATURE=24/
&INIT XB=49.3,57.8,-32.3,19.55,3.42857142857143,6 TEMPERATURE=24/
&INIT XB=48.45,57.8,19.55,24.65,3.42857142857143,6 TEMPERATURE=24/
&INIT XB=-57.8,-12.75,17,36.55,3.42857142857143,6 TEMPERATURE=24/
&INIT XB=28.9,57.8,24.65,36.55,3.42857142857143,6 TEMPERATURE=24/
d0238c2677014cef91e3c8971d321738
&INIT XB=-49.3,-27.2,-22.95,-21.25,0,6 TEMPERATURE=24/
&INIT XB=-49.3,-28.05,-21.25,22.1,0,6 TEMPERATURE=24/
&INIT XB=-44.2,-28.05,22.1,26.35,0,6 TEMPERATURE=24/
&SPEC ID='OXYGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='NITROGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON DIOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON MONOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='HYDROGEN CHLORIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='WATER VAPOR' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SOOT' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SPEC_1' MW=104.4019/
&SPEC ID='AIR' BACKGROUND=.True. SPEC_ID(1:4)='OXYGEN','NITROGEN','WATER VAPOR','CARBON DIOXIDE' VOLUME_FRACTION(1:4)=0.202426419575415,0.767419673273092,0.0297722772925412,0.000381629858952123/
&SPEC ID='PRODUCTS' SPEC_ID(1:5)='SOOT','CARBON DIOXIDE','CARBON MONOXIDE','WATER VAPOR','NITROGEN' VOLUME_FRACTION(1:5)=0.849258214107746,1.00525110234754,0.0559094219585078,21.4936689328188,36.9838086636387/
&REAC FUEL='SPEC_1' HEAT_OF_COMBUSTION=37800 SPEC_ID_NU(1:3)='SPEC_1','AIR','PRODUCTS' NU(1:3)=-1,-48.1924166810847,1/
Materials
&MATL ID='MATL_1' CONDUCTIVITY=0.45 DENSITY=1800 SPECIFIC_HEAT=0.88/
&MATL ID='MATL_2' CONDUCTIVITY=237 DENSITY=2698.9 SPECIFIC_HEAT=0.897/
&MATL ID='MATL_3' CONDUCTIVITY=1 DENSITY=1000 HEAT_OF_COMBUSTION=37800 SPECIFIC_HEAT=1/
&SURF ID='SURF_1' THICKNESS=0.499 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_2' THICKNESS=0.679 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_3' THICKNESS=0.605 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_4' THICKNESS=0.491 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_5' THICKNESS=0.396 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_6' THICKNESS=0.708 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_7' THICKNESS=0.689 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_8' THICKNESS=0.857 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_9' THICKNESS=0.432 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_10' THICKNESS=0.703 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_11' THICKNESS=0.568 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_12' THICKNESS=0.402 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_13' THICKNESS=0.298 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_14' THICKNESS=0.164 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_15' THICKNESS=0.105 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_16' THICKNESS=0.157 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_17' THICKNESS=0.291 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_18' THICKNESS=0.28 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_19' THICKNESS=0.41 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_20' THICKNESS=0.452 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_21' THICKNESS=0.312 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_22' THICKNESS=0.094 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_23' THICKNESS=0.461 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_24' THICKNESS=0.395 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_25' THICKNESS=0.276 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_26' THICKNESS=0.253 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_27' THICKNESS=0.358 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_28' THICKNESS=0.299 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_29' THICKNESS=0.242 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_30' THICKNESS=0.34 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_31' THICKNESS=0.289 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_32' THICKNESS=0.326 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_33' THICKNESS=0.237 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_34' THICKNESS=0.442 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_35' THICKNESS=0.129 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_36' THICKNESS=0.125 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_37' THICKNESS=0.246 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_38' THICKNESS=0.894 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_39' THICKNESS=0.879 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_40' THICKNESS=0.953 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_41' THICKNESS=0.134 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_42' THICKNESS=0.133 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_43' THICKNESS=0.663 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_44' THICKNESS=0.137 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_45' THICKNESS=0.268 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_46' THICKNESS=0.305 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_47' THICKNESS=0.368 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_48' THICKNESS=0.16 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_49' THICKNESS=0.287 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_50' THICKNESS=0.192 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_51' THICKNESS=0.314 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_52' THICKNESS=0.12 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_53' THICKNESS=0.216 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_54' THICKNESS=0.112 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_55' THICKNESS=0.303 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_56' THICKNESS=0.179 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_57' THICKNESS=0.536 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_58' THICKNESS=0.142 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_59' THICKNESS=0.108 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_60' THICKNESS=0.439 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_61' THICKNESS=0.408 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_62' THICKNESS=0.117 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_63' THICKNESS=0.45 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_64' THICKNESS=0.392 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_65' THICKNESS=0.5 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_66' THICKNESS=0.158 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_67' THICKNESS=0.25 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_68' THICKNESS=0.109 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_69' THICKNESS=0.381 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_70' THICKNESS=0.214 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_71' THICKNESS=0.15 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_72' THICKNESS=0.176 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_73' THICKNESS=0.4 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_74' THICKNESS=0.225 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_75' THICKNESS=0.302 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_76' THICKNESS=0.127 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_77' THICKNESS=0.463 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_78' THICKNESS=0.098 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_79' THICKNESS=0.808 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_80' THICKNESS=0.813 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_81' THICKNESS=0.416 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_82' THICKNESS=0.293 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_83' THICKNESS=0.277 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_84' THICKNESS=0.167 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_85' THICKNESS=0.118 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_86' THICKNESS=0.126 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_87' THICKNESS=0.415 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_88' THICKNESS=0.267 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_89' THICKNESS=0.1 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_90' THICKNESS=0.26 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_91' THICKNESS=0.453 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_92' THICKNESS=0.175 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_93' THICKNESS=0.074 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_94' THICKNESS=0.2 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_95' THICKNESS=0.283 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_96' THICKNESS=0.251 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_97' THICKNESS=0.233 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_98' THICKNESS=0.199 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_99' THICKNESS=0.183 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_100' THICKNESS=0.32 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_101' THICKNESS=0.506 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_102' THICKNESS=0.55 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_103' THICKNESS=0.229 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_104' THICKNESS=0.227 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_105' THICKNESS=0.152 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_106' THICKNESS=0.186 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_107' THICKNESS=0.562 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_108' THICKNESS=0.132 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_109' THICKNESS=0.191 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_110' THICKNESS=0.346 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_111' THICKNESS=0.309 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_112' THICKNESS=0.505 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_113' THICKNESS=0.095 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_114' THICKNESS=0.373 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_115' THICKNESS=0.325 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_116' THICKNESS=0.05 RGB=238,236,225 MATL_ID='MATL_2'/
&SURF ID='SURF_117' THICKNESS=0.099 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_118' THICKNESS=0.102 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_119' THICKNESS=0.119 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_120' THICKNESS=0.504 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_121' THICKNESS=0.153 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_122' THICKNESS=0.181 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_123' THICKNESS=0.29 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_124' THICKNESS=0.255 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_125' THICKNESS=0.476 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_126' THICKNESS=0.138 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_127' THICKNESS=0.399 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_128' THICKNESS=0.239 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_129' THICKNESS=0.198 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_130' THICKNESS=0.079 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_131' THICKNESS=0.163 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_132' THICKNESS=0.204 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_133' THICKNESS=0.111 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_134' THICKNESS=0.146 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_135' THICKNESS=0.211 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_136' THICKNESS=0.215 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_137' THICKNESS=0.143 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_138' THICKNESS=0.135 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_139' THICKNESS=0.123 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_140' THICKNESS=0.257 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_141' THICKNESS=0.169 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_142' THICKNESS=0.218 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_143' THICKNESS=0.113 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_144' THICKNESS=0.615 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_145' THICKNESS=0.121 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_146' THICKNESS=0.088 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_147' THICKNESS=0.735 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_148' THICKNESS=1.371 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_149' THICKNESS=0.092 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_150' THICKNESS=0.478 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_151' THICKNESS=0.85 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_152' THICKNESS=0.083 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_153' THICKNESS=0.159 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_154' THICKNESS=0.597 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_155' THICKNESS=0.327 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_156' THICKNESS=0.485 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_157' THICKNESS=0.261 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_158' THICKNESS=0.484 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_159' THICKNESS=0.324 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_160' THICKNESS=0.308 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_161' THICKNESS=0.243 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_162' THICKNESS=0.27 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_163' THICKNESS=0.207 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_164' THICKNESS=0.149 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_165' THICKNESS=0.245 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_166' THICKNESS=0.271 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_167' THICKNESS=0.173 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_168' THICKNESS=0.455 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_169' THICKNESS=0.274 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_170' THICKNESS=0.172 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_171' THICKNESS=0.263 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_172' THICKNESS=0.234 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_173' THICKNESS=0.345 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_174' THICKNESS=0.223 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_175' THICKNESS=0.42 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_176' THICKNESS=0.494 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_177' THICKNESS=0.311 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_178' THICKNESS=0.448 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_179' THICKNESS=0.357 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_180' THICKNESS=0.156 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_181' THICKNESS=0.189 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_182' THICKNESS=0.391 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_183' THICKNESS=0.685 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_184' THICKNESS=0.316 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_185' THICKNESS=0.428 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_186' THICKNESS=0.359 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_187' THICKNESS=0.193 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_188' THICKNESS=0.139 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_189' THICKNESS=0.068 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_190' THICKNESS=0.114 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_191' THICKNESS=0.647 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_192' THICKNESS=0.445 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_193' THICKNESS=0.205 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_194' THICKNESS=0.606 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_195' THICKNESS=0.24 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_196' THICKNESS=0.413 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_197' THICKNESS=0.43 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_198' THICKNESS=0.354 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_199' THICKNESS=0.421 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_200' THICKNESS=0.632 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_201' THICKNESS=0.379 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_202' THICKNESS=0.348 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_203' THICKNESS=0.411 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_204' THICKNESS=0.09 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_205' THICKNESS=0.54 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_206' THICKNESS=0.154 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_207' THICKNESS=0.513 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_208' THICKNESS=0.151 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_209' THICKNESS=0.321 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_210' THICKNESS=0.286 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_211' THICKNESS=0.177 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_212' THICKNESS=0.472 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_213' THICKNESS=0.427 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_214' THICKNESS=0.187 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_215' THICKNESS=0.469 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_216' THICKNESS=0.202 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_217' THICKNESS=0.362 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_218' THICKNESS=0.124 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_219' THICKNESS=0.144 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_220' THICKNESS=0.203 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_221' THICKNESS=0.464 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_222' THICKNESS=0.11 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_223' THICKNESS=0.48 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_224' THICKNESS=0.438 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_225' THICKNESS=0.284 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_226' THICKNESS=0.128 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_227' THICKNESS=0.147 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_228' THICKNESS=0.236 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_229' THICKNESS=0.212 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_230' THICKNESS=0.219 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_231' THICKNESS=0.206 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_232' THICKNESS=0.556 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_233' THICKNESS=0.141 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_234' THICKNESS=0.85 RGB=221,160,221 MATL_ID='MATL_3'/
&SURF ID='SURF_235' THICKNESS=0.1 RGB=238,236,225 MATL_ID='MATL_2'/
7b2d80bd59824acaa35be9088c3c845d
&OBST XB=-120.7,-120.7,-33.15,34,0,6 SURF_ID='SURF_1'/
&OBST XB=-120.7,-120.7,34,34.85,1.71428571428571,6 SURF_ID='SURF_1'/
&OBST XB=-120.7,-120.7,34.85,36.55,0,6 SURF_ID='SURF_1'/
820cbb7ff2b74122a7e974265b23da6a
&OBST XB=-120.7,-115.6,35.7,36.55,0,6 SURF_ID='SURF_2'/
&OBST XB=-115.6,-113.9,35.7,36.55,1.71428571428571,6 SURF_ID='SURF_2'/
&OBST XB=-113.9,-56.1,35.7,36.55,0,6 SURF_ID='SURF_2'/
&OBST XB=-56.1,-55.25,35.7,36.55,1.71428571428571,6 SURF_ID='SURF_2'/
&OBST XB=-55.25,-49.3,35.7,36.55,0,6 SURF_ID='SURF_2'/
13a6a2e2985a48d788c4e8a5818cc0ac
&OBST XB=-49.3,-5.95,35.7,36.55,0,6 SURF_ID='SURF_3'/
&OBST XB=-5.95,-5.09999999999999,35.7,36.55,1.71428571428571,6 SURF_ID='SURF_3'/
&OBST XB=-5.09999999999999,-0.849999999999994,35.7,36.55,0,6 SURF_ID='SURF_3'/
&OBST XB=-0.849999999999994,0,35.7,36.55,1.71428571428571,6 SURF_ID='SURF_3'/
&OBST XB=0,31.45,35.7,36.55,0,6 SURF_ID='SURF_3'/
&OBST XB=31.45,33.15,35.7,36.55,1.71428571428571,6 SURF_ID='SURF_3'/
&OBST XB=33.15,56.1,35.7,36.55,0,6 SURF_ID='SURF_3'/
&OBST XB=56.1,56.95,35.7,36.55,1.71428571428571,6 SURF_ID='SURF_3'/
&OBST XB=56.95,61.2,35.7,36.55,0,6 SURF_ID='SURF_3'/
&OBST XB=61.2,63.75,35.7,36.55,1.71428571428571,6 SURF_ID='SURF_3'/
&OBST XB=63.75,73.1,35.7,36.55,0,6 SURF_ID='SURF_3'/
&OBST XB=73.1,76.5,35.7,36.55,1.71428571428571,6 SURF_ID='SURF_3'/
&OBST XB=76.5,92.65,35.7,36.55,0,6 SURF_ID='SURF_3'/
2f13001a967742f88ad4525f10701ace
&OBST XB=92.65,92.65,2.55,36.55,0,6 SURF_ID='SURF_4'/
&OBST XB=92.65,92.65,0,2.55,1.71428571428571,6 SURF_ID='SURF_4'/
&OBST XB=92.65,92.65,-1.7,0,1.71428571428571,6 SURF_ID='SURF_4'/
&OBST XB=92.65,92.65,-12.75,-1.7,0,6 SURF_ID='SURF_4'/
&OBST XB=92.65,92.65,-13.6,-12.75,1.71428571428571,6 SURF_ID='SURF_4'/
&OBST XB=55.25,92.65,-33.15,-32.3,0,6 SURF_ID='SURF_4'/
&OBST XB=92.65,92.65,-32.3,-13.6,0,6 SURF_ID='SURF_4'/
&OBST XB=55.25,55.25,-33.15,-32.3,1.71428571428571,6 SURF_ID='SURF_4'/
&OBST XB=53.55,55.25,-33.15,-32.3,0,6 SURF_ID='SURF_4'/
&OBST XB=50.15,53.55,-33.15,-32.3,1.71428571428571,6 SURF_ID='SURF_4'/
&OBST XB=44.2,50.15,-33.15,-32.3,0,6 SURF_ID='SURF_4'/
&OBST XB=44.2,44.2,-33.15,-32.3,1.71428571428571,6 SURF_ID='SURF_4'/
&OBST XB=30.6,44.2,-33.15,-32.3,0,6 SURF_ID='SURF_4'/
&OBST XB=29.75,30.6,-33.15,-32.3,1.71428571428571,6 SURF_ID='SURF_4'/
&OBST XB=19.55,29.75,-33.15,-32.3,0,6 SURF_ID='SURF_4'/
&OBST XB=16.15,19.55,-33.15,-32.3,1.71428571428571,6 SURF_ID='SURF_4'/
&OBST XB=-8.5,16.15,-33.15,-32.3,0,6 SURF_ID='SURF_4'/
&OBST XB=-11.9,-8.5,-33.15,-32.3,1.71428571428571,6 SURF_ID='SURF_4'/
&OBST XB=-49.3,-11.9,-33.15,-32.3,0,6 SURF_ID='SURF_4'/
cdc4fc14d6f54dc19c72e44f4cb93b7d
&OBST XB=-54.4,-49.3,-33.15,-33.15,0,6 SURF_ID='SURF_5'/
&OBST XB=-56.1,-54.4,-33.15,-33.15,1.71428571428571,6 SURF_ID='SURF_5'/
&OBST XB=-57.8,-57.8,-33.15,-32.3,0,6 SURF_ID='SURF_5'/
&OBST XB=-57.8,-56.95,-33.15,-33.15,0,6 SURF_ID='SURF_5'/
&OBST XB=-56.95,-56.1,-33.15,-33.15,0,6 SURF_ID='SURF_5'/
0671d3997e684aabb022995cdd277b4c
&OBST XB=-59.5,-57.8,-33.15,-32.3,0,6 SURF_ID='SURF_6'/
&OBST XB=-60.35,-59.5,-33.15,-32.3,1.71428571428571,6 SURF_ID='SURF_6'/
&OBST XB=-62.9,-60.35,-33.15,-32.3,0,6 SURF_ID='SURF_6'/
&OBST XB=-63.75,-62.9,-33.15,-32.3,1.71428571428571,6 SURF_ID='SURF_6'/
&OBST XB=-65.45,-63.75,-33.15,-32.3,0,6 SURF_ID='SURF_6'/
&OBST XB=-67.15,-65.45,-33.15,-32.3,1.71428571428571,6 SURF_ID='SURF_6'/
&OBST XB=-68.85,-67.15,-33.15,-32.3,0,6 SURF_ID='SURF_6'/
&OBST XB=-70.55,-68.85,-33.15,-32.3,1.71428571428571,6 SURF_ID='SURF_6'/
&OBST XB=-72.25,-70.55,-33.15,-32.3,0,6 SURF_ID='SURF_6'/
&OBST XB=-73.95,-72.25,-33.15,-32.3,1.71428571428571,6 SURF_ID='SURF_6'/
&OBST XB=-75.65,-73.95,-33.15,-32.3,0,6 SURF_ID='SURF_6'/
3e3826a65925441c9f514c84e133e9f5
&OBST XB=-75.65,-74.8,-33.15,-32.3,0,6 SURF_ID='SURF_7'/
0e4bf2ceac1b4750b1abe132ae281b7e
&OBST XB=-94.35,-75.65,-33.15,-32.3,0,6 SURF_ID='SURF_8'/
&OBST XB=-97.75,-94.35,-33.15,-32.3,1.71428571428571,6 SURF_ID='SURF_8'/
&OBST XB=-99.45,-97.75,-33.15,-32.3,0,6 SURF_ID='SURF_8'/
ce0401cf2e724d5c91f845ff17f2cea6
&OBST XB=-99.45,-98.6,-32.3,-29.75,0,3.42857142857143 SURF_ID='SURF_9'/
&OBST XB=-99.45,-98.6,-29.75,-28.9,1.71428571428571,3.42857142857143 SURF_ID='SURF_9'/
&OBST XB=-99.45,-98.6,-28.9,-22.95,0,3.42857142857143 SURF_ID='SURF_9'/
d26b38b833d2421eb9584a2b73af635f
&OBST XB=-108.8,-99.45,-33.15,-32.3,0,6 SURF_ID='SURF_10'/
&OBST XB=-110.5,-108.8,-33.15,-32.3,1.71428571428571,6 SURF_ID='SURF_10'/
&OBST XB=-120.7,-110.5,-33.15,-32.3,0,6 SURF_ID='SURF_10'/
de726c6965d64349a746fbdc45ea37e1
&OBST XB=-120.7,-119.85,-32.3,-32.3,0,6 SURF_ID='SURF_11'/
044c81bdf66f463688a08343db9c8f67
&OBST XB=-114.75,-111.35,-22.1,-22.1,0,3.42857142857143 SURF_ID='SURF_12'/
&OBST XB=-111.35,-110.5,-32.3,-22.1,0,3.42857142857143 SURF_ID='SURF_12'/
&OBST XB=-116.45,-114.75,-22.1,-22.1,1.71428571428571,3.42857142857143 SURF_ID='SURF_12'/
&OBST XB=-120.7,-116.45,-22.1,-22.1,0,3.42857142857143 SURF_ID='SURF_12'/
2061e19097cd40548531a32e94797b96
&OBST XB=-120.7,-119,-22.95,-22.1,0,6 SURF_ID='SURF_6'/
9559aad6d50b42f98ab46032591fd82e
&OBST XB=-108.8,-108.8,-32.3,-30.6,0,3.42857142857143 SURF_ID='SURF_13'/
&OBST XB=-110.5,-108.8,-30.6,-30.6,1.71428571428571,3.42857142857143 SURF_ID='SURF_13'/
&OBST XB=-111.35,-110.5,-30.6,-30.6,0,3.42857142857143 SURF_ID='SURF_13'/
93d1f6232acc4be59be80acc43645296
&OBST XB=-111.35,-98.6,-28.9,-28.05,0,3.42857142857143 SURF_ID='SURF_14'/
1f67fd64cbb24163bed8bd07f9a17893
&OBST XB=-101.15,-99.45,-30.6,-29.75,0,3.42857142857143 SURF_ID='SURF_15'/
&OBST XB=-101.15,-101.15,-29.75,-28.9,1.71428571428571,3.42857142857143 SURF_ID='SURF_15'/
b18aeec0530e48ef8a9e1336e12dcf88
&OBST XB=-102,-102,-28.9,-27.2,0,3.42857142857143 SURF_ID='SURF_15'/
&OBST XB=-102,-102,-27.2,-26.35,1.71428571428571,3.42857142857143 SURF_ID='SURF_15'/
&OBST XB=-102,-102,-26.35,-22.95,0,3.42857142857143 SURF_ID='SURF_15'/
&OBST XB=-102,-101.15,-22.95,-22.95,0,3.42857142857143 SURF_ID='SURF_15'/
&OBST XB=-101.15,-100.3,-22.95,-22.95,0,3.42857142857143 SURF_ID='SURF_15'/
&OBST XB=-100.3,-99.45,-22.95,-22.95,0,3.42857142857143 SURF_ID='SURF_15'/
&OBST XB=-99.45,-98.6,-22.95,-22.95,0,3.42857142857143 SURF_ID='SURF_15'/
53a5b4dad08a4f57a3bea7dcd50f736a
&OBST XB=-98.6,-96.9,-22.95,-22.95,0,3.42857142857143 SURF_ID='SURF_16'/
&OBST XB=-96.9,-94.35,-22.95,-22.95,1.71428571428571,3.42857142857143 SURF_ID='SURF_16'/
&OBST XB=-94.35,-92.65,-22.95,-22.95,0,3.42857142857143 SURF_ID='SURF_16'/
b73ad880a62547458db65fc4f8724558
&OBST XB=-92.65,-91.8,-32.3,-22.95,0,3.42857142857143 SURF_ID='SURF_17'/
3cc8312c75404fdd9e8ca0869b33a873
&OBST XB=-74.8,-74.8,-32.3,-26.35,0,3.42857142857143 SURF_ID='SURF_18'/
&OBST XB=-74.8,-74.8,-26.35,-25.5,1.71428571428571,3.42857142857143 SURF_ID='SURF_18'/
&OBST XB=-74.8,-74.8,-25.5,-22.95,0,3.42857142857143 SURF_ID='SURF_18'/
7198b613d5e34738a9875a4499b1c639
&OBST XB=-74.8,-63.75,-22.95,-22.95,0,3.42857142857143 SURF_ID='SURF_19'/
&OBST XB=-63.75,-62.9,-22.95,-22.95,1.71428571428571,3.42857142857143 SURF_ID='SURF_19'/
&OBST XB=-62.9,-57.8,-22.95,-22.95,0,3.42857142857143 SURF_ID='SURF_19'/
6f68e239651e4a0ca2aa4f0840832dbf
&OBST XB=-57.8,-57.8,-32.3,-22.95,0,3.42857142857143 SURF_ID='SURF_21'/
6e35cb91d0774961b8045a7405c972e7
&OBST XB=-56.95,-56.1,-33.15,-32.3,0,3.42857142857143 SURF_ID='SURF_22'/
&OBST XB=-56.95,-56.1,-32.3,-31.45,1.71428571428571,3.42857142857143 SURF_ID='SURF_22'/
&OBST XB=-57.8,-56.95,-30.6,-30.6,0,3.42857142857143 SURF_ID='SURF_22'/
&OBST XB=-56.95,-56.1,-31.45,-30.6,0,3.42857142857143 SURF_ID='SURF_22'/
e208a678faa0482cbf31792bf3a769d9
&OBST XB=-54.4,-54.4,-33.15,-24.65,0,3.42857142857143 SURF_ID='SURF_23'/
&OBST XB=-56.1,-54.4,-24.65,-24.65,1.71428571428571,3.42857142857143 SURF_ID='SURF_23'/
&OBST XB=-57.8,-56.1,-24.65,-24.65,0,3.42857142857143 SURF_ID='SURF_23'/
3eeaf472eaa54959a1244f8464421224
&OBST XB=-49.3,-49.3,-32.3,-26.35,0,3.42857142857143 SURF_ID='SURF_24'/
3a18e8d3f35f4b6fbf71aef6d7740d22
&OBST XB=-50.15,-49.3,-27.2,-26.35,0,3.42857142857143 SURF_ID='SURF_25'/
&OBST XB=-53.55,-50.15,-27.2,-26.35,1.71428571428571,3.42857142857143 SURF_ID='SURF_25'/
&OBST XB=-54.4,-53.55,-27.2,-26.35,0,3.42857142857143 SURF_ID='SURF_25'/
4cfe192f339a4f84a7a0ee7c2a88619b
&OBST XB=-37.4,-37.4,-32.3,-28.05,0,3.42857142857143 SURF_ID='SURF_26'/
&OBST XB=-37.4,-36.55,-28.05,-28.05,0,3.42857142857143 SURF_ID='SURF_26'/
&OBST XB=-36.55,-34.85,-28.05,-28.05,1.71428571428571,3.42857142857143 SURF_ID='SURF_26'/
&OBST XB=-33.15,-33.15,-32.3,-28.05,0,3.42857142857143 SURF_ID='SURF_26'/
&OBST XB=-34.85,-34,-28.05,-28.05,0,3.42857142857143 SURF_ID='SURF_26'/
&OBST XB=-34,-33.15,-28.05,-28.05,0,3.42857142857143 SURF_ID='SURF_26'/
9b7bab2fff1b495aa1a82eabb4b6b18f
&OBST XB=-28.05,-27.2,-32.3,-28.9,0,6 SURF_ID='SURF_27'/
&OBST XB=-28.05,-27.2,-28.9,-26.35,1.71428571428571,6 SURF_ID='SURF_27'/
&OBST XB=-28.05,-27.2,-26.35,-25.5,0,6 SURF_ID='SURF_27'/
494a7a23532c4773adb6b2097b8086a2
&OBST XB=-36.55,-34,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_28'/
&OBST XB=-36.55,-36.55,27.2,36.55,0,3.42857142857143 SURF_ID='SURF_28'/
&OBST XB=-34,-33.15,26.35,27.2,1.71428571428571,3.42857142857143 SURF_ID='SURF_28'/
&OBST XB=-33.15,-32.3,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_28'/
&OBST XB=-32.3,-31.45,26.35,27.2,1.71428571428571,3.42857142857143 SURF_ID='SURF_28'/
&OBST XB=-31.45,-27.2,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_28'/
637d5cb230574d84bd1eb53deb27963f
&OBST XB=-28.05,-27.2,27.2,36.55,0,3.42857142857143 SURF_ID='SURF_29'/
9496cc4a6400415ead4834dd60c9f033
&OBST XB=-36.55,-34.85,27.2,27.2,0,3.42857142857143 SURF_ID='SURF_31'/
df86eca555414ba2a77d28821cdcf4db
&OBST XB=-38.25,-36.55,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_32'/
&OBST XB=-38.25,-38.25,26.35,27.2,1.71428571428571,3.42857142857143 SURF_ID='SURF_32'/
&OBST XB=-39.95,-38.25,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_32'/
ef4f34d4299743718332361969d30a3d
&OBST XB=-39.95,-39.95,26.35,31.45,0,3.42857142857143 SURF_ID='SURF_33'/
&OBST XB=-39.95,-39.95,31.45,32.3,1.71428571428571,3.42857142857143 SURF_ID='SURF_33'/
&OBST XB=-39.95,-39.95,32.3,36.55,0,3.42857142857143 SURF_ID='SURF_33'/
22d2a9fec097452bbcc568207a7e72c7
&OBST XB=-40.8,-39.95,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_34'/
&OBST XB=-41.65,-40.8,26.35,27.2,1.71428571428571,3.42857142857143 SURF_ID='SURF_34'/
&OBST XB=-45.9,-41.65,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_34'/
&OBST XB=-46.75,-45.9,26.35,27.2,1.71428571428571,3.42857142857143 SURF_ID='SURF_34'/
&OBST XB=-49.3,-46.75,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_34'/
&OBST XB=-49.3,-49.3,27.2,36.55,0,3.42857142857143 SURF_ID='SURF_34'/
99dc3f0724234c698a366df0d9b5012b
&OBST XB=-45.05,-45.05,27.2,29.75,0,3.42857142857143 SURF_ID='SURF_35'/
&OBST XB=-45.05,-45.05,29.75,36.55,0,3.42857142857143 SURF_ID='SURF_35'/
d250af7619f9452fadb198e17ed41b5c
&OBST XB=-45.05,-41.65,30.6,30.6,0,3.42857142857143 SURF_ID='SURF_36'/
&OBST XB=-41.65,-40.8,30.6,30.6,1.71428571428571,3.42857142857143 SURF_ID='SURF_36'/
&OBST XB=-40.8,-39.95,30.6,30.6,0,3.42857142857143 SURF_ID='SURF_36'/
9a2422f27b7a4e8a973b2673ac0516f2
&OBST XB=-33.15,-32.3,26.35,36.55,0,3.42857142857143 SURF_ID='SURF_37'/
2844fdd5e7c245c3887389ccdfd183f5
&OBST XB=-35.7,-34.85,23.8,24.65,0,6 SURF_ID='SURF_38'/
cfbd302ebd65411e80f434fa4e5bae31
&OBST XB=-35.7,-34.85,21.25,22.1,0,6 SURF_ID='SURF_39'/
9db1468978854f1d99ccbaed2ba9bb79
&OBST XB=-35.7,-34.85,16.15,19.55,0,6 SURF_ID='SURF_40'/
3268ae05c3b042308c8e69b0327cd5aa
&OBST XB=-99.45,-99.45,-20.4,-16.15,0,3.42857142857143 SURF_ID='SURF_41'/
&OBST XB=-101.15,-100.3,-16.15,-16.15,0,3.42857142857143 SURF_ID='SURF_41'/
&OBST XB=-100.3,-99.45,-16.15,-16.15,0,3.42857142857143 SURF_ID='SURF_41'/
&OBST XB=-102,-101.15,-16.15,-16.15,1.71428571428571,3.42857142857143 SURF_ID='SURF_41'/
&OBST XB=-103.7,-99.45,-20.4,-19.55,0,3.42857142857143 SURF_ID='SURF_41'/
&OBST XB=-103.7,-103.7,-19.55,-16.15,0,3.42857142857143 SURF_ID='SURF_41'/
&OBST XB=-103.7,-102.85,-16.15,-16.15,0,3.42857142857143 SURF_ID='SURF_41'/
&OBST XB=-102.85,-102,-16.15,-16.15,0,3.42857142857143 SURF_ID='SURF_41'/
7a038f479e05447bb975b5ad37d30ab3
&OBST XB=-120.7,-116.45,-12.75,-12.75,0,3.42857142857143 SURF_ID='SURF_42'/
&OBST XB=-116.45,-116.45,-12.75,-11.05,1.71428571428571,3.42857142857143 SURF_ID='SURF_42'/
&OBST XB=-116.45,-116.45,-11.05,-8.5,0,3.42857142857143 SURF_ID='SURF_42'/
&OBST XB=-117.3,-117.3,-8.5,-7.65,0,3.42857142857143 SURF_ID='SURF_42'/
&OBST XB=-120.7,-119.85,-7.65,-7.65,0,3.42857142857143 SURF_ID='SURF_42'/
&OBST XB=-119.85,-119,-7.65,-7.65,0,3.42857142857143 SURF_ID='SURF_42'/
&OBST XB=-119,-118.15,-7.65,-7.65,0,3.42857142857143 SURF_ID='SURF_42'/
&OBST XB=-118.15,-117.3,-7.65,-7.65,0,3.42857142857143 SURF_ID='SURF_42'/
&OBST XB=-117.3,-116.45,-8.5,-8.5,0,3.42857142857143 SURF_ID='SURF_42'/
a487f9e30c924d35b61c3a24a9e9503f
&OBST XB=-28.05,-27.2,-25.5,26.35,0,6 SURF_ID='SURF_14'/
39aa554e6b614b999783772f07bc6094
&OBST XB=-120.7,-119.85,5.95,6.8,0,6 SURF_ID='SURF_43'/
39246b05b2dc4e5dba28ec89ad6071de
&OBST XB=-119.85,-96.05,6.8,6.8,0,3.42857142857143 SURF_ID='SURF_44'/
&OBST XB=-96.05,-93.5,6.8,6.8,1.71428571428571,3.42857142857143 SURF_ID='SURF_44'/
&OBST XB=-92.65,-92.65,6.8,8.5,0,3.42857142857143 SURF_ID='SURF_44'/
&OBST XB=-93.5,-92.65,6.8,6.8,0,3.42857142857143 SURF_ID='SURF_44'/
&OBST XB=-92.65,-92.65,8.5,11.05,1.71428571428571,3.42857142857143 SURF_ID='SURF_44'/
&OBST XB=-92.65,-92.65,11.05,26.35,0,3.42857142857143 SURF_ID='SURF_44'/
4fb0e481037142e38b5bf2b3283dba3d
&OBST XB=-92.65,-92.65,25.5,26.35,0,3.42857142857143 SURF_ID='SURF_45'/
bfeac58ee4a14088a9abe22a15888496
&OBST XB=-92.65,-92.65,26.35,28.9,0,3.42857142857143 SURF_ID='SURF_46'/
&OBST XB=-92.65,-92.65,28.9,30.6,1.71428571428571,3.42857142857143 SURF_ID='SURF_46'/
&OBST XB=-92.65,-92.65,30.6,36.55,0,3.42857142857143 SURF_ID='SURF_46'/
1af4c8a10968460098746dc84677fafb
&OBST XB=-93.5,-92.65,26.35,26.35,1.71428571428571,3.42857142857143 SURF_ID='SURF_47'/
&OBST XB=-97.75,-93.5,26.35,26.35,0,3.42857142857143 SURF_ID='SURF_47'/
&OBST XB=-98.6,-97.75,26.35,26.35,1.71428571428571,3.42857142857143 SURF_ID='SURF_47'/
&OBST XB=-120.7,-98.6,26.35,26.35,0,3.42857142857143 SURF_ID='SURF_47'/
12ad64cb73344de79790b7d97c78a50d
&OBST XB=-120.7,-117.3,29.75,29.75,0,3.42857142857143 SURF_ID='SURF_48'/
&OBST XB=-117.3,-115.6,30.6,30.6,0,3.42857142857143 SURF_ID='SURF_48'/
&OBST XB=-117.3,-117.3,29.75,30.6,0,3.42857142857143 SURF_ID='SURF_48'/
&OBST XB=-115.6,-115.6,30.6,31.45,1.71428571428571,3.42857142857143 SURF_ID='SURF_48'/
&OBST XB=-115.6,-115.6,31.45,33.15,0,3.42857142857143 SURF_ID='SURF_48'/
&OBST XB=-120.7,-119.85,33.15,33.15,0,3.42857142857143 SURF_ID='SURF_48'/
&OBST XB=-119.85,-119,33.15,33.15,0,3.42857142857143 SURF_ID='SURF_48'/
&OBST XB=-119,-118.15,33.15,33.15,0,3.42857142857143 SURF_ID='SURF_48'/
&OBST XB=-118.15,-117.3,33.15,33.15,0,3.42857142857143 SURF_ID='SURF_48'/
&OBST XB=-117.3,-116.45,33.15,33.15,0,3.42857142857143 SURF_ID='SURF_48'/
&OBST XB=-116.45,-115.6,33.15,33.15,0,3.42857142857143 SURF_ID='SURF_48'/
f8bf9bbf72254334b7db2e7c103f6797
&OBST XB=-115.6,-115.6,33.15,36.55,0,3.42857142857143 SURF_ID='SURF_48'/
17a634bd4af447d2b9c2da61194f007f
&OBST XB=-115.6,-113.9,34,34,1.71428571428571,3.42857142857143 SURF_ID='SURF_48'/
&OBST XB=-113.9,-113.9,34,36.55,0,3.42857142857143 SURF_ID='SURF_48'/
2d7fa68420d544ae935506efd348e9c0
&OBST XB=-106.25,-106.25,32.3,36.55,0,3.42857142857143 SURF_ID='SURF_49'/
&OBST XB=-106.25,-106.25,31.45,32.3,1.71428571428571,3.42857142857143 SURF_ID='SURF_49'/
&OBST XB=-106.25,-106.25,28.05,31.45,0,3.42857142857143 SURF_ID='SURF_49'/
&OBST XB=-106.25,-106.25,27.2,28.05,1.71428571428571,3.42857142857143 SURF_ID='SURF_49'/
&OBST XB=-106.25,-106.25,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_49'/
c43f26975599447aa4ffedaea386319f
&OBST XB=-106.25,-104.55,30.6,30.6,0,3.42857142857143 SURF_ID='SURF_50'/
&OBST XB=-104.55,-103.7,30.6,30.6,1.71428571428571,3.42857142857143 SURF_ID='SURF_50'/
&OBST XB=-103.7,-101.15,30.6,30.6,0,3.42857142857143 SURF_ID='SURF_50'/
&OBST XB=-101.15,-100.3,30.6,30.6,1.71428571428571,3.42857142857143 SURF_ID='SURF_50'/
&OBST XB=-100.3,-99.45,30.6,30.6,0,3.42857142857143 SURF_ID='SURF_50'/
df81fcbabc314e19a1d9ad70b067dbc9
&OBST XB=-99.45,-99.45,26.35,30.6,0,3.42857142857143 SURF_ID='SURF_51'/
737c0b33cbba44d3a7f3befc29851e99
&OBST XB=-103.7,-103.7,28.9,30.6,0,3.42857142857143 SURF_ID='SURF_16'/
&OBST XB=-103.7,-103.7,28.05,28.9,1.71428571428571,3.42857142857143 SURF_ID='SURF_16'/
&OBST XB=-103.7,-101.15,27.2,28.05,0,3.42857142857143 SURF_ID='SURF_16'/
&OBST XB=-101.15,-101.15,28.05,30.6,0,3.42857142857143 SURF_ID='SURF_16'/
2319dfaccd2c43b18640a9b609cef3ee
&OBST XB=-101.15,-101.15,26.35,28.05,0,3.42857142857143 SURF_ID='SURF_16'/
10dce8cf9ef14aeabc24ce941a220be6
&OBST XB=-102.85,-102.85,26.35,27.2,1.71428571428571,3.42857142857143 SURF_ID='SURF_52'/
&OBST XB=-102.85,-102.85,27.2,28.05,0,3.42857142857143 SURF_ID='SURF_52'/
1e06d26f3e8348b18e590700910890ab
&OBST XB=-99.45,-99.45,30.6,36.55,0,3.42857142857143 SURF_ID='SURF_53'/
db5add5fce99455f85cd2fa3215f5b9a
&OBST XB=-104.55,-104.55,33.15,36.55,0,3.42857142857143 SURF_ID='SURF_54'/
&OBST XB=-105.4,-104.55,33.15,33.15,1.71428571428571,3.42857142857143 SURF_ID='SURF_54'/
&OBST XB=-106.25,-105.4,33.15,33.15,0,3.42857142857143 SURF_ID='SURF_54'/
1c9f3c21e11d4670a9d136256977ffc7
&OBST XB=-57.8,-57.8,4.25,36.55,0,3.42857142857143 SURF_ID='SURF_55'/
&OBST XB=-57.8,-57.8,1.7,4.25,1.71428571428571,3.42857142857143 SURF_ID='SURF_55'/
&OBST XB=-57.8,-57.8,-22.95,1.7,0,3.42857142857143 SURF_ID='SURF_55'/
da7f6cabadb44e9b9ff9e68108929bdf
&OBST XB=-63.75,-57.8,5.95,6.8,0,3.42857142857143 SURF_ID='SURF_56'/
9e8dc03031db4c7896fd9bc5c4132f53
&OBST XB=-64.6,-63.75,5.95,6.8,0,3.42857142857143 SURF_ID='SURF_57'/
2285540cb7a6486b805803be43e681ef
&OBST XB=-64.6,-63.75,6.8,9.35,0,3.42857142857143 SURF_ID='SURF_58'/
&OBST XB=-64.6,-62.05,9.35,10.2,0,3.42857142857143 SURF_ID='SURF_58'/
&OBST XB=-62.05,-61.2,9.35,10.2,1.71428571428571,3.42857142857143 SURF_ID='SURF_58'/
&OBST XB=-61.2,-57.8,9.35,10.2,0,3.42857142857143 SURF_ID='SURF_58'/
5b5f93bda29a4a13af298a62697d6873
&OBST XB=-59.5,-59.5,8.5,9.35,0,3.42857142857143 SURF_ID='SURF_59'/
&OBST XB=-59.5,-59.5,7.65,8.5,1.71428571428571,3.42857142857143 SURF_ID='SURF_59'/
&OBST XB=-59.5,-59.5,5.95,7.65,0,3.42857142857143 SURF_ID='SURF_59'/
3356b0a3750340c2b159994df7a8cb8e
&OBST XB=-57.8,-55.25,5.95,6.8,0,3.42857142857143 SURF_ID='SURF_60'/
&OBST XB=-55.25,-52.7,5.95,6.8,1.71428571428571,3.42857142857143 SURF_ID='SURF_60'/
&OBST XB=-52.7,-49.3,5.95,6.8,0,3.42857142857143 SURF_ID='SURF_60'/
835be39508894ee3b22120bc787661ff
&OBST XB=-49.3,-49.3,5.95,27.2,0,3.42857142857143 SURF_ID='SURF_60'/
e1e828c19ecd4ab3ba4e4bc31696416f
&OBST XB=-50.15,-49.3,16.15,17,0,3.42857142857143 SURF_ID='SURF_61'/
df7d0aa7fc034dbaa7eafdaae0fd7c3f
&OBST XB=-57.8,-56.95,16.15,17,0,3.42857142857143 SURF_ID='SURF_47'/
463cc57446f346fcaa48358e13d83a38
&OBST XB=-52.7,-52.7,6.8,10.2,0,3.42857142857143 SURF_ID='SURF_62'/
&OBST XB=-52.7,-51.85,10.2,11.05,0,3.42857142857143 SURF_ID='SURF_62'/
&OBST XB=-51.85,-51.85,11.05,11.9,0,3.42857142857143 SURF_ID='SURF_62'/
&OBST XB=-51.85,-51,11.9,12.75,0,3.42857142857143 SURF_ID='SURF_62'/
&OBST XB=-51,-50.15,11.9,12.75,1.71428571428571,3.42857142857143 SURF_ID='SURF_62'/
&OBST XB=-50.15,-49.3,11.9,12.75,0,3.42857142857143 SURF_ID='SURF_62'/
039c4e18273c463c919c6140463c523f
&OBST XB=-50.15,-49.3,26.35,26.35,0,3.42857142857143 SURF_ID='SURF_63'/
3f0e48565ddb458fbf516491e19e7fbb
&OBST XB=-57.8,-56.95,26.35,26.35,0,3.42857142857143 SURF_ID='SURF_64'/
b3f735a004274565831d3feef0821559
&OBST XB=-57.8,-56.95,26.35,28.05,0,3.42857142857143 SURF_ID='SURF_65'/
fc3e3300921b41a58b045205bc9d061b
&OBST XB=-56.95,-56.95,27.2,28.05,0,3.42857142857143 SURF_ID='SURF_66'/
&OBST XB=-56.95,-55.25,27.2,28.05,1.71428571428571,3.42857142857143 SURF_ID='SURF_66'/
&OBST XB=-55.25,-54.4,27.2,28.05,0,3.42857142857143 SURF_ID='SURF_66'/
8ab6f37b9ad94010a730827f82a7ad04
&OBST XB=-54.4,-54.4,27.2,36.55,0,3.42857142857143 SURF_ID='SURF_67'/
1450322017974762a1f59b08a8351086
&OBST XB=-55.25,-54.4,34,34,0,3.42857142857143 SURF_ID='SURF_68'/
&OBST XB=-56.1,-55.25,34,34,1.71428571428571,3.42857142857143 SURF_ID='SURF_68'/
&OBST XB=-57.8,-56.1,34,34,0,3.42857142857143 SURF_ID='SURF_68'/
05358300c3af428186612b00324851dc
&OBST XB=-54.4,-53.55,29.75,30.6,0,3.42857142857143 SURF_ID='SURF_69'/
&OBST XB=-53.55,-51,29.75,30.6,1.71428571428571,3.42857142857143 SURF_ID='SURF_69'/
&OBST XB=-51,-49.3,29.75,30.6,0,3.42857142857143 SURF_ID='SURF_69'/
e05b2666aaa1403a84c637347c0cbcd4
&OBST XB=-44.2,-44.2,23.8,27.2,0,3.42857142857143 SURF_ID='SURF_70'/
&OBST XB=-44.2,-44.2,22.95,23.8,1.71428571428571,3.42857142857143 SURF_ID='SURF_70'/
&OBST XB=-44.2,-44.2,22.1,22.95,0,3.42857142857143 SURF_ID='SURF_70'/
&OBST XB=-45.9,-45.05,22.1,22.1,0,3.42857142857143 SURF_ID='SURF_70'/
&OBST XB=-45.05,-44.2,22.1,22.1,0,3.42857142857143 SURF_ID='SURF_70'/
&OBST XB=-46.75,-45.9,22.1,22.1,1.71428571428571,3.42857142857143 SURF_ID='SURF_70'/
&OBST XB=-49.3,-46.75,22.1,22.1,0,3.42857142857143 SURF_ID='SURF_70'/
1774bf6228bc407db512046e9fe2a4d4
&OBST XB=-49.3,-45.9,23.8,23.8,0,3.42857142857143 SURF_ID='SURF_71'/
&OBST XB=-45.9,-45.05,22.1,23.8,0,3.42857142857143 SURF_ID='SURF_71'/
deea567db84f48018f7efb1ff974bbfc
&OBST XB=-49.3,-44.2,24.65,24.65,0,3.42857142857143 SURF_ID='SURF_72'/
dbfa9ae21d65490f8bd86bd0c34381e4
&OBST XB=-42.5,-41.65,16.15,17,0,3.42857142857143 SURF_ID='SURF_73'/
77effd68a0034c138e70ca56720ec94e
&OBST XB=-55.25,-55.25,-3.4,-2.55,0,3.42857142857143 SURF_ID='SURF_68'/
&OBST XB=-55.25,-55.25,-2.55,-1.7,0,3.42857142857143 SURF_ID='SURF_68'/
&OBST XB=-57.8,-56.95,-1.7,-1.7,0,3.42857142857143 SURF_ID='SURF_68'/
&OBST XB=-56.95,-56.1,-1.7,-1.7,0,3.42857142857143 SURF_ID='SURF_68'/
&OBST XB=-56.1,-55.25,-1.7,-1.7,0,3.42857142857143 SURF_ID='SURF_68'/
cf67821519084ccfb2f5d9f8a2da3de3
&OBST XB=-52.7,-51.85,-3.4,0,0,3.42857142857143 SURF_ID='SURF_68'/
&OBST XB=-51.85,-49.3,0,0,0,3.42857142857143 SURF_ID='SURF_68'/
8d8f1398d1924eb29283cd082c73a5c8
&OBST XB=-50.15,-49.3,-22.95,-3.4,0,6 SURF_ID='SURF_74'/
d8e7b3c4bb614cf89d44d959012e613b
&OBST XB=-49.3,-40.8,-22.95,-22.95,0,6 SURF_ID='SURF_75'/
&OBST XB=-40.8,-39.95,-22.95,-22.95,1.71428571428571,6 SURF_ID='SURF_75'/
&OBST XB=-39.95,-27.2,-22.95,-22.95,0,6 SURF_ID='SURF_75'/
e7712929bff74691a9ce573f0c91d515
&OBST XB=-32.3,-32.3,-22.95,-18.7,0,3.42857142857143 SURF_ID='SURF_76'/
&OBST XB=-32.3,-31.45,-18.7,-18.7,0,3.42857142857143 SURF_ID='SURF_76'/
&OBST XB=-31.45,-30.6,-18.7,-18.7,1.71428571428571,3.42857142857143 SURF_ID='SURF_76'/
&OBST XB=-30.6,-27.2,-18.7,-18.7,0,3.42857142857143 SURF_ID='SURF_76'/
47a24474f196480a8479f5a092db0e55
&OBST XB=-50.15,-49.3,-13.6,-12.75,0,3.42857142857143 SURF_ID='SURF_77'/
33f400cbb62345249b9521eca80528e4
&OBST XB=-50.15,-49.3,-22.95,-22.1,0,3.42857142857143 SURF_ID='SURF_77'/
b8895e65b49543b8ae8f8ab02a41e3db
&OBST XB=-92.65,-92.65,-22.95,-10.2,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-92.65,-92.65,-10.2,-6.8,1.71428571428571,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-92.65,-92.65,-6.8,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-92.65,-91.8,-4.25,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-91.8,-90.95,-4.25,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-90.95,-90.1,-4.25,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-90.1,-89.25,-4.25,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-89.25,-88.4,-4.25,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-88.4,-87.55,-4.25,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-87.55,-86.7,-4.25,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-86.7,-85.85,-4.25,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-85.85,-85,-4.25,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-85,-84.15,-4.25,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-84.15,-83.3,-4.25,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-83.3,-82.45,-4.25,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-82.45,-81.6,-4.25,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-81.6,-80.75,-4.25,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-80.75,-79.9,-4.25,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-79.9,-79.05,-4.25,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-79.05,-78.2,-4.25,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-78.2,-77.35,-4.25,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-77.35,-76.5,-4.25,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-76.5,-75.65,-4.25,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-75.65,-74.8,-4.25,-4.25,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-74.8,-74.8,-5.95,-4.25,1.71428571428571,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=-74.8,-74.8,-22.95,-5.95,0,3.42857142857143 SURF_ID='SURF_78'/
2f55f910d01f4d93b01d723252703cd5
&OBST XB=-79.05,-78.2,-22.95,-22.1,0,3.42857142857143 SURF_ID='SURF_79'/
eecc2392fed3413b90faaa5113652894
&OBST XB=-79.05,-78.2,-13.6,-12.75,0,3.42857142857143 SURF_ID='SURF_80'/
eb551b1c67cd47c5b27dd9457ba054f7
&OBST XB=-62.9,-62.05,-32.3,-24.65,0,3.42857142857143 SURF_ID='SURF_81'/
&OBST XB=-62.9,-62.05,-24.65,-23.8,1.71428571428571,3.42857142857143 SURF_ID='SURF_81'/
&OBST XB=-62.9,-62.05,-23.8,-22.95,0,3.42857142857143 SURF_ID='SURF_81'/
5fdb25962c3f47ea8b5720ead92326d2
&OBST XB=-64.6,-64.6,-32.3,-28.9,0,3.42857142857143 SURF_ID='SURF_82'/
&OBST XB=-74.8,-64.6,-28.9,-28.05,0,3.42857142857143 SURF_ID='SURF_82'/
476075b3aff44cada51453a6678b95a2
&OBST XB=-28.05,-26.35,-29.75,-28.9,0,3.42857142857143 SURF_ID='SURF_83'/
&OBST XB=-26.35,-25.5,-29.75,-28.9,1.71428571428571,3.42857142857143 SURF_ID='SURF_83'/
&OBST XB=-25.5,-25.5,-29.75,-28.9,0,3.42857142857143 SURF_ID='SURF_83'/
65d5cf32b4ed4f5da71c0ea7d4c2c49b
&OBST XB=-25.5,-24.65,-28.9,-28.9,0,3.42857142857143 SURF_ID='SURF_84'/
&OBST XB=-24.65,-23.8,-28.9,-28.9,1.71428571428571,3.42857142857143 SURF_ID='SURF_84'/
&OBST XB=-23.8,-21.25,-28.9,-28.9,0,3.42857142857143 SURF_ID='SURF_84'/
&OBST XB=-21.25,-20.4,-28.9,-28.9,1.71428571428571,3.42857142857143 SURF_ID='SURF_84'/
be3aad9c1502431f872fb3c72af38594
&OBST XB=-20.4,-20.4,-30.6,-28.9,0,3.42857142857143 SURF_ID='SURF_68'/
&OBST XB=-20.4,-20.4,-31.45,-30.6,1.71428571428571,3.42857142857143 SURF_ID='SURF_68'/
&OBST XB=-20.4,-20.4,-32.3,-31.45,1.71428571428571,3.42857142857143 SURF_ID='SURF_68'/
715a11d9c7044d048f1779a8b178b50f
&OBST XB=-22.1,-22.1,-32.3,-28.9,0,3.42857142857143 SURF_ID='SURF_85'/
df3831fe1e9c4d389f283afc00d66c20
&OBST XB=-22.1,-20.4,-30.6,-30.6,0,3.42857142857143 SURF_ID='SURF_62'/
9132dd346b604f3fa6d183faca6cc77e
&OBST XB=-22.1,-20.4,-31.45,-31.45,0,3.42857142857143 SURF_ID='SURF_71'/
eba5897bed5b46f197277505393a9442
&OBST XB=-25.5,-25.5,-32.3,-28.9,0,3.42857142857143 SURF_ID='SURF_86'/
5995706cca924bd288adde378ca42fa2
&OBST XB=-13.6,-12.75,-32.3,-29.75,0,3.42857142857143 SURF_ID='SURF_87'/
&OBST XB=-13.6,-12.75,-29.75,-26.35,1.71428571428571,3.42857142857143 SURF_ID='SURF_87'/
&OBST XB=-13.6,-12.75,-26.35,-22.95,0,3.42857142857143 SURF_ID='SURF_87'/
9eac4e92a1fb4cbda2e9b6565c9eab15
&OBST XB=-13.6,-12.75,-22.95,6.8,0,3.42857142857143 SURF_ID='SURF_88'/
f02580c0f7e942758b00cb3fd6486da3
&OBST XB=-13.6,-12.75,6.8,6.8,0,3.42857142857143 SURF_ID='SURF_81'/
3db3563ff00e4797b0b25bf0f5d06beb
&OBST XB=-13.6,-13.6,6.8,16.15,0,3.42857142857143 SURF_ID='SURF_89'/
&OBST XB=-18.7,-18.7,14.45,16.15,0,3.42857142857143 SURF_ID='SURF_89'/
&OBST XB=-18.7,-17.85,16.15,16.15,0,3.42857142857143 SURF_ID='SURF_89'/
&OBST XB=-17.85,-17,16.15,16.15,0,3.42857142857143 SURF_ID='SURF_89'/
&OBST XB=-17,-16.15,16.15,16.15,0,3.42857142857143 SURF_ID='SURF_89'/
&OBST XB=-16.15,-15.3,16.15,16.15,0,3.42857142857143 SURF_ID='SURF_89'/
&OBST XB=-15.3,-14.45,16.15,16.15,0,3.42857142857143 SURF_ID='SURF_89'/
&OBST XB=-14.45,-13.6,16.15,16.15,0,3.42857142857143 SURF_ID='SURF_89'/
&OBST XB=-18.7,-18.7,13.6,14.45,1.71428571428571,3.42857142857143 SURF_ID='SURF_89'/
&OBST XB=-18.7,-13.6,5.95,6.8,0,3.42857142857143 SURF_ID='SURF_89'/
&OBST XB=-18.7,-18.7,6.8,13.6,0,3.42857142857143 SURF_ID='SURF_89'/
57368f9682304899bd4906311841bde6
&OBST XB=-13.6,-12.75,16.15,17,0,3.42857142857143 SURF_ID='SURF_90'/
&OBST XB=-12.75,-9.34999999999999,16.15,17,1.71428571428571,3.42857142857143 SURF_ID='SURF_90'/
&OBST XB=-9.34999999999999,-6.8,16.15,17,0,3.42857142857143 SURF_ID='SURF_90'/
&OBST XB=-6.8,-6.8,17,28.9,0,3.42857142857143 SURF_ID='SURF_90'/
&OBST XB=-6.8,-6.8,28.9,29.75,1.71428571428571,3.42857142857143 SURF_ID='SURF_90'/
&OBST XB=-6.8,-6.8,29.75,36.55,0,3.42857142857143 SURF_ID='SURF_90'/
4c6a67965e3444e986c409b2297323ba
&OBST XB=-13.6,-12.75,16.15,27.2,0,3.42857142857143 SURF_ID='SURF_91'/
&OBST XB=-13.6,-12.75,27.2,30.6,1.71428571428571,3.42857142857143 SURF_ID='SURF_91'/
&OBST XB=-13.6,-12.75,30.6,36.55,0,3.42857142857143 SURF_ID='SURF_91'/
b9977b81f5294a76b1adc329137b233e
&OBST XB=-12.75,-6.8,26.35,26.35,0,3.42857142857143 SURF_ID='SURF_92'/
f8baa03184234e8281c61cf6fce8f7c2
&OBST XB=-10.2,-10.2,24.65,26.35,0,3.42857142857143 SURF_ID='SURF_93'/
&OBST XB=-10.2,-10.2,22.95,24.65,0,3.42857142857143 SURF_ID='SURF_93'/
&OBST XB=-10.2,-9.34999999999999,22.95,22.95,0,3.42857142857143 SURF_ID='SURF_93'/
&OBST XB=-9.34999999999999,-8.5,22.95,22.95,0,3.42857142857143 SURF_ID='SURF_93'/
&OBST XB=-8.5,-7.65000000000001,22.95,22.95,0,3.42857142857143 SURF_ID='SURF_93'/
&OBST XB=-7.65000000000001,-6.8,22.95,22.95,0,3.42857142857143 SURF_ID='SURF_93'/
353b90b5a3764a178f4531ef42dfe9a3
&OBST XB=-6.8,-4.25,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_94'/
&OBST XB=-4.25,-4.25,27.2,28.05,1.71428571428571,3.42857142857143 SURF_ID='SURF_94'/
&OBST XB=-4.25,-4.25,28.05,28.9,0,3.42857142857143 SURF_ID='SURF_94'/
&OBST XB=-4.25,-4.25,28.9,29.75,1.71428571428571,3.42857142857143 SURF_ID='SURF_94'/
&OBST XB=-4.25,-4.25,29.75,31.45,0,3.42857142857143 SURF_ID='SURF_94'/
&OBST XB=-5.09999999999999,-4.25,31.45,31.45,0,3.42857142857143 SURF_ID='SURF_94'/
&OBST XB=-5.95,-5.09999999999999,31.45,31.45,1.71428571428571,3.42857142857143 SURF_ID='SURF_94'/
&OBST XB=-6.8,-5.95,31.45,31.45,0,3.42857142857143 SURF_ID='SURF_94'/
63bb6e9d80934e9aa71aa761491660f6
&OBST XB=-4.25,-4.25,31.45,36.55,0,3.42857142857143 SURF_ID='SURF_95'/
dcb4b656648540809df632c8a4ee2bfd
&OBST XB=-6.8,-4.25,28.9,28.9,0,3.42857142857143 SURF_ID='SURF_71'/
6675252eac3246de8bbea760eaa02bf6
&OBST XB=-4.25,-0.849999999999994,28.9,28.9,0,3.42857142857143 SURF_ID='SURF_68'/
&OBST XB=-0.849999999999994,0,28.9,28.9,1.71428571428571,3.42857142857143 SURF_ID='SURF_68'/
&OBST XB=0,0.849999999999994,28.9,28.9,0,3.42857142857143 SURF_ID='SURF_68'/
6e618726892f40b6b07cba4e4da1ab21
&OBST XB=0.849999999999994,0.849999999999994,26.35,36.55,0,3.42857142857143 SURF_ID='SURF_96'/
e910b30f39cb4bcdb9a520fc3f9563b1
&OBST XB=0.849999999999994,2.55,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_84'/
&OBST XB=2.55,3.39999999999999,26.35,27.2,1.71428571428571,3.42857142857143 SURF_ID='SURF_84'/
&OBST XB=3.39999999999999,5.95,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_84'/
&OBST XB=5.95,5.95,26.35,27.2,1.71428571428571,3.42857142857143 SURF_ID='SURF_84'/
&OBST XB=5.95,8.49999999999999,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_84'/
d00ee1ca75d840339772f534954bb960
&OBST XB=8.49999999999999,8.49999999999999,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_97'/
&OBST XB=8.49999999999999,8.49999999999999,27.2,28.9,1.71428571428571,3.42857142857143 SURF_ID='SURF_97'/
&OBST XB=8.49999999999999,8.49999999999999,28.9,36.55,0,3.42857142857143 SURF_ID='SURF_97'/
507e929c33354dd4b21ac1edf92d0ba9
&OBST XB=4.24999999999999,4.24999999999999,27.2,30.6,0,3.42857142857143 SURF_ID='SURF_98'/
&OBST XB=4.24999999999999,4.24999999999999,30.6,31.45,1.71428571428571,3.42857142857143 SURF_ID='SURF_98'/
&OBST XB=0.849999999999994,4.24999999999999,31.45,31.45,0,3.42857142857143 SURF_ID='SURF_98'/
8d66c6e27a794830acf132dc88cae736
&OBST XB=0.849999999999994,4.24999999999999,28.9,28.9,0,3.42857142857143 SURF_ID='SURF_84'/
e51ba38dec1e4a56beb32e5ecc8e1226
&OBST XB=8.49999999999999,8.49999999999999,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_99'/
&OBST XB=8.49999999999999,10.2,26.35,27.2,1.71428571428571,3.42857142857143 SURF_ID='SURF_99'/
&OBST XB=38.25,38.25,23.8,26.35,0,3.42857142857143 SURF_ID='SURF_99'/
&OBST XB=10.2,38.25,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_99'/
&OBST XB=38.25,38.25,22.1,23.8,1.71428571428571,3.42857142857143 SURF_ID='SURF_99'/
&OBST XB=38.25,38.25,16.15,22.1,0,3.42857142857143 SURF_ID='SURF_99'/
b45f0c37a18640d69005f408cc444390
&OBST XB=38.25,49.3,16.15,17,0,3.42857142857143 SURF_ID='SURF_100'/
d41ed25e15f04ca48ef080a7b7f2a9e1
&OBST XB=49.3,49.3,16.15,36.55,0,3.42857142857143 SURF_ID='SURF_101'/
4f68419470cd451d8ef2ab8b91eb6339
&OBST XB=21.25,21.25,28.9,36.55,0,3.42857142857143 SURF_ID='SURF_89'/
&OBST XB=21.25,21.25,27.2,28.9,1.71428571428571,3.42857142857143 SURF_ID='SURF_89'/
&OBST XB=21.25,21.25,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_89'/
b50fdb1aef2b489c834d2d08731b116f
&OBST XB=21.25,22.1,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_102'/
87883290a5f340d49005a8dd0fb1049d
&OBST XB=21.25,24.65,28.9,28.9,0,3.42857142857143 SURF_ID='SURF_85'/
&OBST XB=24.65,25.5,28.9,28.9,1.71428571428571,3.42857142857143 SURF_ID='SURF_85'/
&OBST XB=25.5,26.35,28.9,28.9,0,3.42857142857143 SURF_ID='SURF_85'/
&OBST XB=26.35,27.2,28.9,28.9,1.71428571428571,3.42857142857143 SURF_ID='SURF_85'/
&OBST XB=27.2,28.05,28.9,28.9,0,3.42857142857143 SURF_ID='SURF_85'/
&OBST XB=28.05,28.05,27.2,28.9,1.71428571428571,3.42857142857143 SURF_ID='SURF_85'/
&OBST XB=28.05,28.05,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_85'/
58ce4139e09c42ffa698b75aa79c290e
&OBST XB=28.05,28.9,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_102'/
16545f884fb549df8d8d911a993716a1
&OBST XB=28.05,28.9,28.9,28.9,0,3.42857142857143 SURF_ID='SURF_62'/
22e20a93c0d442118f8f1834e9d42b8a
&OBST XB=28.9,28.9,28.9,30.6,0,3.42857142857143 SURF_ID='SURF_88'/
a32c5199580045e9805870fafffb7712
&OBST XB=28.9,28.9,29.75,36.55,0,3.42857142857143 SURF_ID='SURF_99'/
feb428642f0f4ad9a0c6bda4c14fde2c
&OBST XB=25.5,26.35,32.3,32.3,0,3.42857142857143 SURF_ID='SURF_103'/
&OBST XB=26.35,28.9,31.45,32.3,0,3.42857142857143 SURF_ID='SURF_103'/
&OBST XB=25.5,26.35,32.3,33.15,1.71428571428571,3.42857142857143 SURF_ID='SURF_103'/
&OBST XB=25.5,26.35,33.15,36.55,0,3.42857142857143 SURF_ID='SURF_103'/
c728a92782334f289f3bfbf342ad9d40
&OBST XB=26.35,26.35,28.9,31.45,0,3.42857142857143 SURF_ID='SURF_104'/
bfc77ff0bb4b4f378600dcf1c916432c
&OBST XB=21.25,24.65,33.15,33.15,0,3.42857142857143 SURF_ID='SURF_105'/
&OBST XB=24.65,25.5,33.15,33.15,1.71428571428571,3.42857142857143 SURF_ID='SURF_105'/
&OBST XB=25.5,26.35,33.15,33.15,0,3.42857142857143 SURF_ID='SURF_105'/
44ac2fc556a14966983339fcb8dced9e
&OBST XB=33.15,33.15,31.45,36.55,0,3.42857142857143 SURF_ID='SURF_50'/
&OBST XB=33.15,34,31.45,31.45,0,3.42857142857143 SURF_ID='SURF_50'/
&OBST XB=34,34.85,31.45,31.45,1.71428571428571,3.42857142857143 SURF_ID='SURF_50'/
&OBST XB=34.85,35.7,31.45,31.45,0,3.42857142857143 SURF_ID='SURF_50'/
&OBST XB=35.7,36.55,29.75,29.75,0,3.42857142857143 SURF_ID='SURF_50'/
&OBST XB=35.7,35.7,29.75,30.6,0,3.42857142857143 SURF_ID='SURF_50'/
&OBST XB=35.7,35.7,30.6,31.45,0,3.42857142857143 SURF_ID='SURF_50'/
&OBST XB=36.55,37.4,29.75,29.75,1.71428571428571,3.42857142857143 SURF_ID='SURF_50'/
&OBST XB=37.4,40.8,29.75,29.75,0,3.42857142857143 SURF_ID='SURF_50'/
&OBST XB=40.8,41.65,29.75,29.75,1.71428571428571,3.42857142857143 SURF_ID='SURF_50'/
&OBST XB=41.65,41.65,29.75,34,0,3.42857142857143 SURF_ID='SURF_50'/
&OBST XB=41.65,41.65,34,34.85,1.71428571428571,3.42857142857143 SURF_ID='SURF_50'/
&OBST XB=41.65,41.65,34.85,36.55,0,3.42857142857143 SURF_ID='SURF_50'/
c309879343af4f3e947680804ce5a8f8
&OBST XB=28.9,29.75,31.45,31.45,0,3.42857142857143 SURF_ID='SURF_50'/
&OBST XB=29.75,30.6,31.45,31.45,1.71428571428571,3.42857142857143 SURF_ID='SURF_50'/
&OBST XB=30.6,31.45,31.45,31.45,0,3.42857142857143 SURF_ID='SURF_50'/
&OBST XB=31.45,33.15,31.45,31.45,1.71428571428571,3.42857142857143 SURF_ID='SURF_50'/
bbe0135f62e84c11931fb8cf1e59bc8a
&OBST XB=30.6,31.45,31.45,33.15,0,3.42857142857143 SURF_ID='SURF_71'/
&OBST XB=30.6,31.45,33.15,34,1.71428571428571,3.42857142857143 SURF_ID='SURF_71'/
&OBST XB=30.6,31.45,34,36.55,0,3.42857142857143 SURF_ID='SURF_71'/
72e0df47d9434bfb94e051e2b8779143
&OBST XB=28.9,30.6,33.15,33.15,0,3.42857142857143 SURF_ID='SURF_71'/
f0723854a995407f98e3a5891b8d1d25
&OBST XB=41.65,41.65,28.9,29.75,0,3.42857142857143 SURF_ID='SURF_106'/
&OBST XB=41.65,41.65,27.2,28.9,1.71428571428571,3.42857142857143 SURF_ID='SURF_106'/
&OBST XB=41.65,41.65,25.5,27.2,0,3.42857142857143 SURF_ID='SURF_106'/
&OBST XB=41.65,41.65,22.95,25.5,0,3.42857142857143 SURF_ID='SURF_106'/
&OBST XB=41.65,41.65,21.25,22.95,1.71428571428571,3.42857142857143 SURF_ID='SURF_106'/
&OBST XB=41.65,41.65,20.4,21.25,0,3.42857142857143 SURF_ID='SURF_106'/
&OBST XB=40.8,41.65,20.4,20.4,0,3.42857142857143 SURF_ID='SURF_106'/
&OBST XB=39.95,40.8,20.4,20.4,1.71428571428571,3.42857142857143 SURF_ID='SURF_106'/
&OBST XB=38.25,39.95,20.4,20.4,0,3.42857142857143 SURF_ID='SURF_106'/
f602089f43244d92acae6b900d9a7e79
&OBST XB=41.65,49.3,20.4,20.4,0,3.42857142857143 SURF_ID='SURF_106'/
e9fb463955bf4c5693b1e82d950157c8
&OBST XB=41.65,49.3,23.8,24.65,0,3.42857142857143 SURF_ID='SURF_106'/
e5c0f1d40e504a5e9961b424276516d8
&OBST XB=45.05,45.05,23.8,26.35,0,3.42857142857143 SURF_ID='SURF_106'/
&OBST XB=45.05,45.9,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_106'/
&OBST XB=45.9,45.9,26.35,27.2,1.71428571428571,3.42857142857143 SURF_ID='SURF_106'/
&OBST XB=45.9,49.3,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_106'/
c8826c13d4cc4fa9a3ccfa91194a10af
&OBST XB=43.35,45.05,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_106'/
&OBST XB=42.5,43.35,26.35,27.2,1.71428571428571,3.42857142857143 SURF_ID='SURF_106'/
&OBST XB=41.65,42.5,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_106'/
916a9a34e5bd4a88a9136fada5d3746b
&OBST XB=41.65,42.5,26.35,27.2,0,3.42857142857143 SURF_ID='SURF_107'/
ebf05d9d7143427d92eaed37d2b184bd
&OBST XB=38.25,39.1,18.7,18.7,0,3.42857142857143 SURF_ID='SURF_84'/
&OBST XB=39.1,39.95,18.7,18.7,1.71428571428571,3.42857142857143 SURF_ID='SURF_84'/
&OBST XB=39.95,40.8,18.7,18.7,0,3.42857142857143 SURF_ID='SURF_84'/
&OBST XB=40.8,41.65,18.7,18.7,1.71428571428571,3.42857142857143 SURF_ID='SURF_84'/
&OBST XB=41.65,43.35,18.7,18.7,0,3.42857142857143 SURF_ID='SURF_84'/
&OBST XB=43.35,44.2,18.7,18.7,1.71428571428571,3.42857142857143 SURF_ID='SURF_84'/
&OBST XB=44.2,46.75,18.7,18.7,0,3.42857142857143 SURF_ID='SURF_84'/
&OBST XB=46.75,47.6,18.7,18.7,1.71428571428571,3.42857142857143 SURF_ID='SURF_84'/
&OBST XB=47.6,48.45,18.7,18.7,0,3.42857142857143 SURF_ID='SURF_84'/
&OBST XB=48.45,49.3,18.7,18.7,1.71428571428571,3.42857142857143 SURF_ID='SURF_84'/
483a9e803c5e440ea3f10274b1c0fa37
&OBST XB=46.75,46.75,19.55,20.4,0,3.42857142857143 SURF_ID='SURF_58'/
&OBST XB=46.75,46.75,18.7,19.55,1.71428571428571,3.42857142857143 SURF_ID='SURF_58'/
&OBST XB=46.75,46.75,16.15,18.7,0,3.42857142857143 SURF_ID='SURF_58'/
5d6846c5f35a4ed8898d49f71eb9a87b
&OBST XB=47.6,48.45,16.15,18.7,0,3.42857142857143 SURF_ID='SURF_108'/
3b8b73dcd26546da8dce5a31f036b852
&OBST XB=45.9,45.9,17.85,18.7,1.71428571428571,3.42857142857143 SURF_ID='SURF_108'/
&OBST XB=45.9,45.9,16.15,17.85,0,3.42857142857143 SURF_ID='SURF_108'/
2d6ea39fe96240dd98825d997db3b8aa
&OBST XB=44.2,44.2,18.7,19.55,1.71428571428571,3.42857142857143 SURF_ID='SURF_108'/
&OBST XB=44.2,44.2,19.55,20.4,0,3.42857142857143 SURF_ID='SURF_108'/
88b8d48247c84e10abd555aafc3850c4
&OBST XB=43.35,43.35,16.15,18.7,0,3.42857142857143 SURF_ID='SURF_59'/
c4051440bf04415dbb83c73457c62a0c
&OBST XB=40.8,40.8,16.15,18.7,0,3.42857142857143 SURF_ID='SURF_59'/
782d05ba8c08402aaf9be247dc92989b
&OBST XB=49.3,50.15,30.6,30.6,0,3.42857142857143 SURF_ID='SURF_109'/
&OBST XB=50.15,52.7,30.6,30.6,1.71428571428571,3.42857142857143 SURF_ID='SURF_109'/
&OBST XB=52.7,54.4,30.6,30.6,0,3.42857142857143 SURF_ID='SURF_109'/
efdafdbdaff24d2cadcb9eb12287ab0c
&OBST XB=54.4,54.4,28.05,36.55,0,3.42857142857143 SURF_ID='SURF_110'/
b6b00b8fa629497b818e5f1c2afa6e87
&OBST XB=54.4,55.25,28.05,28.05,0,3.42857142857143 SURF_ID='SURF_111'/
&OBST XB=55.25,56.95,28.05,28.05,1.71428571428571,3.42857142857143 SURF_ID='SURF_111'/
&OBST XB=56.95,57.8,28.05,28.05,0,3.42857142857143 SURF_ID='SURF_111'/
52d7fe9101c34bdc98393b2a5056c267
&OBST XB=57.8,57.8,26.35,28.9,0,3.42857142857143 SURF_ID='SURF_112'/
&OBST XB=57.8,57.8,28.9,29.75,1.71428571428571,3.42857142857143 SURF_ID='SURF_112'/
&OBST XB=57.8,57.8,29.75,34.85,0,3.42857142857143 SURF_ID='SURF_112'/
&OBST XB=57.8,57.8,34.85,35.7,1.71428571428571,3.42857142857143 SURF_ID='SURF_112'/
&OBST XB=57.8,57.8,35.7,36.55,0,3.42857142857143 SURF_ID='SURF_112'/
b36f224ca5d641a29b6599b4a36e63fc
&OBST XB=56.1,57.8,34,34,0,3.42857142857143 SURF_ID='SURF_113'/
&OBST XB=55.25,56.1,34,34,1.71428571428571,3.42857142857143 SURF_ID='SURF_113'/
&OBST XB=54.4,55.25,34,34,0,3.42857142857143 SURF_ID='SURF_113'/
6d32080c93f24bccbaa0e6fa0d28608b
&OBST XB=56.95,72.25,26.35,26.35,0,3.42857142857143 SURF_ID='SURF_114'/
10d21c0c549f4ab99d5e0f8101ed18a1
&OBST XB=71.4,72.25,26.35,28.9,0,3.42857142857143 SURF_ID='SURF_115'/
&OBST XB=71.4,72.25,28.9,29.75,1.71428571428571,3.42857142857143 SURF_ID='SURF_115'/
&OBST XB=71.4,72.25,29.75,36.55,0,3.42857142857143 SURF_ID='SURF_115'/
82c222136bbb4bbf8a51ebdaff76a798
&OBST XB=60.35,60.35,26.35,30.6,0,3.42857142857143 SURF_ID='SURF_82'/
&OBST XB=57.8,58.65,30.6,30.6,0,3.42857142857143 SURF_ID='SURF_82'/
&OBST XB=58.65,59.5,30.6,30.6,0,3.42857142857143 SURF_ID='SURF_82'/
&OBST XB=59.5,60.35,30.6,30.6,0,3.42857142857143 SURF_ID='SURF_82'/
dfd1da434afe47dda98b785bf5c8fed9
&OBST XB=-56.1,-54.4,-30.6,-30.6,1.71428571428571,3.42857142857143 SURF_ID='SURF_117'/
a6b0a91e176141429a8e74a75e461280
&OBST XB=-18.7,-17.85,13.6,13.6,1.71428571428571,3.42857142857143 SURF_ID='SURF_118'/
&OBST XB=-17.85,-13.6,13.6,13.6,0,3.42857142857143 SURF_ID='SURF_118'/
3fabf064c1a94029a8cdfad3f380406a
&OBST XB=-24.65,-24.65,17,20.4,0,3.42857142857143 SURF_ID='SURF_119'/
&OBST XB=-27.2,-26.35,17,17,0,3.42857142857143 SURF_ID='SURF_119'/
&OBST XB=-26.35,-25.5,17,17,0,3.42857142857143 SURF_ID='SURF_119'/
&OBST XB=-25.5,-24.65,17,17,0,3.42857142857143 SURF_ID='SURF_119'/
&OBST XB=-24.65,-24.65,20.4,22.1,0,3.42857142857143 SURF_ID='SURF_119'/
&OBST XB=-26.35,-25.5,22.1,22.1,0,3.42857142857143 SURF_ID='SURF_119'/
&OBST XB=-25.5,-24.65,22.1,22.1,0,3.42857142857143 SURF_ID='SURF_119'/
&OBST XB=-27.2,-26.35,22.1,22.1,0,3.42857142857143 SURF_ID='SURF_119'/
0b41a0dc387b498f903ba652f917a4a2
&OBST XB=57.8,57.8,24.65,26.35,0,3.42857142857143 SURF_ID='SURF_120'/
&OBST XB=57.8,57.8,15.3,24.65,0,3.42857142857143 SURF_ID='SURF_120'/
&OBST XB=57.8,57.8,14.45,15.3,1.71428571428571,3.42857142857143 SURF_ID='SURF_120'/
&OBST XB=57.8,57.8,-5.1,14.45,0,3.42857142857143 SURF_ID='SURF_120'/
&OBST XB=57.8,57.8,-5.95,-5.1,1.71428571428571,3.42857142857143 SURF_ID='SURF_120'/
&OBST XB=57.8,57.8,-28.9,-5.95,0,3.42857142857143 SURF_ID='SURF_120'/
b3d7185574fa4d4da9d507f8118433ed
&OBST XB=58.65,58.65,-32.3,-28.9,0,3.42857142857143 SURF_ID='SURF_56'/
&OBST XB=57.8,58.65,-28.9,-28.05,0,3.42857142857143 SURF_ID='SURF_56'/
3c6926baecc643c1b107d2993807ed9d
&OBST XB=57.8,57.8,-32.3,-28.9,0,3.42857142857143 SURF_ID='SURF_121'/
89bdf4c3605e493f86f852a0e972e69e
&OBST XB=56.1,58.65,-30.6,-30.6,0,3.42857142857143 SURF_ID='SURF_122'/
&OBST XB=56.1,56.1,-30.6,-29.75,1.71428571428571,3.42857142857143 SURF_ID='SURF_122'/
&OBST XB=56.1,56.1,-29.75,-28.9,0,3.42857142857143 SURF_ID='SURF_122'/
&OBST XB=56.1,57.8,-28.9,-28.05,0,3.42857142857143 SURF_ID='SURF_122'/
ae7244457acc469e9a4e055947257b62
&OBST XB=56.1,56.1,-31.45,-30.6,1.71428571428571,3.42857142857143 SURF_ID='SURF_122'/
&OBST XB=56.1,56.1,-33.15,-31.45,0,3.42857142857143 SURF_ID='SURF_122'/
61ff500e9ec448a182081ae144a7d6c5
&OBST XB=56.1,57.8,-24.65,-23.8,0,3.42857142857143 SURF_ID='SURF_123'/
&OBST XB=56.1,56.1,-24.65,-23.8,1.71428571428571,3.42857142857143 SURF_ID='SURF_123'/
&OBST XB=54.4,54.4,-32.3,-24.65,0,3.42857142857143 SURF_ID='SURF_123'/
&OBST XB=54.4,56.1,-24.65,-23.8,0,3.42857142857143 SURF_ID='SURF_123'/
3ae180ec2096434c83b42652db47644f
&OBST XB=53.55,54.4,-27.2,-26.35,0,3.42857142857143 SURF_ID='SURF_124'/
&OBST XB=50.15,53.55,-27.2,-26.35,1.71428571428571,3.42857142857143 SURF_ID='SURF_124'/
&OBST XB=49.3,50.15,-27.2,-26.35,0,3.42857142857143 SURF_ID='SURF_124'/
c82078a1158948aca17bc0cb266f0eb1
&OBST XB=49.3,49.3,-32.3,2.55,0,3.42857142857143 SURF_ID='SURF_125'/
&OBST XB=49.3,49.3,2.55,5.1,1.71428571428571,3.42857142857143 SURF_ID='SURF_125'/
&OBST XB=49.3,49.3,5.1,17,0,3.42857142857143 SURF_ID='SURF_125'/
dbb1d1e75eab408797eee5a69157f680
&OBST XB=49.3,51.85,9.35,10.2,0,3.42857142857143 SURF_ID='SURF_126'/
&OBST XB=51.85,54.4,9.35,10.2,1.71428571428571,3.42857142857143 SURF_ID='SURF_126'/
&OBST XB=54.4,57.8,9.35,10.2,0,3.42857142857143 SURF_ID='SURF_126'/
7a97f1c5bc9242da930dd12ced991221
&OBST XB=57.8,64.6,22.95,22.95,0,3.42857142857143 SURF_ID='SURF_124'/
506ac818b77e4c5cb0ba315c6cc38784
&OBST XB=64.6,64.6,11.9,26.35,0,3.42857142857143 SURF_ID='SURF_127'/
8e54f5a028ca4fdcbd08d6146dfff375
&OBST XB=57.8,61.2,11.9,12.75,0,3.42857142857143 SURF_ID='SURF_123'/
&OBST XB=61.2,62.05,11.9,12.75,1.71428571428571,3.42857142857143 SURF_ID='SURF_123'/
&OBST XB=62.05,64.6,11.9,12.75,0,3.42857142857143 SURF_ID='SURF_123'/
&OBST XB=64.6,65.45,11.9,12.75,1.71428571428571,3.42857142857143 SURF_ID='SURF_123'/
&OBST XB=65.45,70.55,11.9,12.75,0,3.42857142857143 SURF_ID='SURF_123'/
&OBST XB=70.55,71.4,11.9,12.75,1.71428571428571,3.42857142857143 SURF_ID='SURF_123'/
&OBST XB=71.4,72.25,11.9,18.7,0,3.42857142857143 SURF_ID='SURF_123'/
&OBST XB=71.4,72.25,18.7,19.55,1.71428571428571,3.42857142857143 SURF_ID='SURF_123'/
&OBST XB=71.4,72.25,19.55,22.1,0,3.42857142857143 SURF_ID='SURF_123'/
&OBST XB=71.4,72.25,22.1,22.95,1.71428571428571,3.42857142857143 SURF_ID='SURF_123'/
&OBST XB=71.4,72.25,22.95,26.35,0,3.42857142857143 SURF_ID='SURF_123'/
ca560a9488a84ed3a06e9eb24a4d563e
&OBST XB=64.6,66.3,19.55,19.55,0,3.42857142857143 SURF_ID='SURF_128'/
&OBST XB=66.3,67.15,19.55,19.55,1.71428571428571,3.42857142857143 SURF_ID='SURF_128'/
&OBST XB=67.15,72.25,19.55,19.55,0,3.42857142857143 SURF_ID='SURF_128'/
fdd4bb94b6494f22b8c6a8e6f47e41dc
&OBST XB=68.85,68.85,16.15,19.55,0,3.42857142857143 SURF_ID='SURF_129'/
&OBST XB=68.85,69.7,16.15,16.15,0,3.42857142857143 SURF_ID='SURF_129'/
&OBST XB=69.7,70.55,16.15,16.15,0,3.42857142857143 SURF_ID='SURF_129'/
&OBST XB=70.55,71.4,16.15,16.15,0,3.42857142857143 SURF_ID='SURF_129'/
&OBST XB=71.4,72.25,16.15,16.15,0,3.42857142857143 SURF_ID='SURF_129'/
9f49c5f20136426ca0d00bd096aebac9
&OBST XB=64.6,68.85,16.15,16.15,0,3.42857142857143 SURF_ID='SURF_129'/
b6de838d0fc5499885838e0d5750683d
&OBST XB=68,68.85,11.9,16.15,0,3.42857142857143 SURF_ID='SURF_129'/
1db0278fc6ec4bed97e3cb420e7eccb9
&OBST XB=65.45,65.45,11.9,12.75,0,3.42857142857143 SURF_ID='SURF_130'/
&OBST XB=65.45,65.45,11.05,11.9,1.71428571428571,3.42857142857143 SURF_ID='SURF_130'/
&OBST XB=65.45,65.45,9.35,11.05,0,3.42857142857143 SURF_ID='SURF_130'/
&OBST XB=64.6,65.45,9.35,9.35,1.71428571428571,3.42857142857143 SURF_ID='SURF_130'/
&OBST XB=63.75,64.6,9.35,9.35,0,3.42857142857143 SURF_ID='SURF_130'/
ac0db1b2146f49ecbb67af02c0e58a10
&OBST XB=63.75,64.6,9.35,12.75,0,3.42857142857143 SURF_ID='SURF_131'/
&OBST XB=63.75,64.6,8.5,9.35,1.71428571428571,3.42857142857143 SURF_ID='SURF_131'/
&OBST XB=63.75,64.6,6.8,8.5,0,3.42857142857143 SURF_ID='SURF_131'/
8b9ee5134ca1461089a46c2874e2c0f2
&OBST XB=57.8,64.6,6.8,6.8,0,3.42857142857143 SURF_ID='SURF_97'/
7fc52489fa8b4a0d81b5263e47a39df8
&OBST XB=61.2,61.2,6.8,8.5,0,3.42857142857143 SURF_ID='SURF_132'/
&OBST XB=61.2,61.2,8.5,9.35,1.71428571428571,3.42857142857143 SURF_ID='SURF_132'/
&OBST XB=61.2,64.6,9.35,10.2,0,3.42857142857143 SURF_ID='SURF_132'/
d2b2c530fdcd41a9ac5feb93f4893cce
&OBST XB=57.8,61.2,9.35,10.2,0,3.42857142857143 SURF_ID='SURF_132'/
7714357ed20341ea8e0967cfe23817fb
&OBST XB=60.35,60.35,9.35,10.2,0,3.42857142857143 SURF_ID='SURF_119'/
&OBST XB=60.35,60.35,10.2,11.05,1.71428571428571,3.42857142857143 SURF_ID='SURF_119'/
&OBST XB=60.35,60.35,11.05,12.75,0,3.42857142857143 SURF_ID='SURF_119'/
a3823340dfb14357a33fa178a972a06b
&OBST XB=62.05,62.05,12.75,13.6,0,3.42857142857143 SURF_ID='SURF_133'/
&OBST XB=62.05,62.05,13.6,14.45,1.71428571428571,3.42857142857143 SURF_ID='SURF_133'/
&OBST XB=62.05,62.05,14.45,15.3,0,3.42857142857143 SURF_ID='SURF_133'/
&OBST XB=62.05,62.9,15.3,15.3,1.71428571428571,3.42857142857143 SURF_ID='SURF_133'/
61baa7ab36654bd08e04ce706b70fa40
&OBST XB=62.9,63.75,15.3,16.15,0,3.42857142857143 SURF_ID='SURF_92'/
b3042ac13abf4d0e907d019739c2f373
&OBST XB=62.9,64.6,16.15,17,0,3.42857142857143 SURF_ID='SURF_134'/
98bd36727c0344ea91968a5f16e7e028
&OBST XB=60.35,62.05,15.3,15.3,0,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=59.5,60.35,15.3,15.3,1.71428571428571,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=57.8,59.5,15.3,15.3,0,3.42857142857143 SURF_ID='SURF_134'/
dc3d439c8422428f9f8535869698ce6c
&OBST XB=60.35,61.2,15.3,22.95,0,3.42857142857143 SURF_ID='SURF_135'/
3b178ac5c0794b0ebde6314b81a174d4
&OBST XB=57.8,59.5,18.7,18.7,0,3.42857142857143 SURF_ID='SURF_136'/
&OBST XB=59.5,60.35,18.7,18.7,1.71428571428571,3.42857142857143 SURF_ID='SURF_136'/
&OBST XB=60.35,62.05,18.7,18.7,0,3.42857142857143 SURF_ID='SURF_136'/
&OBST XB=62.05,62.9,18.7,18.7,1.71428571428571,3.42857142857143 SURF_ID='SURF_136'/
&OBST XB=62.9,64.6,18.7,18.7,0,3.42857142857143 SURF_ID='SURF_136'/
630f52738cbf4e49ae3063e50f8f9f2a
&OBST XB=59.5,59.5,18.7,19.55,1.71428571428571,3.42857142857143 SURF_ID='SURF_137'/
&OBST XB=59.5,59.5,19.55,20.4,0,3.42857142857143 SURF_ID='SURF_137'/
&OBST XB=59.5,59.5,20.4,21.25,1.71428571428571,3.42857142857143 SURF_ID='SURF_137'/
&OBST XB=59.5,59.5,21.25,22.1,0,3.42857142857143 SURF_ID='SURF_137'/
&OBST XB=59.5,59.5,22.1,22.95,0,3.42857142857143 SURF_ID='SURF_137'/
d015c4ea8dfd40b78917b939b4df344d
&OBST XB=57.8,59.5,21.25,21.25,0,3.42857142857143 SURF_ID='SURF_138'/
24d01ea03c56454a8236e919a288736f
&OBST XB=57.8,59.5,19.55,20.4,0,3.42857142857143 SURF_ID='SURF_139'/
4f818ec1bc294c01bc9a8c4b9b0188a8
&OBST XB=57.8,64.6,4.25,4.25,0,3.42857142857143 SURF_ID='SURF_140'/
6de6597371b5495d96269cf3b4e3a815
&OBST XB=63.75,64.6,3.4,4.25,0,3.42857142857143 SURF_ID='SURF_141'/
&OBST XB=63.75,64.6,4.25,5.1,1.71428571428571,3.42857142857143 SURF_ID='SURF_141'/
&OBST XB=63.75,64.6,5.1,6.8,0,3.42857142857143 SURF_ID='SURF_141'/
5f5e0e44cb7247bc89c94c6019de9c28
&OBST XB=64.6,66.3,5.95,6.8,0,3.42857142857143 SURF_ID='SURF_142'/
&OBST XB=66.3,66.3,5.95,6.8,1.71428571428571,3.42857142857143 SURF_ID='SURF_142'/
&OBST XB=66.3,88.4,5.95,6.8,0,3.42857142857143 SURF_ID='SURF_142'/
&OBST XB=88.4,89.25,5.95,6.8,1.71428571428571,3.42857142857143 SURF_ID='SURF_142'/
&OBST XB=89.25,92.65,5.95,6.8,0,3.42857142857143 SURF_ID='SURF_142'/
95c967de5785480faee3fb11ef3c6c7b
&OBST XB=71.4,72.25,6.8,10.2,0,3.42857142857143 SURF_ID='SURF_143'/
&OBST XB=73.95,73.95,8.5,10.2,0,3.42857142857143 SURF_ID='SURF_143'/
&OBST XB=72.25,73.1,10.2,10.2,0,3.42857142857143 SURF_ID='SURF_143'/
&OBST XB=73.1,73.95,10.2,10.2,0,3.42857142857143 SURF_ID='SURF_143'/
&OBST XB=73.95,73.95,7.65,8.5,1.71428571428571,3.42857142857143 SURF_ID='SURF_143'/
&OBST XB=73.95,73.95,5.95,7.65,0,3.42857142857143 SURF_ID='SURF_143'/
872601cca5e544c7b193606e9102aa9b
&OBST XB=73.1,73.95,9.35,10.2,0,3.42857142857143 SURF_ID='SURF_144'/
01e97e07238541efaceefe2e2b800044
&OBST XB=73.95,73.95,10.2,11.05,0,3.42857142857143 SURF_ID='SURF_145'/
&OBST XB=73.95,74.8,11.05,11.05,0,3.42857142857143 SURF_ID='SURF_145'/
&OBST XB=74.8,75.65,11.05,11.05,0,3.42857142857143 SURF_ID='SURF_145'/
&OBST XB=75.65,76.5,11.05,11.05,0,3.42857142857143 SURF_ID='SURF_145'/
&OBST XB=76.5,77.35,11.05,11.05,0,3.42857142857143 SURF_ID='SURF_145'/
&OBST XB=77.35,78.2,11.05,11.05,0,3.42857142857143 SURF_ID='SURF_145'/
&OBST XB=78.2,79.05,11.05,11.05,1.71428571428571,3.42857142857143 SURF_ID='SURF_145'/
&OBST XB=79.05,92.65,11.05,11.05,0,3.42857142857143 SURF_ID='SURF_145'/
14666f6a28be447bb6628317f0489a5d
&OBST XB=92.65,95.2,-14.45,-13.6,0,6 SURF_ID='SURF_50'/
&OBST XB=95.2,95.2,-13.6,-11.9,0,6 SURF_ID='SURF_50'/
&OBST XB=92.65,93.5,-11.9,-11.9,0,6 SURF_ID='SURF_50'/
&OBST XB=93.5,94.35,-11.9,-11.9,0,6 SURF_ID='SURF_50'/
&OBST XB=94.35,95.2,-11.9,-11.9,0,6 SURF_ID='SURF_50'/
d5fccb2b79e24ff788bcd21755b3948e
&OBST XB=92.65,97.75,-23.8,-23.8,0,6 SURF_ID='SURF_146'/
&OBST XB=96.9,97.75,-21.25,-21.25,0,6 SURF_ID='SURF_146'/
&OBST XB=97.75,97.75,-23.8,-22.95,0,6 SURF_ID='SURF_146'/
&OBST XB=97.75,97.75,-22.95,-22.1,0,6 SURF_ID='SURF_146'/
&OBST XB=97.75,97.75,-22.1,-21.25,0,6 SURF_ID='SURF_146'/
&OBST XB=93.5,96.9,-21.25,-21.25,1.71428571428571,6 SURF_ID='SURF_146'/
&OBST XB=92.65,93.5,-21.25,-21.25,0,6 SURF_ID='SURF_146'/
840fce0ac39a4eeb90c2f6aec860e7c2
&OBST XB=73.95,73.95,11.05,12.75,0,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=73.95,74.8,12.75,12.75,0,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=74.8,75.65,12.75,12.75,0,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=75.65,76.5,12.75,12.75,0,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=76.5,77.35,12.75,12.75,0,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=77.35,78.2,12.75,12.75,0,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=73.95,73.95,12.75,18.7,0,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=79.05,79.05,12.75,18.7,0,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=73.95,74.8,18.7,18.7,0,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=74.8,75.65,18.7,18.7,0,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=75.65,76.5,18.7,18.7,0,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=76.5,77.35,18.7,18.7,0,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=77.35,78.2,18.7,18.7,0,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=78.2,79.05,18.7,18.7,0,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=78.2,79.05,12.75,12.75,0,3.42857142857143 SURF_ID='SURF_117'/
07834377c3664e2db01166e8089ba802
&OBST XB=73.95,73.95,18.7,30.6,0,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=71.4,72.25,30.6,30.6,0,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=72.25,73.1,30.6,30.6,0,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=73.1,73.95,30.6,30.6,0,3.42857142857143 SURF_ID='SURF_117'/
d08feef0f0844d33a36f9baa2b5a1fbd
&OBST XB=73.1,73.95,30.6,31.45,0,3.42857142857143 SURF_ID='SURF_147'/
e604aea0b32f4b4997f6e4d70f4908f6
&OBST XB=72.25,73.1,30.6,36.55,0,3.42857142857143 SURF_ID='SURF_148'/
b03dd6c5b3074d3094a84ce77c8a3054
&OBST XB=76.5,76.5,33.15,35.7,0,3.42857142857143 SURF_ID='SURF_22'/
&OBST XB=76.5,77.35,33.15,33.15,0,3.42857142857143 SURF_ID='SURF_22'/
&OBST XB=77.35,78.2,33.15,33.15,1.71428571428571,3.42857142857143 SURF_ID='SURF_22'/
&OBST XB=78.2,79.05,33.15,33.15,0,3.42857142857143 SURF_ID='SURF_22'/
&OBST XB=79.05,79.9,33.15,34.85,0,3.42857142857143 SURF_ID='SURF_22'/
&OBST XB=79.05,79.9,34.85,35.7,1.71428571428571,3.42857142857143 SURF_ID='SURF_22'/
&OBST XB=79.05,79.9,35.7,36.55,0,3.42857142857143 SURF_ID='SURF_22'/
b851c970f4584e8eb6a5623d7d7133b2
&OBST XB=79.05,85.85,34,34.85,0,3.42857142857143 SURF_ID='SURF_149'/
&OBST XB=85.85,85.85,34.85,36.55,0,3.42857142857143 SURF_ID='SURF_149'/
f8fdabe9678541beb68e95fca454c758
&OBST XB=79.05,79.9,32.3,33.15,0,3.42857142857143 SURF_ID='SURF_149'/
&OBST XB=79.05,79.9,31.45,32.3,1.71428571428571,3.42857142857143 SURF_ID='SURF_149'/
&OBST XB=73.95,79.05,30.6,30.6,0,3.42857142857143 SURF_ID='SURF_149'/
&OBST XB=79.05,79.9,30.6,31.45,0,3.42857142857143 SURF_ID='SURF_149'/
80c0d20ac86646a09d81a65dbabafcb4
&OBST XB=81.6,81.6,32.3,34,0,3.42857142857143 SURF_ID='SURF_85'/
&OBST XB=81.6,82.45,32.3,32.3,1.71428571428571,3.42857142857143 SURF_ID='SURF_85'/
&OBST XB=85.85,85.85,32.3,34,0,3.42857142857143 SURF_ID='SURF_85'/
&OBST XB=82.45,83.3,32.3,32.3,0,3.42857142857143 SURF_ID='SURF_85'/
&OBST XB=83.3,84.15,32.3,32.3,0,3.42857142857143 SURF_ID='SURF_85'/
&OBST XB=84.15,85,32.3,32.3,0,3.42857142857143 SURF_ID='SURF_85'/
&OBST XB=85,85.85,32.3,32.3,0,3.42857142857143 SURF_ID='SURF_85'/
55b97762aa1b45df8d64056ff707f723
&OBST XB=85.85,92.65,35.7,35.7,0,3.42857142857143 SURF_ID='SURF_150'/
149d37ef08884780bf23473a4bc5ddc7
&OBST XB=90.95,91.8,35.7,35.7,0,3.42857142857143 SURF_ID='SURF_151'/
&OBST XB=91.8,92.65,6.8,35.7,0,3.42857142857143 SURF_ID='SURF_151'/
37098dc60a2b4defae55e9fa762d70fd
&OBST XB=85.85,85.85,31.45,32.3,1.71428571428571,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=85.85,85.85,28.05,31.45,0,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=85.85,86.7,28.05,28.05,1.71428571428571,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=86.7,88.4,28.05,28.05,0,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=88.4,89.25,28.05,31.45,0,3.42857142857143 SURF_ID='SURF_117'/
&OBST XB=89.25,92.65,31.45,31.45,0,3.42857142857143 SURF_ID='SURF_117'/
b994126fe7bf49a79d1f41d586d3c4f7
&OBST XB=85.85,89.25,31.45,31.45,0,3.42857142857143 SURF_ID='SURF_117'/
57b9418bca4346f69a8d1fa71d24fc4d
&OBST XB=83.3,84.15,32.3,32.3,0,3.42857142857143 SURF_ID='SURF_41'/
eae3c27abfa34fc7936b77d7590a4546
&OBST XB=84.15,84.15,28.9,31.45,0,3.42857142857143 SURF_ID='SURF_22'/
&OBST XB=84.15,84.15,28.05,28.9,1.71428571428571,3.42857142857143 SURF_ID='SURF_22'/
&OBST XB=84.15,84.15,26.35,28.05,0,3.42857142857143 SURF_ID='SURF_22'/
&OBST XB=84.15,84.15,25.5,26.35,1.71428571428571,3.42857142857143 SURF_ID='SURF_22'/
&OBST XB=84.15,84.15,22.95,25.5,0,3.42857142857143 SURF_ID='SURF_22'/
&OBST XB=84.15,84.15,22.1,22.95,1.71428571428571,3.42857142857143 SURF_ID='SURF_22'/
&OBST XB=84.15,84.15,18.7,22.1,0,3.42857142857143 SURF_ID='SURF_22'/
&OBST XB=79.05,79.9,18.7,18.7,0,3.42857142857143 SURF_ID='SURF_22'/
&OBST XB=79.9,80.75,18.7,18.7,0,3.42857142857143 SURF_ID='SURF_22'/
&OBST XB=80.75,81.6,18.7,18.7,0,3.42857142857143 SURF_ID='SURF_22'/
&OBST XB=81.6,82.45,18.7,18.7,0,3.42857142857143 SURF_ID='SURF_22'/
&OBST XB=82.45,83.3,18.7,18.7,0,3.42857142857143 SURF_ID='SURF_22'/
&OBST XB=83.3,84.15,18.7,18.7,0,3.42857142857143 SURF_ID='SURF_22'/
72946caa4bb34a068d453d6ea3dd11f6
&OBST XB=84.15,84.15,17.85,18.7,0,3.42857142857143 SURF_ID='SURF_117'/
f91c3cb307894ffba1641870437469b6
&OBST XB=79.9,80.75,30.6,30.6,1.71428571428571,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=80.75,81.6,30.6,30.6,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=81.6,82.45,30.6,30.6,1.71428571428571,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=82.45,84.15,30.6,30.6,0,3.42857142857143 SURF_ID='SURF_78'/
8ff12fd8047448a1905a8ea896086fe9
&OBST XB=80.75,81.6,28.05,30.6,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=81.6,84.15,28.05,28.05,0,3.42857142857143 SURF_ID='SURF_78'/
7aebd5de86324ea392b9c2d11aada7ce
&OBST XB=80.75,81.6,25.5,28.05,0,3.42857142857143 SURF_ID='SURF_78'/
&OBST XB=81.6,84.15,25.5,25.5,0,3.42857142857143 SURF_ID='SURF_78'/
05e430254f094658a81af5a9fe056518
&OBST XB=85.85,85.85,25.5,26.35,0,3.42857142857143 SURF_ID='SURF_86'/
&OBST XB=85.85,86.7,26.35,26.35,0,3.42857142857143 SURF_ID='SURF_86'/
&OBST XB=86.7,87.55,26.35,26.35,0,3.42857142857143 SURF_ID='SURF_86'/
&OBST XB=87.55,88.4,26.35,26.35,0,3.42857142857143 SURF_ID='SURF_86'/
&OBST XB=88.4,89.25,26.35,26.35,0,3.42857142857143 SURF_ID='SURF_86'/
&OBST XB=89.25,90.1,26.35,26.35,0,3.42857142857143 SURF_ID='SURF_86'/
&OBST XB=90.1,90.95,26.35,26.35,0,3.42857142857143 SURF_ID='SURF_86'/
&OBST XB=90.95,91.8,26.35,26.35,0,3.42857142857143 SURF_ID='SURF_86'/
&OBST XB=91.8,92.65,26.35,26.35,0,3.42857142857143 SURF_ID='SURF_86'/
&OBST XB=85.85,85.85,24.65,25.5,1.71428571428571,3.42857142857143 SURF_ID='SURF_86'/
&OBST XB=85.85,85.85,16.15,24.65,0,3.42857142857143 SURF_ID='SURF_86'/
&OBST XB=85.85,86.7,16.15,16.15,0,3.42857142857143 SURF_ID='SURF_86'/
&OBST XB=86.7,87.55,16.15,16.15,0,3.42857142857143 SURF_ID='SURF_86'/
&OBST XB=87.55,88.4,16.15,16.15,0,3.42857142857143 SURF_ID='SURF_86'/
&OBST XB=88.4,89.25,16.15,16.15,0,3.42857142857143 SURF_ID='SURF_86'/
&OBST XB=89.25,90.1,16.15,16.15,0,3.42857142857143 SURF_ID='SURF_86'/
&OBST XB=90.1,90.95,16.15,16.15,0,3.42857142857143 SURF_ID='SURF_86'/
&OBST XB=90.95,91.8,16.15,16.15,0,3.42857142857143 SURF_ID='SURF_86'/
&OBST XB=91.8,92.65,16.15,16.15,0,3.42857142857143 SURF_ID='SURF_86'/
0c5e0718c8594f72b8d0010d323124d5
&OBST XB=85.85,85.85,15.3,16.15,0,3.42857142857143 SURF_ID='SURF_86'/
&OBST XB=85.85,85.85,14.45,15.3,1.71428571428571,3.42857142857143 SURF_ID='SURF_86'/
&OBST XB=85.85,85.85,11.05,14.45,0,3.42857142857143 SURF_ID='SURF_86'/
b204e91b527d4a699b8e9070b871e429
&OBST XB=100.3,100.3,15.3,17.85,0,6 SURF_ID='SURF_152'/
&OBST XB=92.65,93.5,17.85,17.85,0,6 SURF_ID='SURF_152'/
&OBST XB=93.5,94.35,17.85,17.85,0,6 SURF_ID='SURF_152'/
&OBST XB=94.35,95.2,17.85,17.85,0,6 SURF_ID='SURF_152'/
&OBST XB=95.2,96.05,17.85,17.85,0,6 SURF_ID='SURF_152'/
&OBST XB=96.05,96.9,17.85,17.85,0,6 SURF_ID='SURF_152'/
&OBST XB=96.9,97.75,17.85,17.85,0,6 SURF_ID='SURF_152'/
&OBST XB=97.75,98.6,17.85,17.85,0,6 SURF_ID='SURF_152'/
&OBST XB=98.6,99.45,17.85,17.85,0,6 SURF_ID='SURF_152'/
&OBST XB=99.45,100.3,17.85,17.85,0,6 SURF_ID='SURF_152'/
&OBST XB=99.45,100.3,15.3,15.3,1.71428571428571,6 SURF_ID='SURF_152'/
&OBST XB=98.6,99.45,15.3,15.3,0,6 SURF_ID='SURF_152'/
&OBST XB=97.75,98.6,15.3,15.3,1.71428571428571,6 SURF_ID='SURF_152'/
&OBST XB=96.05,97.75,15.3,15.3,0,6 SURF_ID='SURF_152'/
&OBST XB=95.2,96.05,15.3,15.3,1.71428571428571,6 SURF_ID='SURF_152'/
&OBST XB=92.65,95.2,15.3,15.3,0,6 SURF_ID='SURF_152'/
b85593169ca64fbabae9058885e84ec5
&OBST XB=100.3,100.3,17.85,19.55,0,6 SURF_ID='SURF_152'/
&OBST XB=100.3,100.3,19.55,20.4,1.71428571428571,6 SURF_ID='SURF_152'/
&OBST XB=100.3,100.3,20.4,22.1,0,6 SURF_ID='SURF_152'/
&OBST XB=96.9,96.9,15.3,22.1,0,6 SURF_ID='SURF_152'/
&OBST XB=96.9,100.3,22.1,22.95,0,6 SURF_ID='SURF_152'/
5ac5c9a002624555af65951edf48d9fa
&OBST XB=98.6,98.6,15.3,17,0,6 SURF_ID='SURF_152'/
&OBST XB=96.9,97.75,17,17,0,6 SURF_ID='SURF_152'/
&OBST XB=97.75,98.6,17,17,0,6 SURF_ID='SURF_152'/
bc9635192438444e84f6ac2943348197
&OBST XB=92.65,93.5,34,34.85,0,6 SURF_ID='SURF_153'/
&OBST XB=93.5,96.05,34,34.85,1.71428571428571,6 SURF_ID='SURF_153'/
&OBST XB=96.9,96.9,29.75,34,0,6 SURF_ID='SURF_153'/
&OBST XB=96.05,96.9,34,34.85,0,6 SURF_ID='SURF_153'/
&OBST XB=96.05,96.9,29.75,29.75,0,6 SURF_ID='SURF_153'/
&OBST XB=92.65,96.05,29.75,29.75,0,6 SURF_ID='SURF_153'/
be37dab5a5524b83b1955663f24f0f7c
&OBST XB=-6.8,38.25,16.15,17,0,3.42857142857143 SURF_ID='SURF_31'/
7ab0f1f7fa9f4403a78f8f3e1587715a
&OBST XB=34.85,35.7,16.15,17,0,3.42857142857143 SURF_ID='SURF_154'/
1f0aa0ca29c94a0fb9a5318875e6f7da
&OBST XB=28.05,28.9,16.15,17,0,3.42857142857143 SURF_ID='SURF_154'/
ad084ec1337644a4bbe5f03b4bbfae01
&OBST XB=14.45,14.45,16.15,17,0,3.42857142857143 SURF_ID='SURF_125'/
b0dc09e995b14d22b1bf753fe0e2ce47
&OBST XB=14.45,15.3,-22.95,-22.1,0,3.42857142857143 SURF_ID='SURF_31'/
&OBST XB=14.45,14.45,-22.1,16.15,0,3.42857142857143 SURF_ID='SURF_31'/
3c7a2322ba67496fb88ba90553a9996e
&OBST XB=14.45,15.3,-24.65,-22.95,0,3.42857142857143 SURF_ID='SURF_31'/
&OBST XB=14.45,15.3,-28.05,-24.65,1.71428571428571,3.42857142857143 SURF_ID='SURF_31'/
&OBST XB=14.45,15.3,-28.9,-28.05,0,3.42857142857143 SURF_ID='SURF_31'/
&OBST XB=14.45,15.3,-32.3,-28.9,1.71428571428571,3.42857142857143 SURF_ID='SURF_31'/
&OBST XB=14.45,15.3,-33.15,-32.3,0,3.42857142857143 SURF_ID='SURF_31'/
bc51dfe9fed74caca97345e617aadd5a
&OBST XB=8.49999999999999,8.49999999999999,-32.3,-28.9,0,3.42857142857143 SURF_ID='SURF_155'/
&OBST XB=8.49999999999999,9.35000000000001,-28.9,-28.9,0,3.42857142857143 SURF_ID='SURF_155'/
&OBST XB=9.35000000000001,10.2,-28.9,-28.9,0,3.42857142857143 SURF_ID='SURF_155'/
&OBST XB=10.2,11.05,-28.9,-28.9,0,3.42857142857143 SURF_ID='SURF_155'/
&OBST XB=11.05,11.9,-28.9,-28.9,0,3.42857142857143 SURF_ID='SURF_155'/
&OBST XB=11.9,12.75,-28.9,-28.9,0,3.42857142857143 SURF_ID='SURF_155'/
&OBST XB=12.75,13.6,-28.9,-28.9,0,3.42857142857143 SURF_ID='SURF_155'/
&OBST XB=13.6,14.45,-28.9,-28.9,0,3.42857142857143 SURF_ID='SURF_155'/
d4a6d9a53f2d4c5a862861c0fb468e2e
&OBST XB=20.4,21.25,-22.95,-22.95,0,3.42857142857143 SURF_ID='SURF_18'/
&OBST XB=21.25,22.1,-32.3,-22.95,0,3.42857142857143 SURF_ID='SURF_18'/
&OBST XB=16.15,20.4,-22.95,-22.95,1.71428571428571,3.42857142857143 SURF_ID='SURF_18'/
&OBST XB=14.45,16.15,-22.95,-22.95,0,3.42857142857143 SURF_ID='SURF_18'/
d9ed32bdd8924557b40d61e3a8b3645c
&OBST XB=21.25,22.1,-22.95,-22.1,0,3.42857142857143 SURF_ID='SURF_156'/
a93ddd0a6e02488ab1472f7588858884
&OBST XB=22.1,28.9,-22.95,-22.1,0,3.42857142857143 SURF_ID='SURF_157'/
07ee5213eda9488593a478ef5a3aa069
&OBST XB=28.05,28.9,-22.95,-22.1,0,3.42857142857143 SURF_ID='SURF_158'/
5993e7a24d8b441caf296bc28da7e99a
&OBST XB=28.05,28.9,-22.95,-22.95,0,3.42857142857143 SURF_ID='SURF_159'/
f72bd85b6ddf414aa0f497cfa10a06c0
&OBST XB=28.05,28.9,-23.8,-22.95,0,3.42857142857143 SURF_ID='SURF_31'/
&OBST XB=28.05,28.9,-24.65,-23.8,1.71428571428571,3.42857142857143 SURF_ID='SURF_31'/
&OBST XB=28.05,28.9,-29.75,-24.65,0,3.42857142857143 SURF_ID='SURF_31'/
&OBST XB=28.05,28.9,-30.6,-29.75,1.71428571428571,3.42857142857143 SURF_ID='SURF_31'/
&OBST XB=28.05,28.9,-32.3,-30.6,0,3.42857142857143 SURF_ID='SURF_31'/
e5c7c228f8f946e0b6e7f4e8398a22a0
&OBST XB=30.6,30.6,-32.3,-28.9,0,3.42857142857143 SURF_ID='SURF_160'/
1257fa53baa241c784f5bb05e9b4d610
&OBST XB=29.75,30.6,-29.75,-28.9,0,3.42857142857143 SURF_ID='SURF_161'/
449dfa83bd2641e48060965c92df005d
&OBST XB=30.6,34,-29.75,-28.9,0,3.42857142857143 SURF_ID='SURF_162'/
&OBST XB=33.15,34,-28.9,-28.05,1.71428571428571,3.42857142857143 SURF_ID='SURF_162'/
&OBST XB=33.15,34,-28.05,-28.05,0,3.42857142857143 SURF_ID='SURF_162'/
bf2a3fb74050402488e846b81d7e79c7
&OBST XB=32.3,34,-28.05,-28.05,0,3.42857142857143 SURF_ID='SURF_56'/
&OBST XB=31.45,32.3,-28.05,-28.05,1.71428571428571,3.42857142857143 SURF_ID='SURF_56'/
&OBST XB=30.6,31.45,-28.05,-28.05,0,3.42857142857143 SURF_ID='SURF_56'/
&OBST XB=29.75,30.6,-28.05,-28.05,1.71428571428571,3.42857142857143 SURF_ID='SURF_56'/
2d5e7402054e45e89e06c764ec629025
&OBST XB=29.75,29.75,-28.05,-24.65,0,3.42857142857143 SURF_ID='SURF_163'/
&OBST XB=29.75,30.6,-24.65,-24.65,0,3.42857142857143 SURF_ID='SURF_163'/
&OBST XB=30.6,31.45,-24.65,-24.65,0,3.42857142857143 SURF_ID='SURF_163'/
&OBST XB=31.45,32.3,-24.65,-24.65,0,3.42857142857143 SURF_ID='SURF_163'/
&OBST XB=32.3,33.15,-24.65,-24.65,0,3.42857142857143 SURF_ID='SURF_163'/
&OBST XB=33.15,34,-24.65,-24.65,0,3.42857142857143 SURF_ID='SURF_163'/
&OBST XB=34,34.85,-24.65,-24.65,0,3.42857142857143 SURF_ID='SURF_163'/
&OBST XB=34.85,35.7,-24.65,-24.65,0,3.42857142857143 SURF_ID='SURF_163'/
&OBST XB=35.7,36.55,-24.65,-24.65,0,3.42857142857143 SURF_ID='SURF_163'/
&OBST XB=36.55,37.4,-24.65,-24.65,0,3.42857142857143 SURF_ID='SURF_163'/
85735a18c8c54ae5b1093e821b1f7437
&OBST XB=36.55,37.4,-28.05,-24.65,0,3.42857142857143 SURF_ID='SURF_97'/
a6678dcfc4f0475085f4be22e7a05658
&OBST XB=32.3,32.3,-28.05,-24.65,0,3.42857142857143 SURF_ID='SURF_145'/
67b376f75bd54fd6a1908f5b07a590be
&OBST XB=28.9,29.75,-25.5,-25.5,1.71428571428571,3.42857142857143 SURF_ID='SURF_68'/
&OBST XB=31.45,31.45,-28.05,-25.5,0,3.42857142857143 SURF_ID='SURF_68'/
&OBST XB=29.75,30.6,-25.5,-25.5,0,3.42857142857143 SURF_ID='SURF_68'/
&OBST XB=30.6,31.45,-25.5,-25.5,0,3.42857142857143 SURF_ID='SURF_68'/
901a950e047b4cd18a0b631ef8af8da6
&OBST XB=34,34.85,-28.05,-28.05,1.71428571428571,3.42857142857143 SURF_ID='SURF_164'/
&OBST XB=35.7,35.7,-28.05,-27.2,0,3.42857142857143 SURF_ID='SURF_164'/
&OBST XB=34.85,35.7,-28.05,-28.05,0,3.42857142857143 SURF_ID='SURF_164'/
cc19b2529a8a4765852c7bb9c269f577
&OBST XB=35.7,35.7,-28.9,-28.05,1.71428571428571,3.42857142857143 SURF_ID='SURF_143'/
&OBST XB=35.7,35.7,-32.3,-28.9,0,3.42857142857143 SURF_ID='SURF_143'/
ef5e5ba8f7b246cdab7dc24a7aa62dad
&OBST XB=37.4,38.25,-27.2,-27.2,1.71428571428571,3.42857142857143 SURF_ID='SURF_70'/
&OBST XB=38.25,43.35,-27.2,-27.2,0,3.42857142857143 SURF_ID='SURF_70'/
7137a7e2cd7f4d3bb7c7ec0635bfbe0a
&OBST XB=41.65,43.35,-32.3,-32.3,0,3.42857142857143 SURF_ID='SURF_154'/
7453276958d94578afbe14ed8487df06
&OBST XB=43.35,43.35,-32.3,-27.2,0,3.42857142857143 SURF_ID='SURF_155'/
746a875549da455aa08179f873aa0bf4
&OBST XB=43.35,43.35,-29.75,-28.9,0,3.42857142857143 SURF_ID='SURF_165'/
&OBST XB=43.35,44.2,-29.75,-28.9,1.71428571428571,3.42857142857143 SURF_ID='SURF_165'/
&OBST XB=44.2,45.9,-29.75,-28.9,0,3.42857142857143 SURF_ID='SURF_165'/
&OBST XB=45.9,46.75,-29.75,-28.9,1.71428571428571,3.42857142857143 SURF_ID='SURF_165'/
&OBST XB=46.75,49.3,-29.75,-28.9,0,3.42857142857143 SURF_ID='SURF_165'/
fbd0ac0489fc4289aa8bab25a80bbaf4
&OBST XB=45.05,45.9,-30.6,-29.75,0,3.42857142857143 SURF_ID='SURF_161'/
&OBST XB=45.05,45.9,-30.6,-30.6,1.71428571428571,3.42857142857143 SURF_ID='SURF_161'/
&OBST XB=45.05,45.9,-33.15,-30.6,0,3.42857142857143 SURF_ID='SURF_161'/
f21e36961d4c4f538a6ed556989e9337
&OBST XB=48.45,49.3,-32.3,-31.45,0,3.42857142857143 SURF_ID='SURF_166'/
8d2d119ade1a47c79477aa00d26d6326
&OBST XB=56.95,57.8,-18.7,-18.7,0,3.42857142857143 SURF_ID='SURF_167'/
&OBST XB=56.1,56.95,-18.7,-18.7,1.71428571428571,3.42857142857143 SURF_ID='SURF_167'/
&OBST XB=54.4,55.25,-18.7,-11.9,0,3.42857142857143 SURF_ID='SURF_167'/
&OBST XB=55.25,56.1,-18.7,-18.7,0,3.42857142857143 SURF_ID='SURF_167'/
&OBST XB=55.25,56.1,-11.9,-11.9,0,3.42857142857143 SURF_ID='SURF_167'/
&OBST XB=56.1,56.95,-11.9,-11.9,1.71428571428571,3.42857142857143 SURF_ID='SURF_167'/
&OBST XB=56.95,57.8,-11.9,-11.9,0,3.42857142857143 SURF_ID='SURF_167'/
197631d5d27e4e07ab0d679348ea9970
&OBST XB=55.25,57.8,-17,-17,0,3.42857142857143 SURF_ID='SURF_167'/
a110687519994cb2ae1b96fe4e31019d
&OBST XB=56.95,57.8,-13.6,-12.75,0,3.42857142857143 SURF_ID='SURF_168'/
962b489a5bec4f6fb778ed8fcae636d5
&OBST XB=57.8,64.6,-12.75,-11.9,0,3.42857142857143 SURF_ID='SURF_169'/
4dbe80d61daf4d0ba83a9fc9b882ecff
&OBST XB=63.75,64.6,-11.9,-11.9,0,3.42857142857143 SURF_ID='SURF_170'/
&OBST XB=63.75,64.6,-11.9,-11.05,1.71428571428571,3.42857142857143 SURF_ID='SURF_170'/
&OBST XB=63.75,64.6,-11.05,-9.35,0,3.42857142857143 SURF_ID='SURF_170'/
&OBST XB=63.75,64.6,-9.35,-8.5,1.71428571428571,3.42857142857143 SURF_ID='SURF_170'/
&OBST XB=63.75,64.6,-8.5,-7.65,0,3.42857142857143 SURF_ID='SURF_170'/
&OBST XB=59.5,59.5,-7.65,-5.95,0,3.42857142857143 SURF_ID='SURF_170'/
&OBST XB=59.5,60.35,-7.65,-7.65,0,3.42857142857143 SURF_ID='SURF_170'/
&OBST XB=60.35,61.2,-7.65,-7.65,0,3.42857142857143 SURF_ID='SURF_170'/
&OBST XB=61.2,62.05,-7.65,-7.65,0,3.42857142857143 SURF_ID='SURF_170'/
&OBST XB=62.05,62.9,-7.65,-7.65,0,3.42857142857143 SURF_ID='SURF_170'/
&OBST XB=62.9,63.75,-7.65,-7.65,0,3.42857142857143 SURF_ID='SURF_170'/
7c060c2003ed4d9cabebd9a3d7ed4b1f
&OBST XB=57.8,64.6,-5.95,-5.95,0,3.42857142857143 SURF_ID='SURF_171'/
f0419e00a9194d81927b919ccbab8604
&OBST XB=63.75,64.6,-7.65,-6.8,0,3.42857142857143 SURF_ID='SURF_105'/
&OBST XB=63.75,64.6,-6.8,-6.8,1.71428571428571,3.42857142857143 SURF_ID='SURF_105'/
&OBST XB=63.75,64.6,-6.8,-5.1,0,3.42857142857143 SURF_ID='SURF_105'/
&OBST XB=63.75,64.6,-5.1,-4.25,1.71428571428571,3.42857142857143 SURF_ID='SURF_105'/
&OBST XB=63.75,64.6,-4.25,-1.7,0,3.42857142857143 SURF_ID='SURF_105'/
8476732681b24ab8aa88be1da1cc71e4
&OBST XB=57.8,64.6,-2.55,-2.55,0,3.42857142857143 SURF_ID='SURF_128'/
03adcd75aff443169e151e755da76161
&OBST XB=57.8,64.6,-9.35,-9.35,0,3.42857142857143 SURF_ID='SURF_172'/
211770dec63a48b5abd35f98703a3e34
&OBST XB=57.8,64.6,-17.85,-17.85,0,3.42857142857143 SURF_ID='SURF_83'/
3cec6d7a8e5c4cddb4e7bb8d8789c4e8
&OBST XB=63.75,64.6,-17.85,-11.9,0,3.42857142857143 SURF_ID='SURF_141'/
24a0be5bd53e4b2ea87c559b53be7672
&OBST XB=64.6,64.6,-13.6,-12.75,0,3.42857142857143 SURF_ID='SURF_173'/
ab65ac8f8ff94d22b09ce93b6e1327a9
&OBST XB=64.6,64.6,-22.95,-17.85,0,3.42857142857143 SURF_ID='SURF_174'/
&OBST XB=64.6,64.6,-24.65,-22.95,1.71428571428571,3.42857142857143 SURF_ID='SURF_174'/
&OBST XB=64.6,64.6,-32.3,-24.65,0,3.42857142857143 SURF_ID='SURF_174'/
50de845b45e14bdc8bf080e9eb714159
&OBST XB=43.35,49.3,-22.95,-22.1,0,3.42857142857143 SURF_ID='SURF_175'/
&OBST XB=43.35,43.35,-22.95,-22.1,1.71428571428571,3.42857142857143 SURF_ID='SURF_175'/
&OBST XB=42.5,43.35,-22.95,-22.1,0,3.42857142857143 SURF_ID='SURF_175'/
9b58ed2633a048c7b73b6bde27fa881a
&OBST XB=41.65,42.5,-22.95,-22.95,0,3.42857142857143 SURF_ID='SURF_114'/
0685be53125444b9aaa2348013a3fa16
&OBST XB=28.9,41.65,-22.95,-22.95,0,3.42857142857143 SURF_ID='SURF_136'/
408e619dabba4097990031d51ba0f092
&OBST XB=35.7,35.7,-22.95,-22.1,0,3.42857142857143 SURF_ID='SURF_176'/
2883b8118af24b2bb052fef079c0d151
&OBST XB=42.5,42.5,-22.95,-20.4,0,3.42857142857143 SURF_ID='SURF_177'/
&OBST XB=42.5,43.35,-20.4,-19.55,0,3.42857142857143 SURF_ID='SURF_177'/
&OBST XB=43.35,44.2,-20.4,-19.55,1.71428571428571,3.42857142857143 SURF_ID='SURF_177'/
&OBST XB=44.2,49.3,-20.4,-19.55,0,3.42857142857143 SURF_ID='SURF_177'/
3b0b8e9974fc4ab18ace1e8b0b05d8b7
&OBST XB=44.2,44.2,-22.95,-22.1,0,3.42857142857143 SURF_ID='SURF_178'/
&OBST XB=44.2,44.2,-22.1,-21.25,1.71428571428571,3.42857142857143 SURF_ID='SURF_178'/
&OBST XB=44.2,44.2,-21.25,-20.4,1.71428571428571,3.42857142857143 SURF_ID='SURF_178'/
&OBST XB=44.2,44.2,-20.4,-18.7,0,3.42857142857143 SURF_ID='SURF_178'/
&OBST XB=44.2,44.2,-18.7,-17.85,1.71428571428571,3.42857142857143 SURF_ID='SURF_178'/
&OBST XB=44.2,44.2,-17.85,-16.15,0,3.42857142857143 SURF_ID='SURF_178'/
&OBST XB=44.2,44.2,-16.15,-15.3,1.71428571428571,3.42857142857143 SURF_ID='SURF_178'/
&OBST XB=44.2,44.2,-15.3,-14.45,0,3.42857142857143 SURF_ID='SURF_178'/
&OBST XB=44.2,44.2,-14.45,-13.6,1.71428571428571,3.42857142857143 SURF_ID='SURF_178'/
&OBST XB=44.2,44.2,-13.6,-10.2,0,3.42857142857143 SURF_ID='SURF_178'/
&OBST XB=44.2,44.2,-10.2,-9.35,1.71428571428571,3.42857142857143 SURF_ID='SURF_178'/
&OBST XB=44.2,44.2,-9.35,-5.1,0,3.42857142857143 SURF_ID='SURF_178'/
&OBST XB=44.2,44.2,-5.1,-4.25,1.71428571428571,3.42857142857143 SURF_ID='SURF_178'/
&OBST XB=44.2,44.2,-4.25,-0.850000000000001,0,3.42857142857143 SURF_ID='SURF_178'/
&OBST XB=44.2,44.2,-0.850000000000001,0,1.71428571428571,3.42857142857143 SURF_ID='SURF_178'/
&OBST XB=44.2,49.3,0,0.850000000000001,0,3.42857142857143 SURF_ID='SURF_178'/
35c2321acb2a453da48a16314bf28f25
&OBST XB=48.45,48.45,0.850000000000001,1.7,0,3.42857142857143 SURF_ID='SURF_28'/
f24b934009f6412e9448cb748cbef396
&OBST XB=44.2,49.3,-2.55,-2.55,0,3.42857142857143 SURF_ID='SURF_76'/
dc224f0b745042d28a959eb44a0450bc
&OBST XB=44.2,49.3,-5.1,-5.1,0,3.42857142857143 SURF_ID='SURF_76'/
dd0a260bc63f4138ab7b95d705bf4d20
&OBST XB=44.2,47.6,-10.2,-10.2,0,3.42857142857143 SURF_ID='SURF_76'/
&OBST XB=47.6,48.45,-10.2,-10.2,1.71428571428571,3.42857142857143 SURF_ID='SURF_76'/
&OBST XB=48.45,49.3,-10.2,-10.2,0,3.42857142857143 SURF_ID='SURF_76'/
b0371f1e6b964921a59a540d073c1444
&OBST XB=44.2,47.6,-14.45,-14.45,0,3.42857142857143 SURF_ID='SURF_76'/
&OBST XB=44.2,47.6,-12.75,-12.75,0,3.42857142857143 SURF_ID='SURF_76'/
&OBST XB=47.6,47.6,-14.45,-13.6,0,3.42857142857143 SURF_ID='SURF_76'/
&OBST XB=47.6,47.6,-13.6,-12.75,0,3.42857142857143 SURF_ID='SURF_76'/
de3f9b2c719443208311761b360ec64e
&OBST XB=47.6,49.3,-13.6,-13.6,0,3.42857142857143 SURF_ID='SURF_76'/
c3f305ffbecb47798101ca8284bba3b0
&OBST XB=46.75,46.75,-12.75,-11.9,1.71428571428571,3.42857142857143 SURF_ID='SURF_105'/
&OBST XB=46.75,46.75,-11.9,-10.2,0,3.42857142857143 SURF_ID='SURF_105'/
c2254525a4ff41beb7eda118ab9386e4
&OBST XB=44.2,47.6,-17,-17,0,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=47.6,48.45,-17,-17,1.71428571428571,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=48.45,49.3,-17,-17,0,3.42857142857143 SURF_ID='SURF_134'/
6143b1af50014ecfb9564a126d40df47
&OBST XB=29.75,30.6,-30.6,-30.6,0,3.42857142857143 SURF_ID='SURF_145'/
9c7bbe61fe80491399636bfc70eaafaa
&OBST XB=-6.8,14.45,-22.95,-22.1,0,3.42857142857143 SURF_ID='SURF_28'/
ac3b932f88424c349cb1966a55a9058f
&OBST XB=-6.8,-6.8,-32.3,-22.95,0,3.42857142857143 SURF_ID='SURF_179'/
3b36829c551a4a83abd11ee5738c3d71
&OBST XB=-12.75,-11.9,-22.95,-22.1,0,3.42857142857143 SURF_ID='SURF_140'/
&OBST XB=-11.9,-8.5,-22.95,-22.1,1.71428571428571,3.42857142857143 SURF_ID='SURF_140'/
&OBST XB=-8.5,-6.8,-22.95,-22.1,0,3.42857142857143 SURF_ID='SURF_140'/
&OBST XB=-6.8,-6.8,-22.1,-17.85,0,3.42857142857143 SURF_ID='SURF_140'/
&OBST XB=-6.8,-5.09999999999999,-17.85,-17,0,3.42857142857143 SURF_ID='SURF_140'/
&OBST XB=-5.09999999999999,-4.25,-17.85,-17,1.71428571428571,3.42857142857143 SURF_ID='SURF_140'/
&OBST XB=-2.55,-1.7,-22.95,-17.85,0,3.42857142857143 SURF_ID='SURF_140'/
&OBST XB=-4.25,-1.7,-17.85,-17,0,3.42857142857143 SURF_ID='SURF_140'/
4af6c025db33479abc00f74e518c54d8
&OBST XB=-3.40000000000001,-3.40000000000001,-19.55,-18.7,0,3.42857142857143 SURF_ID='SURF_180'/
&OBST XB=-6.8,-5.95,-19.55,-19.55,0,3.42857142857143 SURF_ID='SURF_180'/
&OBST XB=-5.95,-5.09999999999999,-19.55,-19.55,0,3.42857142857143 SURF_ID='SURF_180'/
&OBST XB=-5.09999999999999,-4.25,-19.55,-19.55,0,3.42857142857143 SURF_ID='SURF_180'/
&OBST XB=-4.25,-3.40000000000001,-19.55,-19.55,0,3.42857142857143 SURF_ID='SURF_180'/
&OBST XB=-3.40000000000001,-3.40000000000001,-18.7,-17.85,1.71428571428571,3.42857142857143 SURF_ID='SURF_180'/
&OBST XB=-3.40000000000001,-3.40000000000001,-17.85,-17,0,3.42857142857143 SURF_ID='SURF_180'/
a01a1b1a816a4120a734c8031ddfe190
&OBST XB=-2.55,-1.7,-17.85,-17.85,0,3.42857142857143 SURF_ID='SURF_181'/
522eb9e9c4454882a3834ecf92f71e4f
&OBST XB=0,3.39999999999999,-17.85,-17.85,0,3.42857142857143 SURF_ID='SURF_181'/
&OBST XB=3.39999999999999,7.64999999999999,-17.85,-17.85,0,3.42857142857143 SURF_ID='SURF_181'/
&OBST XB=7.64999999999999,10.2,-17.85,-17.85,0,3.42857142857143 SURF_ID='SURF_181'/
&OBST XB=10.2,11.05,-17.85,-17.85,1.71428571428571,3.42857142857143 SURF_ID='SURF_181'/
&OBST XB=11.05,13.6,-17.85,-17.85,0,3.42857142857143 SURF_ID='SURF_181'/
&OBST XB=13.6,14.45,-17.85,-17.85,0,3.42857142857143 SURF_ID='SURF_181'/
147736290a224b2fb2d2b31b550af39c
&OBST XB=12.75,12.75,-22.95,-17.85,0,3.42857142857143 SURF_ID='SURF_181'/
6fc5b5daf10b4a57b065b9b41f293d93
&OBST XB=10.2,10.2,-22.1,-17.85,0,3.42857142857143 SURF_ID='SURF_181'/
7b7576171bea40c8b9be6ca36ad6c85a
&OBST XB=5.95,5.95,-22.95,-17.85,0,3.42857142857143 SURF_ID='SURF_181'/
3b11521d4638409aba824225db2bf2e9
&OBST XB=5.95,6.8,-22.1,-21.25,0,3.42857142857143 SURF_ID='SURF_181'/
&OBST XB=6.8,6.8,-21.25,-20.4,0,3.42857142857143 SURF_ID='SURF_181'/
&OBST XB=6.8,6.8,-20.4,-19.55,1.71428571428571,3.42857142857143 SURF_ID='SURF_181'/
&OBST XB=6.8,6.8,-19.55,-17.85,0,3.42857142857143 SURF_ID='SURF_181'/
5be0f0ea190f49d4976258533d60bc7f
&OBST XB=0.849999999999994,1.7,-22.95,-17.85,0,3.42857142857143 SURF_ID='SURF_181'/
6f1a3d831b6649e9abc194f33ca414af
&OBST XB=-6.8,-6.8,-17,-16.15,0,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=-6.8,-6.8,-16.15,-15.3,1.71428571428571,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=-6.8,-6.8,-15.3,-13.6,0,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=-6.8,-5.95,-13.6,-13.6,0,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=-5.95,-5.09999999999999,-13.6,-13.6,0,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=-5.09999999999999,-4.25,-13.6,-13.6,0,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=-4.25,-3.40000000000001,-13.6,-13.6,0,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=-3.40000000000001,-2.55,-13.6,-13.6,0,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=-2.55,-1.7,-13.6,-13.6,0,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=-1.7,-0.849999999999994,-13.6,-13.6,0,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=-0.849999999999994,0,-13.6,-13.6,0,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=0,0.849999999999994,-13.6,-13.6,0,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=0.849999999999994,1.7,-13.6,-13.6,0,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=1.7,2.55,-13.6,-13.6,0,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=2.55,3.39999999999999,-13.6,-13.6,0,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=3.39999999999999,4.24999999999999,-13.6,-13.6,0,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=4.24999999999999,5.10000000000001,-13.6,-13.6,0,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=5.10000000000001,5.95,-13.6,-13.6,0,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=5.95,6.8,-13.6,-13.6,1.71428571428571,3.42857142857143 SURF_ID='SURF_134'/
&OBST XB=6.8,14.45,-13.6,-13.6,0,3.42857142857143 SURF_ID='SURF_134'/
52684594cc614421bdad533e8a7435b5
&OBST XB=0,0,-17.85,-13.6,0,3.42857142857143 SURF_ID='SURF_54'/
32cf147836ee4a159c2ddb0270fbf6ea
&OBST XB=5.10000000000001,5.10000000000001,-17.85,-13.6,0,3.42857142857143 SURF_ID='SURF_54'/
d548e97272a24d5c8793e94e6e791fb7
&OBST XB=42.5,42.5,-19.55,-11.05,0,3.42857142857143 SURF_ID='SURF_54'/
&OBST XB=40.8,41.65,-11.05,-11.05,0,3.42857142857143 SURF_ID='SURF_54'/
&OBST XB=41.65,42.5,-11.05,-11.05,0,3.42857142857143 SURF_ID='SURF_54'/
f5695da7fa78435f93a6c1724bc7e526
&OBST XB=40.8,42.5,-8.5,-8.5,0,3.42857142857143 SURF_ID='SURF_139'/
&OBST XB=39.95,40.8,-8.5,-8.5,1.71428571428571,3.42857142857143 SURF_ID='SURF_139'/
&OBST XB=35.7,35.7,-8.5,-1.7,0,3.42857142857143 SURF_ID='SURF_139'/
&OBST XB=42.5,42.5,-8.5,-1.7,0,3.42857142857143 SURF_ID='SURF_139'/
&OBST XB=35.7,36.55,-8.5,-8.5,0,3.42857142857143 SURF_ID='SURF_139'/
&OBST XB=36.55,37.4,-8.5,-8.5,0,3.42857142857143 SURF_ID='SURF_139'/
&OBST XB=37.4,38.25,-8.5,-8.5,0,3.42857142857143 SURF_ID='SURF_139'/
&OBST XB=38.25,39.1,-8.5,-8.5,0,3.42857142857143 SURF_ID='SURF_139'/
&OBST XB=39.1,39.95,-8.5,-8.5,0,3.42857142857143 SURF_ID='SURF_139'/
&OBST XB=35.7,36.55,-1.7,-1.7,0,3.42857142857143 SURF_ID='SURF_139'/
&OBST XB=36.55,37.4,-1.7,-1.7,0,3.42857142857143 SURF_ID='SURF_139'/
&OBST XB=37.4,38.25,-1.7,-1.7,0,3.42857142857143 SURF_ID='SURF_139'/
&OBST XB=38.25,39.1,-1.7,-1.7,0,3.42857142857143 SURF_ID='SURF_139'/
&OBST XB=39.1,39.95,-1.7,-1.7,0,3.42857142857143 SURF_ID='SURF_139'/
&OBST XB=39.95,40.8,-1.7,-1.7,0,3.42857142857143 SURF_ID='SURF_139'/
&OBST XB=40.8,41.65,-1.7,-1.7,0,3.42857142857143 SURF_ID='SURF_139'/
&OBST XB=41.65,42.5,-1.7,-1.7,0,3.42857142857143 SURF_ID='SURF_139'/
5db6f96acf8244e5b13306144e4d5a34
&OBST XB=42.5,42.5,2.55,6.8,0,3.42857142857143 SURF_ID='SURF_122'/
&OBST XB=35.7,36.55,2.55,2.55,0,3.42857142857143 SURF_ID='SURF_122'/
&OBST XB=36.55,37.4,2.55,2.55,0,3.42857142857143 SURF_ID='SURF_122'/
&OBST XB=37.4,38.25,2.55,2.55,0,3.42857142857143 SURF_ID='SURF_122'/
&OBST XB=38.25,39.1,2.55,2.55,0,3.42857142857143 SURF_ID='SURF_122'/
&OBST XB=39.1,39.95,2.55,2.55,0,3.42857142857143 SURF_ID='SURF_122'/
&OBST XB=39.95,40.8,2.55,2.55,0,3.42857142857143 SURF_ID='SURF_122'/
&OBST XB=40.8,41.65,2.55,2.55,0,3.42857142857143 SURF_ID='SURF_122'/
&OBST XB=41.65,42.5,2.55,2.55,0,3.42857142857143 SURF_ID='SURF_122'/
b2be4557d0de4353bb98e4e07f275ed6
&OBST XB=21.25,42.5,5.95,6.8,0,3.42857142857143 SURF_ID='SURF_182'/
&OBST XB=18.7,21.25,5.95,6.8,1.71428571428571,3.42857142857143 SURF_ID='SURF_182'/
&OBST XB=16.15,18.7,5.95,6.8,0,3.42857142857143 SURF_ID='SURF_182'/
&OBST XB=16.15,16.15,5.95,6.8,1.71428571428571,3.42857142857143 SURF_ID='SURF_182'/
&OBST XB=14.45,16.15,5.95,6.8,0,3.42857142857143 SURF_ID='SURF_182'/
8ad78524f2be413c8a2677902d8c824d
&OBST XB=21.25,21.25,5.1,5.95,0,3.42857142857143 SURF_ID='SURF_139'/
&OBST XB=21.25,21.25,4.25,5.1,1.71428571428571,3.42857142857143 SURF_ID='SURF_139'/
&OBST XB=23.8,23.8,4.25,6.8,0,3.42857142857143 SURF_ID='SURF_139'/
&OBST XB=21.25,22.1,4.25,4.25,0,3.42857142857143 SURF_ID='SURF_139'/
&OBST XB=22.1,22.95,4.25,4.25,0,3.42857142857143 SURF_ID='SURF_139'/
&OBST XB=22.95,23.8,4.25,4.25,0,3.42857142857143 SURF_ID='SURF_139'/
d4aa9b5a9834425992662e077a90e849
&OBST XB=42.5,42.5,5.95,6.8,0,3.42857142857143 SURF_ID='SURF_183'/
112074248e6b469fa0375491a3bdeb1e
&OBST XB=42.5,49.3,5.95,6.8,0,3.42857142857143 SURF_ID='SURF_184'/
22734ab9a7474cc2b209d336d519f698
&OBST XB=-49.3,-49.3,-3.4,5.95,0,6 SURF_ID='SURF_185'/
fe5e9ff8d63d48009404d885561fa836
&OBST XB=-51,-49.3,-3.4,-3.4,0,3.42857142857143 SURF_ID='SURF_186'/
&OBST XB=-51.85,-51,-3.4,-3.4,1.71428571428571,3.42857142857143 SURF_ID='SURF_186'/
&OBST XB=-57.8,-51.85,-3.4,-3.4,0,3.42857142857143 SURF_ID='SURF_186'/
48b9fa4bea68457892d044177f039626
&OBST XB=35.7,35.7,2.55,3.4,0,3.42857142857143 SURF_ID='SURF_187'/
&OBST XB=35.7,35.7,3.4,4.25,1.71428571428571,3.42857142857143 SURF_ID='SURF_187'/
&OBST XB=35.7,35.7,4.25,6.8,0,3.42857142857143 SURF_ID='SURF_187'/
e715a6f2950749d68f84bcc6b1c88403
&OBST XB=14.45,16.15,-2.55,-2.55,0,3.42857142857143 SURF_ID='SURF_105'/
&OBST XB=16.15,17,-2.55,0,0,3.42857142857143 SURF_ID='SURF_105'/
&OBST XB=16.15,17,0,0.850000000000001,1.71428571428571,3.42857142857143 SURF_ID='SURF_105'/
&OBST XB=14.45,16.15,2.55,2.55,0,3.42857142857143 SURF_ID='SURF_105'/
&OBST XB=16.15,17,0.850000000000001,2.55,0,3.42857142857143 SURF_ID='SURF_105'/
d47a8f53275e4e18a2ad5769a8b038a3
&OBST XB=17.85,17.85,6.8,17,0,3.42857142857143 SURF_ID='SURF_111'/
f453edf5eb564d34a35ce538f270b951
&OBST XB=16.15,17.85,15.3,15.3,0,3.42857142857143 SURF_ID='SURF_66'/
01ebdfdc181940498a41d6948edeff56
&OBST XB=11.05,11.05,16.15,20.4,0,3.42857142857143 SURF_ID='SURF_188'/
&OBST XB=11.05,11.05,20.4,21.25,1.71428571428571,3.42857142857143 SURF_ID='SURF_188'/
&OBST XB=11.05,11.05,21.25,22.1,1.71428571428571,3.42857142857143 SURF_ID='SURF_188'/
&OBST XB=11.05,11.05,22.1,27.2,0,3.42857142857143 SURF_ID='SURF_188'/
8a7ca9ca47c245ca980e0f97879c1968
&OBST XB=21.25,21.25,16.15,21.25,0,3.42857142857143 SURF_ID='SURF_189'/
&OBST XB=11.05,11.9,21.25,21.25,0,3.42857142857143 SURF_ID='SURF_189'/
&OBST XB=11.9,12.75,21.25,21.25,0,3.42857142857143 SURF_ID='SURF_189'/
&OBST XB=12.75,13.6,21.25,21.25,0,3.42857142857143 SURF_ID='SURF_189'/
&OBST XB=13.6,14.45,21.25,21.25,0,3.42857142857143 SURF_ID='SURF_189'/
&OBST XB=14.45,15.3,21.25,21.25,0,3.42857142857143 SURF_ID='SURF_189'/
&OBST XB=15.3,16.15,21.25,21.25,0,3.42857142857143 SURF_ID='SURF_189'/
&OBST XB=16.15,17,21.25,21.25,0,3.42857142857143 SURF_ID='SURF_189'/
&OBST XB=17,17.85,21.25,21.25,0,3.42857142857143 SURF_ID='SURF_189'/
&OBST XB=17.85,18.7,21.25,21.25,0,3.42857142857143 SURF_ID='SURF_189'/
&OBST XB=18.7,19.55,21.25,21.25,0,3.42857142857143 SURF_ID='SURF_189'/
&OBST XB=19.55,20.4,21.25,21.25,0,3.42857142857143 SURF_ID='SURF_189'/
&OBST XB=20.4,21.25,21.25,21.25,0,3.42857142857143 SURF_ID='SURF_189'/
ea2c0340e4c345e5924e863f0880e0b9
&OBST XB=7.64999999999999,7.64999999999999,16.15,22.95,0,3.42857142857143 SURF_ID='SURF_190'/
&OBST XB=-1.7,-0.849999999999994,22.95,22.95,0,3.42857142857143 SURF_ID='SURF_190'/
&OBST XB=-0.849999999999994,0,22.95,22.95,0,3.42857142857143 SURF_ID='SURF_190'/
&OBST XB=0,0.849999999999994,22.95,22.95,0,3.42857142857143 SURF_ID='SURF_190'/
&OBST XB=0.849999999999994,1.7,22.95,22.95,0,3.42857142857143 SURF_ID='SURF_190'/
&OBST XB=1.7,2.55,22.95,22.95,0,3.42857142857143 SURF_ID='SURF_190'/
&OBST XB=2.55,3.39999999999999,22.95,22.95,0,3.42857142857143 SURF_ID='SURF_190'/
&OBST XB=3.39999999999999,4.24999999999999,22.95,22.95,0,3.42857142857143 SURF_ID='SURF_190'/
&OBST XB=4.24999999999999,5.10000000000001,22.95,22.95,0,3.42857142857143 SURF_ID='SURF_190'/
&OBST XB=5.10000000000001,5.95,22.95,22.95,0,3.42857142857143 SURF_ID='SURF_190'/
&OBST XB=5.95,6.8,22.95,22.95,0,3.42857142857143 SURF_ID='SURF_190'/
&OBST XB=6.8,7.64999999999999,22.95,22.95,0,3.42857142857143 SURF_ID='SURF_190'/
&OBST XB=-4.25,-1.7,22.95,22.95,1.71428571428571,3.42857142857143 SURF_ID='SURF_190'/
&OBST XB=-6.8,-4.25,22.95,22.95,0,3.42857142857143 SURF_ID='SURF_190'/
2424d63f10cb4be7b6cd7163a5db5452
&OBST XB=12.75,13.6,9.35,13.6,0,3.42857142857143 SURF_ID='SURF_36'/
&OBST XB=5.95,5.95,12.75,13.6,0,3.42857142857143 SURF_ID='SURF_36'/
&OBST XB=5.95,6.8,13.6,13.6,0,3.42857142857143 SURF_ID='SURF_36'/
&OBST XB=6.8,7.64999999999999,13.6,13.6,0,3.42857142857143 SURF_ID='SURF_36'/
&OBST XB=7.64999999999999,8.49999999999999,13.6,13.6,0,3.42857142857143 SURF_ID='SURF_36'/
&OBST XB=8.49999999999999,9.35000000000001,13.6,13.6,0,3.42857142857143 SURF_ID='SURF_36'/
&OBST XB=9.35000000000001,10.2,13.6,13.6,0,3.42857142857143 SURF_ID='SURF_36'/
&OBST XB=10.2,11.05,13.6,13.6,0,3.42857142857143 SURF_ID='SURF_36'/
&OBST XB=11.05,11.9,13.6,13.6,0,3.42857142857143 SURF_ID='SURF_36'/
&OBST XB=11.9,12.75,13.6,13.6,0,3.42857142857143 SURF_ID='SURF_36'/
&OBST XB=5.95,5.95,11.9,12.75,1.71428571428571,3.42857142857143 SURF_ID='SURF_36'/
&OBST XB=5.95,5.95,11.05,11.9,1.71428571428571,3.42857142857143 SURF_ID='SURF_36'/
&OBST XB=5.95,5.95,10.2,11.05,0,3.42857142857143 SURF_ID='SURF_36'/
&OBST XB=5.95,5.95,9.35,10.2,1.71428571428571,3.42857142857143 SURF_ID='SURF_36'/
&OBST XB=5.95,13.6,9.35,9.35,0,3.42857142857143 SURF_ID='SURF_36'/
8b700ae1e9cc4f6e80e11f7baa829f33
&OBST XB=92.65,97.75,-23.8,-21.25,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
11d6ecc173604468a85ce6bd02dd5ac2
&OBST XB=92.65,95.2,-14.45,-11.9,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
8c678ddc42e04db39556aa3d1ca28aac
&OBST XB=92.65,100.3,15.3,17.85,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=96.9,100.3,17.85,22.1,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
1e0a3c41de034dbd9e6fa418f7a5b944
&OBST XB=92.65,96.9,29.75,34.85,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
5f04120485fb496c820fd290d6c2518f
&OBST XB=-49.3,-44.2,22.1,26.35,2.57142857142857,3.42857142857143 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
3b2df79aa12542768f1991a3a88c26ac
&OBST XB=-54.4,-54.4,27.2,28.05,3.42857142857143,6 SURF_ID='SURF_67'/
&OBST XB=-54.4,-54.4,28.05,28.9,5.14285714285714,6 SURF_ID='SURF_67'/
&OBST XB=-54.4,-54.4,28.9,36.55,3.42857142857143,6 SURF_ID='SURF_67'/
2ff0b69e5ea24b46bfde6b8c2aa9ef38
&OBST XB=-57.8,-57.8,-22.95,36.55,3.42857142857143,6 SURF_ID='SURF_55'/
69094f1770f24a81bfdcd403ab435c19
&OBST XB=-57.8,-57.8,-32.3,-22.95,3.42857142857143,6 SURF_ID='SURF_21'/
c5e5677d23c2482fb88f379f7fd47499
&OBST XB=-57.8,-57.8,-33.15,-32.3,3.42857142857143,6 SURF_ID='SURF_95'/
96014e2c5f574753aba9260a0e4e3f12
&OBST XB=-57.8,-54.4,-33.15,-32.3,3.42857142857143,6 SURF_ID='SURF_191'/
106eb46d4f2b4dc9930841d4156df51d
&OBST XB=-54.4,-54.4,-33.15,-26.35,3.42857142857143,6 SURF_ID='SURF_192'/
&OBST XB=-54.4,-54.4,-26.35,-25.5,3.42857142857143,6 SURF_ID='SURF_192'/
&OBST XB=-54.4,-54.4,-25.5,-24.65,5.14285714285714,6 SURF_ID='SURF_192'/
&OBST XB=-55.25,-54.4,-24.65,-23.8,3.42857142857143,6 SURF_ID='SURF_192'/
&OBST XB=-56.95,-55.25,-24.65,-23.8,5.14285714285714,6 SURF_ID='SURF_192'/
&OBST XB=-57.8,-56.95,-24.65,-23.8,3.42857142857143,6 SURF_ID='SURF_192'/
2d33c22bfd614f7685ad5ece9a74245e
&OBST XB=-54.4,-51,-24.65,-23.8,3.42857142857143,6 SURF_ID='SURF_193'/
&OBST XB=-51,-50.15,-24.65,-23.8,5.14285714285714,6 SURF_ID='SURF_193'/
&OBST XB=-50.15,-49.3,-24.65,-23.8,3.42857142857143,6 SURF_ID='SURF_193'/
9308a90dd754465b91c191ebf8ca3872
&OBST XB=-54.4,-49.3,-33.15,-32.3,3.42857142857143,6 SURF_ID='SURF_194'/
37f8fc3c383a405c8fb7fbe2b6c2fabf
&OBST XB=-49.3,-49.3,-33.15,24.65,3.42857142857143,6 SURF_ID='SURF_195'/
&OBST XB=-49.3,-49.3,24.65,26.35,5.14285714285714,6 SURF_ID='SURF_195'/
&OBST XB=-49.3,-49.3,26.35,28.05,3.42857142857143,6 SURF_ID='SURF_195'/
d441820f37004df5bfb8ab91859a1221
&OBST XB=-50.15,-49.3,26.35,26.35,3.42857142857143,6 SURF_ID='SURF_5'/
1024d04ce32d46fdbd04b7857dde3a8d
&OBST XB=-49.3,-49.3,26.35,28.05,3.42857142857143,6 SURF_ID='SURF_196'/
48172ad586f5406ca24c39dee133935f
&OBST XB=-56.1,-49.3,27.2,28.05,3.42857142857143,6 SURF_ID='SURF_197'/
&OBST XB=-56.95,-56.1,27.2,28.05,5.14285714285714,6 SURF_ID='SURF_197'/
&OBST XB=-57.8,-56.95,27.2,28.05,3.42857142857143,6 SURF_ID='SURF_197'/
ac9d690dd19540e39cc16bc61c1ba366
&OBST XB=-54.4,-52.7,28.9,29.75,3.42857142857143,6 SURF_ID='SURF_198'/
&OBST XB=-52.7,-51.85,28.9,29.75,5.14285714285714,6 SURF_ID='SURF_198'/
&OBST XB=-51.85,-51.85,28.9,29.75,3.42857142857143,6 SURF_ID='SURF_198'/
&OBST XB=-51.85,-51,28.9,29.75,5.14285714285714,6 SURF_ID='SURF_198'/
&OBST XB=-51,-49.3,28.9,29.75,3.42857142857143,6 SURF_ID='SURF_198'/
4453c20750f040cfbdb7137323f73f7c
&OBST XB=-49.3,-49.3,28.9,36.55,3.42857142857143,6 SURF_ID='SURF_199'/
63eec98a073447f2b9b824e4889fc24a
&OBST XB=-57.8,-49.3,36.55,36.55,3.42857142857143,6 SURF_ID='SURF_200'/
66fbbd6c08a44e18866e60d769adb137
&OBST XB=-51.85,-51.85,29.75,36.55,3.42857142857143,6 SURF_ID='SURF_201'/
a75f7f7ec62545e5bce1b138fbaa05c3
&OBST XB=-49.3,-12.75,17,17,3.42857142857143,6 SURF_ID='SURF_202'/
3a98f14fc162477bb4bb8c5488a14134
&OBST XB=-13.6,-12.75,17,17.85,3.42857142857143,6 SURF_ID='SURF_203'/
6f9d8637b440406faa8d12df4b21e9ce
&OBST XB=-15.3,-14.45,17,18.7,3.42857142857143,6 SURF_ID='SURF_15'/
&OBST XB=-14.45,-12.75,18.7,18.7,3.42857142857143,6 SURF_ID='SURF_15'/
44e8af49d90742db86a7e22e51f2c255
&OBST XB=-15.3,-14.45,18.7,19.55,3.42857142857143,6 SURF_ID='SURF_204'/
d3d3e9bd03cf4fe1ab28d79c1a26c9ef
&OBST XB=-12.75,-12.75,17,17.85,3.42857142857143,6 SURF_ID='SURF_91'/
&OBST XB=-12.75,-12.75,17.85,18.7,5.14285714285714,6 SURF_ID='SURF_91'/
&OBST XB=-12.75,-12.75,18.7,27.2,3.42857142857143,6 SURF_ID='SURF_91'/
&OBST XB=-12.75,-12.75,27.2,28.9,5.14285714285714,6 SURF_ID='SURF_91'/
&OBST XB=-12.75,-12.75,28.9,36.55,3.42857142857143,6 SURF_ID='SURF_91'/
f7afb45b38b2441ab7b90a7209ac9560
&OBST XB=-49.3,-12.75,36.55,36.55,3.42857142857143,6 SURF_ID='SURF_205'/
8ce87ecaa94943c0ba45a3427e0727ca
&OBST XB=-64.6,-57.8,5.95,6.8,3.42857142857143,6 SURF_ID='SURF_206'/
9073d16a7fd844528c8aab1e664c95be
&OBST XB=-64.6,-63.75,5.95,6.8,3.42857142857143,6 SURF_ID='SURF_207'/
dd02c88fa23b4e3a8fc11c2dba183f31
&OBST XB=-64.6,-63.75,6.8,9.35,3.42857142857143,6 SURF_ID='SURF_138'/
&OBST XB=-64.6,-62.05,9.35,10.2,3.42857142857143,6 SURF_ID='SURF_138'/
&OBST XB=-62.05,-61.2,9.35,10.2,5.14285714285714,6 SURF_ID='SURF_138'/
&OBST XB=-61.2,-57.8,9.35,10.2,3.42857142857143,6 SURF_ID='SURF_138'/
7e8c2c132c854960a8a5a8aef54635e3
&OBST XB=-51.85,-51.85,-33.15,-25.5,3.42857142857143,6 SURF_ID='SURF_208'/
&OBST XB=-54.4,-53.55,-25.5,-25.5,3.42857142857143,6 SURF_ID='SURF_208'/
&OBST XB=-53.55,-52.7,-25.5,-25.5,3.42857142857143,6 SURF_ID='SURF_208'/
&OBST XB=-52.7,-51.85,-25.5,-25.5,3.42857142857143,6 SURF_ID='SURF_208'/
12486bb0df754d73aeff8b40639a5498
&OBST XB=-51,-49.3,-27.2,-27.2,3.42857142857143,6 SURF_ID='SURF_198'/
f5961f5a490f4af3b2312427cb4c3511
&OBST XB=-51.85,-51.85,-28.9,-28.05,3.42857142857143,6 SURF_ID='SURF_209'/
0eae88335e4c41d28c7fee5a8c564429
&OBST XB=-54.4,-52.7,-28.9,-28.05,3.42857142857143,6 SURF_ID='SURF_210'/
3f2a9d67962548b9ae435b20ba74cc5f
&OBST XB=-54.4,-54.4,-23.8,-16.15,3.42857142857143,6 SURF_ID='SURF_135'/
643115f33f9e4928b8974b1bc266e5b9
&OBST XB=-54.4,-51.85,-16.15,-16.15,3.42857142857143,6 SURF_ID='SURF_76'/
&OBST XB=-51.85,-51,-16.15,-16.15,5.14285714285714,6 SURF_ID='SURF_76'/
&OBST XB=-51,-49.3,-16.15,-16.15,3.42857142857143,6 SURF_ID='SURF_76'/
321c7723570a41748cce25f5c3b5b9bf
&OBST XB=-56.1,-54.4,-16.15,-16.15,3.42857142857143,6 SURF_ID='SURF_119'/
2b7c28647f394e74b149b08fb5e7b756
&OBST XB=-56.1,-55.25,-16.15,-12.75,3.42857142857143,6 SURF_ID='SURF_211'/
&OBST XB=-55.25,-54.4,-12.75,-12.75,3.42857142857143,6 SURF_ID='SURF_211'/
&OBST XB=-54.4,-53.55,-12.75,-12.75,5.14285714285714,6 SURF_ID='SURF_211'/
&OBST XB=-53.55,-49.3,-12.75,-12.75,3.42857142857143,6 SURF_ID='SURF_211'/
31eeaa718290494f9acc3bfd19448f56
&OBST XB=-56.1,-55.25,-12.75,-12.75,3.42857142857143,6 SURF_ID='SURF_86'/
&OBST XB=-56.1,-56.1,-12.75,-11.9,5.14285714285714,6 SURF_ID='SURF_86'/
&OBST XB=-56.1,-56.1,-11.9,0,3.42857142857143,6 SURF_ID='SURF_86'/
&OBST XB=-56.1,-49.3,0,0.850000000000001,3.42857142857143,6 SURF_ID='SURF_86'/
fe60587fd21b43f99a8cd1ab57c7c8be
&OBST XB=-56.1,-56.1,0,0.850000000000001,3.42857142857143,6 SURF_ID='SURF_86'/
&OBST XB=-56.95,-56.1,0,0.850000000000001,5.14285714285714,6 SURF_ID='SURF_86'/
&OBST XB=-57.8,-56.95,0,0.850000000000001,3.42857142857143,6 SURF_ID='SURF_86'/
c5160e3c43e24618a3e5e485ddde7a1b
&OBST XB=-57.8,-56.95,0,0.850000000000001,3.42857142857143,6 SURF_ID='SURF_101'/
56c27e8d3f544f33896a5611eca49e7b
&OBST XB=-57.8,-56.95,6.8,6.8,3.42857142857143,6 SURF_ID='SURF_212'/
5527a87143a94822b9a615e883f26735
&OBST XB=-56.95,-49.3,6.8,6.8,3.42857142857143,6 SURF_ID='SURF_76'/
aad4666d1a5c42539a754fa7b99da735
&OBST XB=-53.55,-53.55,6.8,12.75,3.42857142857143,6 SURF_ID='SURF_214'/
&OBST XB=-53.55,-51.85,12.75,13.6,3.42857142857143,6 SURF_ID='SURF_214'/
&OBST XB=-51.85,-51,12.75,13.6,5.14285714285714,6 SURF_ID='SURF_214'/
&OBST XB=-51,-49.3,12.75,13.6,3.42857142857143,6 SURF_ID='SURF_214'/
e2a49ee9e0964433a58fe40a880a1114
&OBST XB=-55.25,-53.55,12.75,13.6,3.42857142857143,6 SURF_ID='SURF_214'/
&OBST XB=-56.1,-55.25,12.75,13.6,5.14285714285714,6 SURF_ID='SURF_214'/
&OBST XB=-57.8,-56.1,12.75,13.6,3.42857142857143,6 SURF_ID='SURF_214'/
399e3cbccc19438aaf83e81ca9080d9c
&OBST XB=-50.15,-49.3,16.15,17,3.42857142857143,6 SURF_ID='SURF_215'/
e7a0dd9ea7854c7face2a853fb8125c3
&OBST XB=-50.15,-49.3,18.7,18.7,3.42857142857143,6 SURF_ID='SURF_188'/
&OBST XB=-51,-50.15,18.7,18.7,5.14285714285714,6 SURF_ID='SURF_188'/
&OBST XB=-57.8,-51,18.7,18.7,3.42857142857143,6 SURF_ID='SURF_188'/
6a73d24e61b54f6a899f3d9647bb225d
&OBST XB=-51.85,-51.85,18.7,21.25,3.42857142857143,6 SURF_ID='SURF_76'/
&OBST XB=-52.7,-51.85,21.25,22.1,3.42857142857143,6 SURF_ID='SURF_76'/
&OBST XB=-56.95,-56.1,22.1,22.1,3.42857142857143,6 SURF_ID='SURF_76'/
&OBST XB=-56.1,-55.25,22.1,22.1,3.42857142857143,6 SURF_ID='SURF_76'/
&OBST XB=-55.25,-54.4,22.1,22.1,3.42857142857143,6 SURF_ID='SURF_76'/
&OBST XB=-54.4,-53.55,22.1,22.1,3.42857142857143,6 SURF_ID='SURF_76'/
&OBST XB=-53.55,-52.7,22.1,22.1,3.42857142857143,6 SURF_ID='SURF_76'/
&OBST XB=-57.8,-56.95,22.1,22.1,5.14285714285714,6 SURF_ID='SURF_76'/
7f7e7fe284a84c29bcf3081638fc5005
&OBST XB=-51,-51,26.35,27.2,3.42857142857143,6 SURF_ID='SURF_86'/
&OBST XB=-51,-50.15,26.35,26.35,3.42857142857143,6 SURF_ID='SURF_86'/
16fa68ac01c545d98bbc3810b9215819
&OBST XB=-51,-51,23.8,26.35,3.42857142857143,6 SURF_ID='SURF_86'/
58b3afbbe1b949a6b74af775c9fd24d0
&OBST XB=-56.95,-51,23.8,23.8,3.42857142857143,6 SURF_ID='SURF_135'/
&OBST XB=-57.8,-56.95,23.8,23.8,3.42857142857143,6 SURF_ID='SURF_135'/
38c0e94d5aca4a87bf589d835037966c
&OBST XB=-56.1,-56.1,23.8,24.65,3.42857142857143,6 SURF_ID='SURF_216'/
&OBST XB=-56.1,-56.1,24.65,27.2,3.42857142857143,6 SURF_ID='SURF_216'/
381cb5ea1543456ba31c078bb7ae748c
&OBST XB=-57.8,-56.95,26.35,26.35,3.42857142857143,6 SURF_ID='SURF_217'/
f473e6c5cefd4d4192d5943e81cb0632
&OBST XB=-52.7,-52.7,23.8,25.5,3.42857142857143,6 SURF_ID='SURF_121'/
bc816dd0986a4526abe06388af56cb7d
&OBST XB=-52.7,-52.7,26.35,27.2,3.42857142857143,6 SURF_ID='SURF_121'/
906376a3bc274c81b82b3ec67a2749e2
&OBST XB=-53.55,-52.7,26.35,26.35,3.42857142857143,6 SURF_ID='SURF_218'/
&OBST XB=-53.55,-53.55,26.35,27.2,5.14285714285714,6 SURF_ID='SURF_218'/
3627c42be9874408a16f19a6c62f8677
&OBST XB=-49.3,-46.75,28.9,28.9,3.42857142857143,6 SURF_ID='SURF_32'/
&OBST XB=-46.75,-45.9,28.9,28.9,5.14285714285714,6 SURF_ID='SURF_32'/
&OBST XB=-45.9,-44.2,28.9,28.9,3.42857142857143,6 SURF_ID='SURF_32'/
&OBST XB=-44.2,-43.35,28.9,28.9,5.14285714285714,6 SURF_ID='SURF_32'/
&OBST XB=-43.35,-39.95,28.9,28.9,3.42857142857143,6 SURF_ID='SURF_32'/
&OBST XB=-39.95,-39.1,28.9,28.9,5.14285714285714,6 SURF_ID='SURF_32'/
&OBST XB=-39.1,-38.25,28.9,28.9,3.42857142857143,6 SURF_ID='SURF_32'/
&OBST XB=-38.25,-37.4,28.9,28.9,5.14285714285714,6 SURF_ID='SURF_32'/
&OBST XB=-37.4,-35.7,28.9,28.9,3.42857142857143,6 SURF_ID='SURF_32'/
f96a30514c2d4c1488503043b9a29653
&OBST XB=-35.7,-26.35,28.9,28.9,3.42857142857143,6 SURF_ID='SURF_193'/
&OBST XB=-26.35,-25.5,28.9,28.9,5.14285714285714,6 SURF_ID='SURF_193'/
&OBST XB=-25.5,-22.1,28.9,28.9,3.42857142857143,6 SURF_ID='SURF_193'/
&OBST XB=-22.1,-21.25,28.9,28.9,5.14285714285714,6 SURF_ID='SURF_193'/
&OBST XB=-21.25,-19.55,28.9,28.9,3.42857142857143,6 SURF_ID='SURF_193'/
&OBST XB=-19.55,-18.7,28.9,28.9,5.14285714285714,6 SURF_ID='SURF_193'/
&OBST XB=-18.7,-16.15,28.9,28.9,3.42857142857143,6 SURF_ID='SURF_193'/
&OBST XB=-16.15,-15.3,28.9,28.9,5.14285714285714,6 SURF_ID='SURF_193'/
&OBST XB=-15.3,-12.75,28.9,28.9,3.42857142857143,6 SURF_ID='SURF_193'/
d20bd94417914d1f908d93901e4b145b
&OBST XB=-17,-17,28.9,36.55,3.42857142857143,6 SURF_ID='SURF_105'/
1039abcb31fd4978a76c1b0e0dabe50f
&OBST XB=-20.4,-20.4,28.9,36.55,3.42857142857143,6 SURF_ID='SURF_76'/
9b722d51b8484521b22871f957ac1bf5
&OBST XB=-25.5,-25.5,28.9,36.55,3.42857142857143,6 SURF_ID='SURF_219'/
73dc5f1cfb2b45b6a908124b7fe2f8ea
&OBST XB=-26.35,-25.5,32.3,32.3,3.42857142857143,6 SURF_ID='SURF_211'/
&OBST XB=-27.2,-26.35,32.3,32.3,5.14285714285714,6 SURF_ID='SURF_211'/
75c268d66583431caeefb91a10de93ab
&OBST XB=-28.05,-27.2,28.9,30.6,3.42857142857143,6 SURF_ID='SURF_104'/
&OBST XB=-28.05,-27.2,30.6,31.45,5.14285714285714,6 SURF_ID='SURF_104'/
&OBST XB=-28.05,-27.2,31.45,36.55,3.42857142857143,6 SURF_ID='SURF_104'/
7eb29d7c18d94e2cbec32cf603820915
&OBST XB=-30.6,-30.6,28.9,36.55,3.42857142857143,6 SURF_ID='SURF_42'/
aeb67fdd33e84f95b0803e41b7fcc4fb
&OBST XB=-38.25,-38.25,28.9,32.3,3.42857142857143,6 SURF_ID='SURF_42'/
&OBST XB=-38.25,-38.25,32.3,33.15,5.14285714285714,6 SURF_ID='SURF_42'/
&OBST XB=-38.25,-38.25,33.15,36.55,3.42857142857143,6 SURF_ID='SURF_42'/
d03d6ca0538f406299567da9672884ad
&OBST XB=-42.5,-41.65,28.9,36.55,3.42857142857143,6 SURF_ID='SURF_219'/
5334d812bf6d4cb8b1ba80e13298e5ec
&OBST XB=-45.9,-45.9,28.9,36.55,3.42857142857143,6 SURF_ID='SURF_76'/
44c366a7c3e4463d954694cf898f5341
&OBST XB=-49.3,-34.85,26.35,27.2,3.42857142857143,6 SURF_ID='SURF_220'/
c6affd6cc2c84307a7214a10977e7f1d
&OBST XB=-35.7,-34.85,17,26.35,3.42857142857143,6 SURF_ID='SURF_58'/
a1f69b6f820f420c8cff8929831c62e7
&OBST XB=-34.85,-33.15,26.35,27.2,3.42857142857143,6 SURF_ID='SURF_143'/
&OBST XB=-33.15,-32.3,26.35,27.2,5.14285714285714,6 SURF_ID='SURF_143'/
&OBST XB=-32.3,-23.8,26.35,27.2,3.42857142857143,6 SURF_ID='SURF_143'/
&OBST XB=-23.8,-22.95,26.35,27.2,5.14285714285714,6 SURF_ID='SURF_143'/
&OBST XB=-22.95,-19.55,26.35,27.2,3.42857142857143,6 SURF_ID='SURF_143'/
&OBST XB=-19.55,-18.7,26.35,27.2,5.14285714285714,6 SURF_ID='SURF_143'/
&OBST XB=-18.7,-12.75,26.35,27.2,3.42857142857143,6 SURF_ID='SURF_143'/
cc8b53298e9340edae0e79ac7e60b171
&OBST XB=-28.05,-28.05,17,27.2,3.42857142857143,6 SURF_ID='SURF_15'/
4e84683a6e9f4aa58475dccb705ce8a5
&OBST XB=-26.35,-26.35,17,18.7,3.42857142857143,6 SURF_ID='SURF_131'/
&OBST XB=-26.35,-25.5,18.7,21.25,3.42857142857143,6 SURF_ID='SURF_131'/
&OBST XB=-25.5,-24.65,21.25,21.25,3.42857142857143,6 SURF_ID='SURF_131'/
&OBST XB=-24.65,-23.8,21.25,21.25,3.42857142857143,6 SURF_ID='SURF_131'/
&OBST XB=-23.8,-22.95,21.25,21.25,3.42857142857143,6 SURF_ID='SURF_131'/
&OBST XB=-22.95,-22.1,21.25,21.25,5.14285714285714,6 SURF_ID='SURF_131'/
&OBST XB=-20.4,-20.4,17,21.25,3.42857142857143,6 SURF_ID='SURF_131'/
&OBST XB=-22.1,-21.25,21.25,21.25,3.42857142857143,6 SURF_ID='SURF_131'/
&OBST XB=-21.25,-20.4,21.25,21.25,3.42857142857143,6 SURF_ID='SURF_131'/
109b396a27994813a3d3cd8366d277b0
&OBST XB=-20.4,-20.4,21.25,25.5,3.42857142857143,6 SURF_ID='SURF_76'/
&OBST XB=-20.4,-20.4,25.5,26.35,5.14285714285714,6 SURF_ID='SURF_76'/
&OBST XB=-20.4,-20.4,26.35,27.2,3.42857142857143,6 SURF_ID='SURF_76'/
611716d6f0c543a98c668414a0414767
&OBST XB=-35.7,-35.7,26.35,27.2,3.42857142857143,6 SURF_ID='SURF_108'/
&OBST XB=-35.7,-35.7,27.2,28.9,5.14285714285714,6 SURF_ID='SURF_108'/
32e255e0b06c49c5badaf735672a2c72
&OBST XB=-16.15,-15.3,25.5,27.2,3.42857142857143,6 SURF_ID='SURF_76'/
&OBST XB=-16.15,-15.3,24.65,25.5,5.14285714285714,6 SURF_ID='SURF_76'/
&OBST XB=-16.15,-15.3,22.1,24.65,3.42857142857143,6 SURF_ID='SURF_76'/
&OBST XB=-15.3,-14.45,22.1,22.1,3.42857142857143,6 SURF_ID='SURF_76'/
&OBST XB=-14.45,-13.6,22.1,22.1,5.14285714285714,6 SURF_ID='SURF_76'/
&OBST XB=-13.6,-12.75,22.1,22.1,3.42857142857143,6 SURF_ID='SURF_76'/
febb3ffc4f0640929fafea0944ecffdb
&OBST XB=-15.3,-14.45,20.4,22.1,3.42857142857143,6 SURF_ID='SURF_133'/
a1fdbce89eee40d580aada3c266a642d
&OBST XB=-20.4,-16.15,22.1,22.1,3.42857142857143,6 SURF_ID='SURF_85'/
c88e2c46b7454109a36172d542866a4f
&OBST XB=-26.35,-26.35,21.25,23.8,3.42857142857143,6 SURF_ID='SURF_66'/
&OBST XB=-27.2,-26.35,23.8,23.8,5.14285714285714,6 SURF_ID='SURF_66'/
&OBST XB=-28.05,-27.2,23.8,23.8,3.42857142857143,6 SURF_ID='SURF_66'/
9154f8e60af54415bb9204aea45d5750
&OBST XB=-57.8,-56.95,-12.75,-11.9,3.42857142857143,6 SURF_ID='SURF_221'/
f52ab323916541b5812cd778adcbc48d
&OBST XB=-54.4,-49.3,-20.4,-20.4,3.42857142857143,6 SURF_ID='SURF_222'/
e41eb2daddc9425089888c3f30d5e142
&OBST XB=-50.15,-49.3,-22.95,-22.1,3.42857142857143,6 SURF_ID='SURF_127'/
8c59424bd16740b883786a9173d62dbe
&OBST XB=49.3,49.3,16.15,23.8,3.42857142857143,6 SURF_ID='SURF_101'/
&OBST XB=49.3,49.3,23.8,24.65,5.14285714285714,6 SURF_ID='SURF_101'/
&OBST XB=49.3,49.3,24.65,25.5,3.42857142857143,6 SURF_ID='SURF_101'/
&OBST XB=49.3,49.3,25.5,26.35,5.14285714285714,6 SURF_ID='SURF_101'/
&OBST XB=49.3,49.3,26.35,36.55,3.42857142857143,6 SURF_ID='SURF_101'/
1cd2f6af3cae4303a837f2628eae738c
&OBST XB=54.4,54.4,29.75,36.55,3.42857142857143,6 SURF_ID='SURF_110'/
&OBST XB=54.4,54.4,28.9,29.75,5.14285714285714,6 SURF_ID='SURF_110'/
&OBST XB=54.4,54.4,28.05,28.9,3.42857142857143,6 SURF_ID='SURF_110'/
87ccd797b4a34373aa5b8fcf5b5d31ac
&OBST XB=57.8,57.8,26.35,36.55,3.42857142857143,6 SURF_ID='SURF_112'/
c99100a3d07e42d381deb247ff976abf
&OBST XB=57.8,57.8,-28.9,26.35,3.42857142857143,6 SURF_ID='SURF_120'/
79f09ced0f994c37896bafc58892864d
&OBST XB=49.3,49.3,-32.3,17,3.42857142857143,6 SURF_ID='SURF_125'/
58f079ab54fa46c58b667600d2f15ef7
&OBST XB=57.8,57.8,-33.15,-28.9,3.42857142857143,6 SURF_ID='SURF_223'/
db099eb269fc4e8897c48a704bc8a0ef
&OBST XB=49.3,57.8,-33.15,-32.3,3.42857142857143,6 SURF_ID='SURF_224'/
5b33adef8b754e16953117ad8be5da1b
&OBST XB=54.4,54.4,-33.15,-26.35,3.42857142857143,6 SURF_ID='SURF_225'/
&OBST XB=54.4,54.4,-26.35,-25.5,5.14285714285714,6 SURF_ID='SURF_225'/
&OBST XB=54.4,54.4,-25.5,-24.65,3.42857142857143,6 SURF_ID='SURF_225'/
&OBST XB=54.4,55.25,-24.65,-24.65,3.42857142857143,6 SURF_ID='SURF_225'/
&OBST XB=55.25,56.1,-24.65,-24.65,3.42857142857143,6 SURF_ID='SURF_225'/
&OBST XB=56.1,56.95,-24.65,-24.65,5.14285714285714,6 SURF_ID='SURF_225'/
&OBST XB=56.95,57.8,-24.65,-24.65,3.42857142857143,6 SURF_ID='SURF_225'/
ba6f520efe2b4d0d9cafec8d843d5bb3
&OBST XB=54.4,54.4,-24.65,-19.55,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=49.3,50.15,-19.55,-19.55,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=50.15,51,-19.55,-19.55,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=51,51.85,-19.55,-19.55,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=51.85,52.7,-19.55,-19.55,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=52.7,53.55,-19.55,-19.55,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=53.55,54.4,-19.55,-19.55,3.42857142857143,6 SURF_ID='SURF_226'/
2ad97dad05054c8c8298d0ec0e2ada99
&OBST XB=56.1,56.1,-19.55,-17.85,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=54.4,55.25,-19.55,-19.55,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=55.25,56.1,-19.55,-19.55,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=56.1,56.1,-17.85,-17,5.14285714285714,6 SURF_ID='SURF_226'/
&OBST XB=56.1,56.1,-17,-14.45,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=49.3,50.15,-14.45,-14.45,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=50.15,51,-14.45,-14.45,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=51,51.85,-14.45,-14.45,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=51.85,52.7,-14.45,-14.45,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=52.7,53.55,-14.45,-14.45,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=53.55,54.4,-14.45,-14.45,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=54.4,55.25,-14.45,-14.45,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=55.25,56.1,-14.45,-14.45,3.42857142857143,6 SURF_ID='SURF_226'/
edefd67432a44908bfe511d2efced648
&OBST XB=56.1,56.1,-14.45,-13.6,5.14285714285714,6 SURF_ID='SURF_226'/
&OBST XB=56.1,56.1,-13.6,-11.05,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=49.3,50.15,-11.05,-11.05,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=50.15,51,-11.05,-11.05,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=51,51.85,-11.05,-11.05,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=51.85,52.7,-11.05,-11.05,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=52.7,53.55,-11.05,-11.05,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=53.55,54.4,-11.05,-11.05,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=54.4,55.25,-11.05,-11.05,3.42857142857143,6 SURF_ID='SURF_226'/
&OBST XB=55.25,56.1,-11.05,-11.05,3.42857142857143,6 SURF_ID='SURF_226'/
f42f20b2811e4295926d00874e3f77e7
&OBST XB=53.55,53.55,-11.05,-7.65,3.42857142857143,6 SURF_ID='SURF_227'/
&OBST XB=52.7,53.55,-7.65,-7.65,5.14285714285714,6 SURF_ID='SURF_227'/
&OBST XB=49.3,52.7,-7.65,-7.65,3.42857142857143,6 SURF_ID='SURF_227'/
3ce80dcda7424e85b8632bde3615f12c
&OBST XB=53.55,53.55,-7.65,-4.25,3.42857142857143,6 SURF_ID='SURF_227'/
&OBST XB=53.55,53.55,-4.25,-3.4,3.42857142857143,6 SURF_ID='SURF_227'/
&OBST XB=52.7,53.55,-3.4,-3.4,5.14285714285714,6 SURF_ID='SURF_227'/
&OBST XB=49.3,52.7,-3.4,-3.4,3.42857142857143,6 SURF_ID='SURF_227'/
f35da0e7ea9842ff930c75781d85b1c9
&OBST XB=56.1,56.1,-3.4,0.850000000000001,3.42857142857143,6 SURF_ID='SURF_227'/
&OBST XB=53.55,54.4,-3.4,-3.4,3.42857142857143,6 SURF_ID='SURF_227'/
&OBST XB=54.4,55.25,-3.4,-3.4,3.42857142857143,6 SURF_ID='SURF_227'/
&OBST XB=55.25,56.1,-3.4,-3.4,3.42857142857143,6 SURF_ID='SURF_227'/
&OBST XB=56.1,56.1,0.850000000000001,13.6,3.42857142857143,6 SURF_ID='SURF_227'/
&OBST XB=56.1,56.1,13.6,14.45,5.14285714285714,6 SURF_ID='SURF_227'/
&OBST XB=56.1,56.1,14.45,22.1,3.42857142857143,6 SURF_ID='SURF_227'/
&OBST XB=49.3,50.15,22.1,22.1,3.42857142857143,6 SURF_ID='SURF_227'/
&OBST XB=50.15,51,22.1,22.1,3.42857142857143,6 SURF_ID='SURF_227'/
&OBST XB=51,51.85,22.1,22.1,3.42857142857143,6 SURF_ID='SURF_227'/
&OBST XB=51.85,52.7,22.1,22.1,3.42857142857143,6 SURF_ID='SURF_227'/
&OBST XB=52.7,53.55,22.1,22.1,3.42857142857143,6 SURF_ID='SURF_227'/
&OBST XB=53.55,54.4,22.1,22.1,3.42857142857143,6 SURF_ID='SURF_227'/
&OBST XB=54.4,55.25,22.1,22.1,3.42857142857143,6 SURF_ID='SURF_227'/
&OBST XB=55.25,56.1,22.1,22.1,3.42857142857143,6 SURF_ID='SURF_227'/
4684d9f487bb417ab39cd61b41ee070c
&OBST XB=55.25,56.1,17.85,18.7,3.42857142857143,6 SURF_ID='SURF_228'/
&OBST XB=54.4,55.25,17.85,18.7,5.14285714285714,6 SURF_ID='SURF_228'/
&OBST XB=49.3,54.4,17.85,18.7,3.42857142857143,6 SURF_ID='SURF_228'/
53f32a07508643688f83cd3143c90ff9
&OBST XB=53.55,54.4,17.85,19.55,3.42857142857143,6 SURF_ID='SURF_105'/
&OBST XB=53.55,54.4,19.55,20.4,5.14285714285714,6 SURF_ID='SURF_105'/
&OBST XB=53.55,54.4,20.4,22.1,3.42857142857143,6 SURF_ID='SURF_105'/
2116dd9630744e76b9ca5e996d0288be
&OBST XB=53.55,53.55,17,17.85,3.42857142857143,6 SURF_ID='SURF_229'/
&OBST XB=53.55,53.55,16.15,17,5.14285714285714,6 SURF_ID='SURF_229'/
&OBST XB=49.3,53.55,16.15,16.15,3.42857142857143,6 SURF_ID='SURF_229'/
58f9911b47074b70acc58ea4efaacfb5
&OBST XB=52.7,52.7,12.75,16.15,3.42857142857143,6 SURF_ID='SURF_230'/
&OBST XB=49.3,50.15,12.75,12.75,3.42857142857143,6 SURF_ID='SURF_230'/
&OBST XB=50.15,51,12.75,12.75,3.42857142857143,6 SURF_ID='SURF_230'/
&OBST XB=51,51.85,12.75,12.75,3.42857142857143,6 SURF_ID='SURF_230'/
&OBST XB=51.85,52.7,12.75,12.75,3.42857142857143,6 SURF_ID='SURF_230'/
be683611c6874d99b69380d279f4616c
&OBST XB=55.25,55.25,13.6,16.15,3.42857142857143,6 SURF_ID='SURF_62'/
&OBST XB=53.55,54.4,16.15,16.15,3.42857142857143,6 SURF_ID='SURF_62'/
&OBST XB=54.4,55.25,16.15,16.15,3.42857142857143,6 SURF_ID='SURF_62'/
&OBST XB=55.25,55.25,12.75,13.6,5.14285714285714,6 SURF_ID='SURF_62'/
&OBST XB=55.25,55.25,10.2,12.75,3.42857142857143,6 SURF_ID='SURF_62'/
&OBST XB=55.25,55.25,9.35,10.2,5.14285714285714,6 SURF_ID='SURF_62'/
&OBST XB=55.25,55.25,6.8,9.35,3.42857142857143,6 SURF_ID='SURF_62'/
&OBST XB=55.25,55.25,5.95,6.8,5.14285714285714,6 SURF_ID='SURF_62'/
&OBST XB=49.3,51.85,1.7,1.7,3.42857142857143,6 SURF_ID='SURF_62'/
&OBST XB=51.85,52.7,1.7,5.1,3.42857142857143,6 SURF_ID='SURF_62'/
&OBST XB=52.7,55.25,5.1,5.1,3.42857142857143,6 SURF_ID='SURF_62'/
&OBST XB=55.25,55.25,5.1,5.95,3.42857142857143,6 SURF_ID='SURF_62'/
f1a394e49aec4297875222105cce75ca
&OBST XB=55.25,56.1,3.4,3.4,5.14285714285714,6 SURF_ID='SURF_133'/
&OBST XB=53.55,53.55,-1.7,3.4,3.42857142857143,6 SURF_ID='SURF_133'/
&OBST XB=53.55,54.4,3.4,3.4,3.42857142857143,6 SURF_ID='SURF_133'/
&OBST XB=54.4,55.25,3.4,3.4,3.42857142857143,6 SURF_ID='SURF_133'/
&OBST XB=53.55,53.55,-2.55,-1.7,5.14285714285714,6 SURF_ID='SURF_133'/
&OBST XB=53.55,53.55,-3.4,-2.55,3.42857142857143,6 SURF_ID='SURF_133'/
11a72a7a807e4e8e939a26dbf77d3d5a
&OBST XB=53.55,56.1,-0.850000000000001,-0.850000000000001,3.42857142857143,6 SURF_ID='SURF_133'/
bf05c81d5f85418b97ba1e3419676d5c
&OBST XB=56.1,56.1,-11.05,-7.65,3.42857142857143,6 SURF_ID='SURF_76'/
&OBST XB=56.1,56.1,-7.65,-6.8,5.14285714285714,6 SURF_ID='SURF_76'/
&OBST XB=56.1,56.1,-6.8,-3.4,3.42857142857143,6 SURF_ID='SURF_76'/
640a8326cc5140c7b7633a3ba7805f02
&OBST XB=53.55,56.1,-5.95,-5.95,3.42857142857143,6 SURF_ID='SURF_141'/
ca9b3ef3fa1e45b3a8c7fa7e3cd1b0ab
&OBST XB=56.1,56.95,-14.45,-14.45,3.42857142857143,6 SURF_ID='SURF_108'/
&OBST XB=56.95,57.8,-14.45,-14.45,5.14285714285714,6 SURF_ID='SURF_108'/
8351c52135434ed4bbdb4b5c24b2e318
&OBST XB=55.25,55.25,24.65,25.5,3.42857142857143,6 SURF_ID='SURF_231'/
&OBST XB=49.3,50.15,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_231'/
&OBST XB=50.15,51,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_231'/
&OBST XB=51,51.85,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_231'/
&OBST XB=51.85,52.7,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_231'/
&OBST XB=52.7,53.55,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_231'/
&OBST XB=53.55,54.4,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_231'/
&OBST XB=53.55,54.4,26.35,26.35,5.14285714285714,6 SURF_ID='SURF_231'/
&OBST XB=49.3,53.55,26.35,26.35,3.42857142857143,6 SURF_ID='SURF_231'/
62e9d967de10423fbd6ad5494ef4b8cc
&OBST XB=54.4,54.4,26.35,28.05,3.42857142857143,6 SURF_ID='SURF_100'/
d13a4b26101b4aa6a908b5e53c181d19
&OBST XB=49.3,57.8,36.55,36.55,3.42857142857143,6 SURF_ID='SURF_232'/
1d513f6c0b9f447d9de81d04c56f3b3a
&OBST XB=49.3,51.85,34,34,3.42857142857143,6 SURF_ID='SURF_137'/
&OBST XB=51.85,51.85,33.15,34,5.14285714285714,6 SURF_ID='SURF_137'/
&OBST XB=51.85,51.85,28.9,33.15,3.42857142857143,6 SURF_ID='SURF_137'/
&OBST XB=51.85,52.7,28.9,28.9,3.42857142857143,6 SURF_ID='SURF_137'/
&OBST XB=52.7,53.55,28.9,28.9,3.42857142857143,6 SURF_ID='SURF_137'/
&OBST XB=53.55,54.4,28.9,28.9,3.42857142857143,6 SURF_ID='SURF_137'/
fed4c537627745868a8ffc894d3a3142
&OBST XB=54.4,56.95,28.05,28.05,3.42857142857143,6 SURF_ID='SURF_171'/
&OBST XB=56.95,57.8,28.05,28.05,5.14285714285714,6 SURF_ID='SURF_171'/
1ee4a8a07f354ba78dc8e622d8101cb6
&OBST XB=48.45,48.45,20.4,24.65,3.42857142857143,6 SURF_ID='SURF_233'/
&OBST XB=48.45,49.3,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_233'/
&OBST XB=48.45,48.45,19.55,20.4,5.14285714285714,6 SURF_ID='SURF_233'/
&OBST XB=48.45,49.3,19.55,19.55,3.42857142857143,6 SURF_ID='SURF_233'/
5cd9642228da4974946c44173a6c01f7
&OBST XB=28.9,28.9,24.65,28.9,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=28.9,29.75,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=29.75,30.6,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=30.6,31.45,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=31.45,32.3,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=32.3,33.15,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=33.15,34,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=34,34.85,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=34.85,35.7,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=35.7,36.55,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=36.55,37.4,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=37.4,38.25,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=38.25,39.1,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=39.1,39.95,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=39.95,40.8,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=40.8,41.65,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=41.65,42.5,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=42.5,43.35,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=43.35,44.2,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=44.2,45.05,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=45.05,45.9,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=45.9,46.75,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=46.75,47.6,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=47.6,48.45,24.65,24.65,3.42857142857143,6 SURF_ID='SURF_126'/
&OBST XB=28.9,28.9,28.9,29.75,5.14285714285714,6 SURF_ID='SURF_126'/
&OBST XB=28.9,28.9,29.75,36.55,3.42857142857143,6 SURF_ID='SURF_126'/
46aa1b2e80b2416b8309e1da3901b610
&OBST XB=28.9,49.3,36.55,36.55,3.42857142857143,6 SURF_ID='SURF_112'/
bb2d1087b1e647b280376636935adbb7
&OBST XB=46.75,46.75,30.6,31.45,3.42857142857143,6 SURF_ID='SURF_219'/
&OBST XB=45.9,46.75,31.45,32.3,3.42857142857143,6 SURF_ID='SURF_219'/
&OBST XB=45.9,45.9,32.3,36.55,3.42857142857143,6 SURF_ID='SURF_219'/
&OBST XB=46.75,46.75,29.75,30.6,5.14285714285714,6 SURF_ID='SURF_219'/
&OBST XB=46.75,46.75,26.35,29.75,3.42857142857143,6 SURF_ID='SURF_219'/
&OBST XB=46.75,47.6,26.35,26.35,3.42857142857143,6 SURF_ID='SURF_219'/
&OBST XB=47.6,48.45,26.35,26.35,3.42857142857143,6 SURF_ID='SURF_219'/
&OBST XB=48.45,49.3,26.35,26.35,3.42857142857143,6 SURF_ID='SURF_219'/
8d82147368214949b0cd841fe94dea2d
&OBST XB=40.8,40.8,26.35,27.2,3.42857142857143,6 SURF_ID='SURF_219'/
&OBST XB=40.8,41.65,26.35,26.35,3.42857142857143,6 SURF_ID='SURF_219'/
&OBST XB=41.65,42.5,26.35,26.35,3.42857142857143,6 SURF_ID='SURF_219'/
&OBST XB=42.5,43.35,26.35,26.35,3.42857142857143,6 SURF_ID='SURF_219'/
&OBST XB=43.35,44.2,26.35,26.35,3.42857142857143,6 SURF_ID='SURF_219'/
&OBST XB=44.2,45.05,26.35,26.35,3.42857142857143,6 SURF_ID='SURF_219'/
&OBST XB=45.05,45.9,26.35,26.35,3.42857142857143,6 SURF_ID='SURF_219'/
&OBST XB=45.9,46.75,26.35,26.35,3.42857142857143,6 SURF_ID='SURF_219'/
&OBST XB=42.5,43.35,26.35,29.75,3.42857142857143,6 SURF_ID='SURF_219'/
&OBST XB=40.8,40.8,27.2,29.75,3.42857142857143,6 SURF_ID='SURF_219'/
&OBST XB=40.8,41.65,29.75,29.75,3.42857142857143,6 SURF_ID='SURF_219'/
&OBST XB=41.65,42.5,29.75,29.75,3.42857142857143,6 SURF_ID='SURF_219'/
ac30cb43e9df469ea4b7a749e6b6675b
&OBST XB=42.5,42.5,29.75,30.6,5.14285714285714,6 SURF_ID='SURF_86'/
&OBST XB=42.5,42.5,30.6,36.55,3.42857142857143,6 SURF_ID='SURF_86'/
9782d8d913954701bf79ec98e2e2f2ac
&OBST XB=39.1,39.95,29.75,29.75,3.42857142857143,6 SURF_ID='SURF_35'/
&OBST XB=39.1,42.5,32.3,32.3,3.42857142857143,6 SURF_ID='SURF_35'/
&OBST XB=39.1,39.1,29.75,30.6,3.42857142857143,6 SURF_ID='SURF_35'/
&OBST XB=39.1,39.1,30.6,31.45,3.42857142857143,6 SURF_ID='SURF_35'/
&OBST XB=39.1,39.1,31.45,32.3,3.42857142857143,6 SURF_ID='SURF_35'/
&OBST XB=39.95,40.8,29.75,29.75,5.14285714285714,6 SURF_ID='SURF_35'/
9c363fddedc44973b7644bdf5b139d76
&OBST XB=38.25,39.1,29.75,29.75,3.42857142857143,6 SURF_ID='SURF_35'/
&OBST XB=37.4,38.25,29.75,29.75,5.14285714285714,6 SURF_ID='SURF_35'/
&OBST XB=35.7,35.7,29.75,36.55,3.42857142857143,6 SURF_ID='SURF_35'/
&OBST XB=35.7,36.55,29.75,29.75,3.42857142857143,6 SURF_ID='SURF_35'/
&OBST XB=36.55,37.4,29.75,29.75,3.42857142857143,6 SURF_ID='SURF_35'/
5d9e277447844e44b5ca97424755b742
&OBST XB=34,35.7,29.75,29.75,3.42857142857143,6 SURF_ID='SURF_138'/
&OBST XB=33.15,34,29.75,29.75,5.14285714285714,6 SURF_ID='SURF_138'/
&OBST XB=28.9,33.15,29.75,29.75,3.42857142857143,6 SURF_ID='SURF_138'/
d5f2786c1bc4490bb6ad250ed83a32be
&OBST XB=28.9,31.45,28.05,28.05,3.42857142857143,6 SURF_ID='SURF_106'/
&OBST XB=31.45,32.3,28.05,28.05,5.14285714285714,6 SURF_ID='SURF_106'/
&OBST XB=32.3,34.85,28.05,28.05,3.42857142857143,6 SURF_ID='SURF_106'/
&OBST XB=34.85,35.7,28.05,28.05,5.14285714285714,6 SURF_ID='SURF_106'/
&OBST XB=35.7,39.1,28.05,28.05,3.42857142857143,6 SURF_ID='SURF_106'/
&OBST XB=39.1,39.1,27.2,28.05,5.14285714285714,6 SURF_ID='SURF_106'/
&OBST XB=39.1,39.1,24.65,27.2,3.42857142857143,6 SURF_ID='SURF_106'/
af31799865504724a0b1bba8effc0ca9
&OBST XB=35.7,35.7,24.65,28.05,3.42857142857143,6 SURF_ID='SURF_188'/
d16425b4f28049cbbdceaf25d68b8b5b
&OBST XB=32.3,32.3,24.65,28.05,3.42857142857143,6 SURF_ID='SURF_141'/
2b9c6cfaba9b4e948e70f686ad8eaca8
&OBST XB=-40.8,-35.7,-0.850000000000001,4.25,0,0.857142857142857 SURF_ID='SURF_234'/
dfd3899b8b91490ba2353d7fb38495c6
&OBST XB=-62.05,-61.2,10.2,11.05,2.57142857142857,3.42857142857143 SURF_ID='SURF_235'/
f7df74a3bb6a47e795fadf14aab1491c
&OBST XB=-61.2,-60.35,10.2,11.05,2.57142857142857,2.57142857142857 SURF_ID='SURF_235'/
&OBST XB=-60.35,-59.5,10.2,11.05,1.71428571428571,1.71428571428571 SURF_ID='SURF_235'/
&OBST XB=-59.5,-58.65,10.2,11.05,0,0 SURF_ID='SURF_235'/
&OBST XB=-59.5,-59.5,10.2,11.05,0,1.71428571428571 SURF_ID='SURF_235'/
&OBST XB=-60.35,-60.35,10.2,11.05,1.71428571428571,2.57142857142857 SURF_ID='SURF_235'/
&OBST XB=-61.2,-61.2,10.2,11.05,2.57142857142857,3.42857142857143 SURF_ID='SURF_235'/
e5da5faa22754005a90ac55b8109a7ab
&OBST XB=-56.1,-54.4,31.45,31.45,1.71428571428571,2.57142857142857 SURF_ID='SURF_235'/
&OBST XB=-56.1,-54.4,32.3,32.3,2.57142857142857,3.42857142857143 SURF_ID='SURF_235'/
&OBST XB=-56.1,-54.4,30.6,31.45,1.71428571428571,1.71428571428571 SURF_ID='SURF_235'/
&OBST XB=-56.1,-54.4,31.45,32.3,2.57142857142857,2.57142857142857 SURF_ID='SURF_235'/
197fbabcbd974897b6d2d6a2e4eb336f
&OBST XB=-57.8,-54.4,29.75,30.6,1.71428571428571,1.71428571428571 SURF_ID='SURF_235'/
5fa9389aa8f14948b20d7c89353a65e8
&OBST XB=-57.8,-56.1,31.45,32.3,0,0.857142857142857 SURF_ID='SURF_235'/
&OBST XB=-57.8,-56.1,30.6,30.6,0.857142857142857,1.71428571428571 SURF_ID='SURF_235'/
&OBST XB=-57.8,-56.1,30.6,31.45,0.857142857142857,0.857142857142857 SURF_ID='SURF_235'/
65593a41c9654eb093fdef151866d738
&OBST XB=-57.8,-57.8,-33.15,-24.65,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-57.8,-49.3,-33.15,6.8,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-64.6,-49.3,6.8,10.2,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-57.8,-49.3,10.2,17,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-57.8,-12.75,17,36.55,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
32051bb532144e07b1c83965ac645f4f
&OBST XB=-56.1,-54.4,-28.9,-28.05,0,0.857142857142857 SURF_ID='SURF_235'/
&OBST XB=-56.1,-54.4,-27.2,-27.2,0.857142857142857,1.71428571428571 SURF_ID='SURF_235'/
&OBST XB=-56.1,-54.4,-29.75,-28.9,0,0 SURF_ID='SURF_235'/
&OBST XB=-56.1,-54.4,-28.05,-27.2,0.857142857142857,0.857142857142857 SURF_ID='SURF_235'/
&OBST XB=-56.1,-54.4,-27.2,-26.35,1.71428571428571,1.71428571428571 SURF_ID='SURF_235'/
8dfaa02aea624a7abdecc81ab9d1e4dd
&OBST XB=-57.8,-54.4,-26.35,-25.5,1.71428571428571,1.71428571428571 SURF_ID='SURF_235'/
58f03954ba6340e997012e87fd7a155b
&OBST XB=-57.8,-56.1,-28.05,-28.05,1.71428571428571,2.57142857142857 SURF_ID='SURF_235'/
&OBST XB=-57.8,-56.1,-29.75,-29.75,2.57142857142857,3.42857142857143 SURF_ID='SURF_235'/
&OBST XB=-57.8,-56.1,-29.75,-28.05,2.57142857142857,2.57142857142857 SURF_ID='SURF_235'/
&OBST XB=-57.8,-56.1,-28.05,-26.35,1.71428571428571,1.71428571428571 SURF_ID='SURF_235'/
73a1738613fe46998accb1996959f198
&OBST XB=49.3,53.55,-33.15,-32.3,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=49.3,57.8,-32.3,24.65,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=28.9,57.8,24.65,36.55,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
952d0ea811ed496f9779d632b3a74087
&OBST XB=48.45,49.3,19.55,24.65,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
46259986b41849ee9244a97e543dfc9b
&OBST XB=-120.7,-92.65,26.35,36.55,2.57142857142857,3.42857142857143 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
79ffa2c8fc5748b29940796e1ffb665d
&OBST XB=49.3,54.4,-32.3,-24.65,2.57142857142857,3.42857142857143 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=49.3,57.8,-24.65,28.05,2.57142857142857,3.42857142857143 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=49.3,54.4,28.05,36.55,2.57142857142857,3.42857142857143 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
178d74a863414b03bd96ca3192fc2cf4
&OBST XB=-120.7,92.65,-33.15,-23.8,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-120.7,97.75,-23.8,-21.25,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-120.7,92.65,-21.25,-14.45,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-120.7,95.2,-14.45,-11.9,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-120.7,92.65,-11.9,15.3,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-120.7,100.3,15.3,17.85,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=96.9,100.3,17.85,22.95,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-120.7,92.65,17.85,29.75,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-120.7,96.9,29.75,34.85,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-120.7,92.65,34.85,36.55,6,6 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
cff8b89a81324408885f08d9cf337a94
&OBST XB=56.1,56.95,-26.35,-25.5,0.857142857142857,1.71428571428571 SURF_ID='SURF_235'/
&OBST XB=56.1,56.95,-27.2,-27.2,0,0.857142857142857 SURF_ID='SURF_235'/
&OBST XB=56.1,56.95,-27.2,-26.35,0.857142857142857,0.857142857142857 SURF_ID='SURF_235'/
b0cc1982d285405dab3f6262303d61bb
&OBST XB=55.25,56.95,-25.5,-24.65,1.71428571428571,1.71428571428571 SURF_ID='SURF_235'/
4597ff2d78dc4b8d95364cb8362c81fe
&OBST XB=55.25,56.1,-26.35,-26.35,1.71428571428571,2.57142857142857 SURF_ID='SURF_235'/
&OBST XB=55.25,56.1,-27.2,-27.2,2.57142857142857,3.42857142857143 SURF_ID='SURF_235'/
&OBST XB=55.25,56.1,-27.2,-26.35,2.57142857142857,2.57142857142857 SURF_ID='SURF_235'/
&OBST XB=55.25,56.1,-26.35,-25.5,1.71428571428571,1.71428571428571 SURF_ID='SURF_235'/
848b14c577984c3d8b0ccdc00606e82f
&OBST XB=56.1,56.95,32.3,33.15,0.857142857142857,1.71428571428571 SURF_ID='SURF_235'/
&OBST XB=56.1,56.95,31.45,31.45,0,0.857142857142857 SURF_ID='SURF_235'/
&OBST XB=56.1,56.95,31.45,32.3,0.857142857142857,0.857142857142857 SURF_ID='SURF_235'/
4793f49072b341a493ad69c2a68d9b25
&OBST XB=55.25,56.95,33.15,34,1.71428571428571,1.71428571428571 SURF_ID='SURF_235'/
6b819ab52c884fa39a2f0cca08daf707
&OBST XB=55.25,56.1,32.3,32.3,1.71428571428571,2.57142857142857 SURF_ID='SURF_235'/
&OBST XB=55.25,56.1,31.45,31.45,2.57142857142857,3.42857142857143 SURF_ID='SURF_235'/
&OBST XB=55.25,56.1,31.45,32.3,2.57142857142857,2.57142857142857 SURF_ID='SURF_235'/
&OBST XB=55.25,56.1,32.3,33.15,1.71428571428571,1.71428571428571 SURF_ID='SURF_235'/
d976a237fef24d06b9a95e9a64bca502
&OBST XB=-57.8,-54.4,-33.15,-30.6,2.57142857142857,3.42857142857143 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-57.8,-57.8,-30.6,-24.65,2.57142857142857,3.42857142857143 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-57.8,-54.4,-24.65,-22.95,2.57142857142857,3.42857142857143 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-57.8,-50.15,-22.95,-3.4,2.57142857142857,3.42857142857143 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-57.8,-49.3,-3.4,27.2,2.57142857142857,3.42857142857143 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-57.8,-57.8,27.2,28.05,2.57142857142857,3.42857142857143 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-54.4,-49.3,27.2,34,2.57142857142857,3.42857142857143 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-57.8,-49.3,34,36.55,2.57142857142857,3.42857142857143 SURF_ID='SURF_89' TRANSPARENCY=0.1 RGB=89,89,89/
&DEVC ID='DEVC_1' QUANTITY='TEMPERATURE' XYZ=-121.926450968139,34.7693723479819,1.28571428571429/
&DEVC ID='DEVC_2' QUANTITY='VISIBILITY' XYZ=-121.926450968139,34.7693723479819,1.28571428571429/
&DEVC ID='DEVC_3' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-121.926450968139,34.7693723479819,1.28571428571429/
&DEVC ID='DEVC_4' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-121.926450968139,34.7693723479819,1.28571428571429/
&DEVC ID='DEVC_5' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-121.926450968139,34.7693723479819,1.28571428571429/
&DEVC ID='DEVC_6' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-121.926450968139,34.7693723479819,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_7' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-121.926450968139,34.7693723479819,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_8' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-121.926450968139,34.7693723479819,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_9' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-121.926450968139,34.7693723479819,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_10' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-121.926450968139,34.7693723479819,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_11' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-121.926450968139,34.7693723479819,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_12' QUANTITY='RELATIVE HUMIDITY' XYZ=-121.926450968139,34.7693723479819,1.28571428571429/
&DEVC ID='DEVC_13' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-121.926450968139,34.7693723479819,1.28571428571429/
&DEVC ID='DEVC_14' QUANTITY='PRESSURE' XYZ=-121.926450968139,34.7693723479819,1.28571428571429/
&DEVC ID='DEVC_15' QUANTITY='TEMPERATURE' XYZ=-119.376450968139,34.7693723479819,1.28571428571429/
&DEVC ID='DEVC_16' QUANTITY='VISIBILITY' XYZ=-119.376450968139,34.7693723479819,1.28571428571429/
&DEVC ID='DEVC_17' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-119.376450968139,34.7693723479819,1.28571428571429/
&DEVC ID='DEVC_18' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-119.376450968139,34.7693723479819,1.28571428571429/
&DEVC ID='DEVC_19' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-119.376450968139,34.7693723479819,1.28571428571429/
&DEVC ID='DEVC_20' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-119.376450968139,34.7693723479819,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_21' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-119.376450968139,34.7693723479819,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_22' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-119.376450968139,34.7693723479819,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_23' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-119.376450968139,34.7693723479819,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_24' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-119.376450968139,34.7693723479819,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_25' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-119.376450968139,34.7693723479819,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_26' QUANTITY='RELATIVE HUMIDITY' XYZ=-119.376450968139,34.7693723479819,1.28571428571429/
&DEVC ID='DEVC_27' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-119.376450968139,34.7693723479819,1.28571428571429/
&DEVC ID='DEVC_28' QUANTITY='PRESSURE' XYZ=-119.376450968139,34.7693723479819,1.28571428571429/
&DEVC ID='DEVC_29' QUANTITY='TEMPERATURE' XYZ=-55.6555640305145,37.6094082202161,1.28571428571429/
&DEVC ID='DEVC_30' QUANTITY='VISIBILITY' XYZ=-55.6555640305145,37.6094082202161,1.28571428571429/
&DEVC ID='DEVC_31' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-55.6555640305145,37.6094082202161,1.28571428571429/
&DEVC ID='DEVC_32' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-55.6555640305145,37.6094082202161,1.28571428571429/
&DEVC ID='DEVC_33' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-55.6555640305145,37.6094082202161,1.28571428571429/
&DEVC ID='DEVC_34' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.6555640305145,37.6094082202161,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_35' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.6555640305145,37.6094082202161,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_36' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.6555640305145,37.6094082202161,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_37' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.6555640305145,37.6094082202161,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_38' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.6555640305145,37.6094082202161,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_39' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.6555640305145,37.6094082202161,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_40' QUANTITY='RELATIVE HUMIDITY' XYZ=-55.6555640305145,37.6094082202161,1.28571428571429/
&DEVC ID='DEVC_41' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-55.6555640305145,37.6094082202161,1.28571428571429/
&DEVC ID='DEVC_42' QUANTITY='PRESSURE' XYZ=-55.6555640305145,37.6094082202161,1.28571428571429/
&DEVC ID='DEVC_43' QUANTITY='TEMPERATURE' XYZ=-55.6555640305145,35.0594082202161,1.28571428571429/
&DEVC ID='DEVC_44' QUANTITY='VISIBILITY' XYZ=-55.6555640305145,35.0594082202161,1.28571428571429/
&DEVC ID='DEVC_45' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-55.6555640305145,35.0594082202161,1.28571428571429/
&DEVC ID='DEVC_46' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-55.6555640305145,35.0594082202161,1.28571428571429/
&DEVC ID='DEVC_47' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-55.6555640305145,35.0594082202161,1.28571428571429/
&DEVC ID='DEVC_48' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.6555640305145,35.0594082202161,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_49' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.6555640305145,35.0594082202161,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_50' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.6555640305145,35.0594082202161,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_51' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.6555640305145,35.0594082202161,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_52' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.6555640305145,35.0594082202161,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_53' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.6555640305145,35.0594082202161,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_54' QUANTITY='RELATIVE HUMIDITY' XYZ=-55.6555640305145,35.0594082202161,1.28571428571429/
&DEVC ID='DEVC_55' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-55.6555640305145,35.0594082202161,1.28571428571429/
&DEVC ID='DEVC_56' QUANTITY='PRESSURE' XYZ=-55.6555640305145,35.0594082202161,1.28571428571429/
&DEVC ID='DEVC_57' QUANTITY='TEMPERATURE' XYZ=-114.855459248762,37.6094082202161,1.28571428571429/
&DEVC ID='DEVC_58' QUANTITY='VISIBILITY' XYZ=-114.855459248762,37.6094082202161,1.28571428571429/
&DEVC ID='DEVC_59' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-114.855459248762,37.6094082202161,1.28571428571429/
&DEVC ID='DEVC_60' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-114.855459248762,37.6094082202161,1.28571428571429/
&DEVC ID='DEVC_61' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-114.855459248762,37.6094082202161,1.28571428571429/
&DEVC ID='DEVC_62' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-114.855459248762,37.6094082202161,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_63' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-114.855459248762,37.6094082202161,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_64' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-114.855459248762,37.6094082202161,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_65' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-114.855459248762,37.6094082202161,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_66' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-114.855459248762,37.6094082202161,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_67' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-114.855459248762,37.6094082202161,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_68' QUANTITY='RELATIVE HUMIDITY' XYZ=-114.855459248762,37.6094082202161,1.28571428571429/
&DEVC ID='DEVC_69' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-114.855459248762,37.6094082202161,1.28571428571429/
&DEVC ID='DEVC_70' QUANTITY='PRESSURE' XYZ=-114.855459248762,37.6094082202161,1.28571428571429/
&DEVC ID='DEVC_71' QUANTITY='TEMPERATURE' XYZ=-114.855459248762,35.0594082202161,1.28571428571429/
&DEVC ID='DEVC_72' QUANTITY='VISIBILITY' XYZ=-114.855459248762,35.0594082202161,1.28571428571429/
&DEVC ID='DEVC_73' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-114.855459248762,35.0594082202161,1.28571428571429/
&DEVC ID='DEVC_74' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-114.855459248762,35.0594082202161,1.28571428571429/
&DEVC ID='DEVC_75' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-114.855459248762,35.0594082202161,1.28571428571429/
&DEVC ID='DEVC_76' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-114.855459248762,35.0594082202161,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_77' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-114.855459248762,35.0594082202161,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_78' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-114.855459248762,35.0594082202161,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_79' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-114.855459248762,35.0594082202161,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_80' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-114.855459248762,35.0594082202161,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_81' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-114.855459248762,35.0594082202161,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_82' QUANTITY='RELATIVE HUMIDITY' XYZ=-114.855459248762,35.0594082202161,1.28571428571429/
&DEVC ID='DEVC_83' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-114.855459248762,35.0594082202161,1.28571428571429/
&DEVC ID='DEVC_84' QUANTITY='PRESSURE' XYZ=-114.855459248762,35.0594082202161,1.28571428571429/
&DEVC ID='DEVC_85' QUANTITY='TEMPERATURE' XYZ=-5.44413624791538,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_86' QUANTITY='VISIBILITY' XYZ=-5.44413624791538,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_87' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-5.44413624791538,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_88' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-5.44413624791538,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_89' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-5.44413624791538,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_90' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44413624791538,37.5669154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_91' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44413624791538,37.5669154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_92' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44413624791538,37.5669154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_93' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44413624791538,37.5669154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_94' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44413624791538,37.5669154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_95' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44413624791538,37.5669154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_96' QUANTITY='RELATIVE HUMIDITY' XYZ=-5.44413624791538,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_97' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-5.44413624791538,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_98' QUANTITY='PRESSURE' XYZ=-5.44413624791538,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_99' QUANTITY='TEMPERATURE' XYZ=-5.44413624791538,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_100' QUANTITY='VISIBILITY' XYZ=-5.44413624791538,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_101' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-5.44413624791538,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_102' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-5.44413624791538,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_103' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-5.44413624791538,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_104' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44413624791538,35.0169154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_105' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44413624791538,35.0169154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_106' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44413624791538,35.0169154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_107' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44413624791538,35.0169154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_108' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44413624791538,35.0169154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_109' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44413624791538,35.0169154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_110' QUANTITY='RELATIVE HUMIDITY' XYZ=-5.44413624791538,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_111' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-5.44413624791538,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_112' QUANTITY='PRESSURE' XYZ=-5.44413624791538,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_113' QUANTITY='TEMPERATURE' XYZ=-0.158666743951687,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_114' QUANTITY='VISIBILITY' XYZ=-0.158666743951687,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_115' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-0.158666743951687,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_116' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-0.158666743951687,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_117' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-0.158666743951687,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_118' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.158666743951687,37.5669154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_119' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.158666743951687,37.5669154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_120' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.158666743951687,37.5669154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_121' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.158666743951687,37.5669154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_122' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.158666743951687,37.5669154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_123' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.158666743951687,37.5669154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_124' QUANTITY='RELATIVE HUMIDITY' XYZ=-0.158666743951687,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_125' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-0.158666743951687,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_126' QUANTITY='PRESSURE' XYZ=-0.158666743951687,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_127' QUANTITY='TEMPERATURE' XYZ=-0.158666743951687,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_128' QUANTITY='VISIBILITY' XYZ=-0.158666743951687,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_129' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-0.158666743951687,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_130' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-0.158666743951687,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_131' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-0.158666743951687,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_132' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.158666743951687,35.0169154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_133' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.158666743951687,35.0169154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_134' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.158666743951687,35.0169154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_135' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.158666743951687,35.0169154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_136' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.158666743951687,35.0169154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_137' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.158666743951687,35.0169154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_138' QUANTITY='RELATIVE HUMIDITY' XYZ=-0.158666743951687,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_139' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-0.158666743951687,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_140' QUANTITY='PRESSURE' XYZ=-0.158666743951687,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_141' QUANTITY='TEMPERATURE' XYZ=56.1817971355242,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_142' QUANTITY='VISIBILITY' XYZ=56.1817971355242,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_143' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=56.1817971355242,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_144' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=56.1817971355242,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_145' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=56.1817971355242,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_146' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=56.1817971355242,37.5669154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_147' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=56.1817971355242,37.5669154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_148' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=56.1817971355242,37.5669154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_149' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=56.1817971355242,37.5669154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_150' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=56.1817971355242,37.5669154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_151' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=56.1817971355242,37.5669154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_152' QUANTITY='RELATIVE HUMIDITY' XYZ=56.1817971355242,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_153' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=56.1817971355242,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_154' QUANTITY='PRESSURE' XYZ=56.1817971355242,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_155' QUANTITY='TEMPERATURE' XYZ=56.1817971355242,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_156' QUANTITY='VISIBILITY' XYZ=56.1817971355242,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_157' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=56.1817971355242,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_158' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=56.1817971355242,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_159' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=56.1817971355242,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_160' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=56.1817971355242,35.0169154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_161' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=56.1817971355242,35.0169154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_162' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=56.1817971355242,35.0169154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_163' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=56.1817971355242,35.0169154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_164' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=56.1817971355242,35.0169154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_165' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=56.1817971355242,35.0169154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_166' QUANTITY='RELATIVE HUMIDITY' XYZ=56.1817971355242,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_167' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=56.1817971355242,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_168' QUANTITY='PRESSURE' XYZ=56.1817971355242,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_169' QUANTITY='TEMPERATURE' XYZ=31.8190870155795,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_170' QUANTITY='VISIBILITY' XYZ=31.8190870155795,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_171' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=31.8190870155795,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_172' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=31.8190870155795,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_173' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=31.8190870155795,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_174' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.8190870155795,37.5669154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_175' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.8190870155795,37.5669154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_176' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.8190870155795,37.5669154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_177' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.8190870155795,37.5669154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_178' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.8190870155795,37.5669154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_179' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.8190870155795,37.5669154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_180' QUANTITY='RELATIVE HUMIDITY' XYZ=31.8190870155795,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_181' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=31.8190870155795,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_182' QUANTITY='PRESSURE' XYZ=31.8190870155795,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_183' QUANTITY='TEMPERATURE' XYZ=31.8190870155795,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_184' QUANTITY='VISIBILITY' XYZ=31.8190870155795,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_185' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=31.8190870155795,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_186' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=31.8190870155795,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_187' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=31.8190870155795,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_188' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.8190870155795,35.0169154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_189' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.8190870155795,35.0169154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_190' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.8190870155795,35.0169154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_191' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.8190870155795,35.0169154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_192' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.8190870155795,35.0169154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_193' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.8190870155795,35.0169154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_194' QUANTITY='RELATIVE HUMIDITY' XYZ=31.8190870155795,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_195' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=31.8190870155795,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_196' QUANTITY='PRESSURE' XYZ=31.8190870155795,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_197' QUANTITY='TEMPERATURE' XYZ=32.6190870155795,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_198' QUANTITY='VISIBILITY' XYZ=32.6190870155795,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_199' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=32.6190870155795,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_200' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=32.6190870155795,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_201' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=32.6190870155795,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_202' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.6190870155795,37.5669154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_203' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.6190870155795,37.5669154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_204' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.6190870155795,37.5669154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_205' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.6190870155795,37.5669154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_206' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.6190870155795,37.5669154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_207' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.6190870155795,37.5669154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_208' QUANTITY='RELATIVE HUMIDITY' XYZ=32.6190870155795,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_209' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=32.6190870155795,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_210' QUANTITY='PRESSURE' XYZ=32.6190870155795,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_211' QUANTITY='TEMPERATURE' XYZ=32.6190870155795,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_212' QUANTITY='VISIBILITY' XYZ=32.6190870155795,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_213' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=32.6190870155795,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_214' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=32.6190870155795,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_215' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=32.6190870155795,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_216' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.6190870155795,35.0169154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_217' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.6190870155795,35.0169154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_218' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.6190870155795,35.0169154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_219' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.6190870155795,35.0169154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_220' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.6190870155795,35.0169154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_221' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.6190870155795,35.0169154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_222' QUANTITY='RELATIVE HUMIDITY' XYZ=32.6190870155795,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_223' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=32.6190870155795,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_224' QUANTITY='PRESSURE' XYZ=32.6190870155795,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_225' QUANTITY='TEMPERATURE' XYZ=61.332426961263,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_226' QUANTITY='VISIBILITY' XYZ=61.332426961263,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_227' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=61.332426961263,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_228' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=61.332426961263,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_229' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=61.332426961263,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_230' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=61.332426961263,37.5669154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_231' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=61.332426961263,37.5669154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_232' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=61.332426961263,37.5669154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_233' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=61.332426961263,37.5669154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_234' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=61.332426961263,37.5669154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_235' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=61.332426961263,37.5669154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_236' QUANTITY='RELATIVE HUMIDITY' XYZ=61.332426961263,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_237' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=61.332426961263,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_238' QUANTITY='PRESSURE' XYZ=61.332426961263,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_239' QUANTITY='TEMPERATURE' XYZ=61.332426961263,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_240' QUANTITY='VISIBILITY' XYZ=61.332426961263,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_241' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=61.332426961263,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_242' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=61.332426961263,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_243' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=61.332426961263,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_244' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=61.332426961263,35.0169154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_245' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=61.332426961263,35.0169154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_246' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=61.332426961263,35.0169154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_247' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=61.332426961263,35.0169154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_248' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=61.332426961263,35.0169154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_249' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=61.332426961263,35.0169154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_250' QUANTITY='RELATIVE HUMIDITY' XYZ=61.332426961263,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_251' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=61.332426961263,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_252' QUANTITY='PRESSURE' XYZ=61.332426961263,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_253' QUANTITY='TEMPERATURE' XYZ=62.3990936279297,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_254' QUANTITY='VISIBILITY' XYZ=62.3990936279297,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_255' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=62.3990936279297,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_256' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=62.3990936279297,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_257' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=62.3990936279297,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_258' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=62.3990936279297,37.5669154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_259' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=62.3990936279297,37.5669154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_260' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=62.3990936279297,37.5669154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_261' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=62.3990936279297,37.5669154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_262' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=62.3990936279297,37.5669154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_263' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=62.3990936279297,37.5669154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_264' QUANTITY='RELATIVE HUMIDITY' XYZ=62.3990936279297,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_265' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=62.3990936279297,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_266' QUANTITY='PRESSURE' XYZ=62.3990936279297,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_267' QUANTITY='TEMPERATURE' XYZ=62.3990936279297,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_268' QUANTITY='VISIBILITY' XYZ=62.3990936279297,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_269' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=62.3990936279297,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_270' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=62.3990936279297,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_271' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=62.3990936279297,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_272' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=62.3990936279297,35.0169154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_273' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=62.3990936279297,35.0169154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_274' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=62.3990936279297,35.0169154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_275' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=62.3990936279297,35.0169154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_276' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=62.3990936279297,35.0169154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_277' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=62.3990936279297,35.0169154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_278' QUANTITY='RELATIVE HUMIDITY' XYZ=62.3990936279297,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_279' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=62.3990936279297,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_280' QUANTITY='PRESSURE' XYZ=62.3990936279297,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_281' QUANTITY='TEMPERATURE' XYZ=63.4657602945964,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_282' QUANTITY='VISIBILITY' XYZ=63.4657602945964,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_283' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=63.4657602945964,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_284' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=63.4657602945964,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_285' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=63.4657602945964,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_286' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=63.4657602945964,37.5669154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_287' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=63.4657602945964,37.5669154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_288' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=63.4657602945964,37.5669154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_289' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=63.4657602945964,37.5669154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_290' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=63.4657602945964,37.5669154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_291' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=63.4657602945964,37.5669154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_292' QUANTITY='RELATIVE HUMIDITY' XYZ=63.4657602945964,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_293' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=63.4657602945964,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_294' QUANTITY='PRESSURE' XYZ=63.4657602945964,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_295' QUANTITY='TEMPERATURE' XYZ=63.4657602945964,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_296' QUANTITY='VISIBILITY' XYZ=63.4657602945964,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_297' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=63.4657602945964,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_298' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=63.4657602945964,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_299' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=63.4657602945964,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_300' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=63.4657602945964,35.0169154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_301' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=63.4657602945964,35.0169154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_302' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=63.4657602945964,35.0169154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_303' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=63.4657602945964,35.0169154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_304' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=63.4657602945964,35.0169154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_305' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=63.4657602945964,35.0169154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_306' QUANTITY='RELATIVE HUMIDITY' XYZ=63.4657602945964,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_307' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=63.4657602945964,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_308' QUANTITY='PRESSURE' XYZ=63.4657602945964,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_309' QUANTITY='TEMPERATURE' XYZ=74.0184896810441,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_310' QUANTITY='VISIBILITY' XYZ=74.0184896810441,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_311' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=74.0184896810441,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_312' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=74.0184896810441,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_313' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=74.0184896810441,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_314' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.0184896810441,37.5669154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_315' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.0184896810441,37.5669154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_316' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.0184896810441,37.5669154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_317' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.0184896810441,37.5669154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_318' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.0184896810441,37.5669154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_319' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.0184896810441,37.5669154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_320' QUANTITY='RELATIVE HUMIDITY' XYZ=74.0184896810441,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_321' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=74.0184896810441,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_322' QUANTITY='PRESSURE' XYZ=74.0184896810441,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_323' QUANTITY='TEMPERATURE' XYZ=74.0184896810441,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_324' QUANTITY='VISIBILITY' XYZ=74.0184896810441,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_325' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=74.0184896810441,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_326' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=74.0184896810441,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_327' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=74.0184896810441,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_328' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.0184896810441,35.0169154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_329' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.0184896810441,35.0169154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_330' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.0184896810441,35.0169154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_331' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.0184896810441,35.0169154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_332' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.0184896810441,35.0169154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_333' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.0184896810441,35.0169154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_334' QUANTITY='RELATIVE HUMIDITY' XYZ=74.0184896810441,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_335' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=74.0184896810441,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_336' QUANTITY='PRESSURE' XYZ=74.0184896810441,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_337' QUANTITY='TEMPERATURE' XYZ=75.0851563477108,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_338' QUANTITY='VISIBILITY' XYZ=75.0851563477108,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_339' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.0851563477108,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_340' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.0851563477108,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_341' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.0851563477108,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_342' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.0851563477108,37.5669154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_343' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.0851563477108,37.5669154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_344' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.0851563477108,37.5669154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_345' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.0851563477108,37.5669154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_346' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.0851563477108,37.5669154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_347' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.0851563477108,37.5669154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_348' QUANTITY='RELATIVE HUMIDITY' XYZ=75.0851563477108,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_349' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.0851563477108,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_350' QUANTITY='PRESSURE' XYZ=75.0851563477108,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_351' QUANTITY='TEMPERATURE' XYZ=75.0851563477108,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_352' QUANTITY='VISIBILITY' XYZ=75.0851563477108,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_353' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.0851563477108,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_354' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.0851563477108,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_355' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.0851563477108,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_356' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.0851563477108,35.0169154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_357' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.0851563477108,35.0169154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_358' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.0851563477108,35.0169154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_359' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.0851563477108,35.0169154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_360' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.0851563477108,35.0169154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_361' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.0851563477108,35.0169154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_362' QUANTITY='RELATIVE HUMIDITY' XYZ=75.0851563477108,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_363' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.0851563477108,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_364' QUANTITY='PRESSURE' XYZ=75.0851563477108,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_365' QUANTITY='TEMPERATURE' XYZ=76.1518230143775,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_366' QUANTITY='VISIBILITY' XYZ=76.1518230143775,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_367' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=76.1518230143775,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_368' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=76.1518230143775,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_369' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=76.1518230143775,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_370' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.1518230143775,37.5669154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_371' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.1518230143775,37.5669154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_372' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.1518230143775,37.5669154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_373' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.1518230143775,37.5669154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_374' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.1518230143775,37.5669154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_375' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.1518230143775,37.5669154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_376' QUANTITY='RELATIVE HUMIDITY' XYZ=76.1518230143775,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_377' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=76.1518230143775,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_378' QUANTITY='PRESSURE' XYZ=76.1518230143775,37.5669154209775,1.28571428571429/
&DEVC ID='DEVC_379' QUANTITY='TEMPERATURE' XYZ=76.1518230143775,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_380' QUANTITY='VISIBILITY' XYZ=76.1518230143775,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_381' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=76.1518230143775,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_382' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=76.1518230143775,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_383' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=76.1518230143775,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_384' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.1518230143775,35.0169154209775,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_385' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.1518230143775,35.0169154209775,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_386' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.1518230143775,35.0169154209775,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_387' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.1518230143775,35.0169154209775,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_388' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.1518230143775,35.0169154209775,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_389' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.1518230143775,35.0169154209775,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_390' QUANTITY='RELATIVE HUMIDITY' XYZ=76.1518230143775,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_391' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=76.1518230143775,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_392' QUANTITY='PRESSURE' XYZ=76.1518230143775,35.0169154209775,1.28571428571429/
&DEVC ID='DEVC_393' QUANTITY='TEMPERATURE' XYZ=93.9374690327188,-13.3727711679666,1.28571428571429/
&DEVC ID='DEVC_394' QUANTITY='VISIBILITY' XYZ=93.9374690327188,-13.3727711679666,1.28571428571429/
&DEVC ID='DEVC_395' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=93.9374690327188,-13.3727711679666,1.28571428571429/
&DEVC ID='DEVC_396' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=93.9374690327188,-13.3727711679666,1.28571428571429/
&DEVC ID='DEVC_397' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=93.9374690327188,-13.3727711679666,1.28571428571429/
&DEVC ID='DEVC_398' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,-13.3727711679666,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_399' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,-13.3727711679666,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_400' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,-13.3727711679666,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_401' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,-13.3727711679666,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_402' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,-13.3727711679666,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_403' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,-13.3727711679666,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_404' QUANTITY='RELATIVE HUMIDITY' XYZ=93.9374690327188,-13.3727711679666,1.28571428571429/
&DEVC ID='DEVC_405' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=93.9374690327188,-13.3727711679666,1.28571428571429/
&DEVC ID='DEVC_406' QUANTITY='PRESSURE' XYZ=93.9374690327188,-13.3727711679666,1.28571428571429/
&DEVC ID='DEVC_407' QUANTITY='TEMPERATURE' XYZ=91.3874690327188,-13.3727711679666,1.28571428571429/
&DEVC ID='DEVC_408' QUANTITY='VISIBILITY' XYZ=91.3874690327188,-13.3727711679666,1.28571428571429/
&DEVC ID='DEVC_409' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=91.3874690327188,-13.3727711679666,1.28571428571429/
&DEVC ID='DEVC_410' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=91.3874690327188,-13.3727711679666,1.28571428571429/
&DEVC ID='DEVC_411' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=91.3874690327188,-13.3727711679666,1.28571428571429/
&DEVC ID='DEVC_412' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,-13.3727711679666,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_413' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,-13.3727711679666,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_414' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,-13.3727711679666,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_415' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,-13.3727711679666,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_416' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,-13.3727711679666,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_417' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,-13.3727711679666,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_418' QUANTITY='RELATIVE HUMIDITY' XYZ=91.3874690327188,-13.3727711679666,1.28571428571429/
&DEVC ID='DEVC_419' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=91.3874690327188,-13.3727711679666,1.28571428571429/
&DEVC ID='DEVC_420' QUANTITY='PRESSURE' XYZ=91.3874690327188,-13.3727711679666,1.28571428571429/
&DEVC ID='DEVC_421' QUANTITY='TEMPERATURE' XYZ=93.9374690327188,-1.03436227278276,1.28571428571429/
&DEVC ID='DEVC_422' QUANTITY='VISIBILITY' XYZ=93.9374690327188,-1.03436227278276,1.28571428571429/
&DEVC ID='DEVC_423' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=93.9374690327188,-1.03436227278276,1.28571428571429/
&DEVC ID='DEVC_424' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=93.9374690327188,-1.03436227278276,1.28571428571429/
&DEVC ID='DEVC_425' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=93.9374690327188,-1.03436227278276,1.28571428571429/
&DEVC ID='DEVC_426' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,-1.03436227278276,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_427' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,-1.03436227278276,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_428' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,-1.03436227278276,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_429' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,-1.03436227278276,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_430' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,-1.03436227278276,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_431' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,-1.03436227278276,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_432' QUANTITY='RELATIVE HUMIDITY' XYZ=93.9374690327188,-1.03436227278276,1.28571428571429/
&DEVC ID='DEVC_433' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=93.9374690327188,-1.03436227278276,1.28571428571429/
&DEVC ID='DEVC_434' QUANTITY='PRESSURE' XYZ=93.9374690327188,-1.03436227278276,1.28571428571429/
&DEVC ID='DEVC_435' QUANTITY='TEMPERATURE' XYZ=91.3874690327188,-1.03436227278276,1.28571428571429/
&DEVC ID='DEVC_436' QUANTITY='VISIBILITY' XYZ=91.3874690327188,-1.03436227278276,1.28571428571429/
&DEVC ID='DEVC_437' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=91.3874690327188,-1.03436227278276,1.28571428571429/
&DEVC ID='DEVC_438' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=91.3874690327188,-1.03436227278276,1.28571428571429/
&DEVC ID='DEVC_439' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=91.3874690327188,-1.03436227278276,1.28571428571429/
&DEVC ID='DEVC_440' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,-1.03436227278276,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_441' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,-1.03436227278276,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_442' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,-1.03436227278276,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_443' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,-1.03436227278276,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_444' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,-1.03436227278276,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_445' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,-1.03436227278276,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_446' QUANTITY='RELATIVE HUMIDITY' XYZ=91.3874690327188,-1.03436227278276,1.28571428571429/
&DEVC ID='DEVC_447' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=91.3874690327188,-1.03436227278276,1.28571428571429/
&DEVC ID='DEVC_448' QUANTITY='PRESSURE' XYZ=91.3874690327188,-1.03436227278276,1.28571428571429/
&DEVC ID='DEVC_449' QUANTITY='TEMPERATURE' XYZ=93.9374690327188,2.42744068665938,1.28571428571429/
&DEVC ID='DEVC_450' QUANTITY='VISIBILITY' XYZ=93.9374690327188,2.42744068665938,1.28571428571429/
&DEVC ID='DEVC_451' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=93.9374690327188,2.42744068665938,1.28571428571429/
&DEVC ID='DEVC_452' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=93.9374690327188,2.42744068665938,1.28571428571429/
&DEVC ID='DEVC_453' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=93.9374690327188,2.42744068665938,1.28571428571429/
&DEVC ID='DEVC_454' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,2.42744068665938,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_455' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,2.42744068665938,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_456' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,2.42744068665938,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_457' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,2.42744068665938,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_458' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,2.42744068665938,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_459' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,2.42744068665938,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_460' QUANTITY='RELATIVE HUMIDITY' XYZ=93.9374690327188,2.42744068665938,1.28571428571429/
&DEVC ID='DEVC_461' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=93.9374690327188,2.42744068665938,1.28571428571429/
&DEVC ID='DEVC_462' QUANTITY='PRESSURE' XYZ=93.9374690327188,2.42744068665938,1.28571428571429/
&DEVC ID='DEVC_463' QUANTITY='TEMPERATURE' XYZ=91.3874690327188,2.42744068665938,1.28571428571429/
&DEVC ID='DEVC_464' QUANTITY='VISIBILITY' XYZ=91.3874690327188,2.42744068665938,1.28571428571429/
&DEVC ID='DEVC_465' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=91.3874690327188,2.42744068665938,1.28571428571429/
&DEVC ID='DEVC_466' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=91.3874690327188,2.42744068665938,1.28571428571429/
&DEVC ID='DEVC_467' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=91.3874690327188,2.42744068665938,1.28571428571429/
&DEVC ID='DEVC_468' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,2.42744068665938,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_469' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,2.42744068665938,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_470' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,2.42744068665938,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_471' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,2.42744068665938,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_472' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,2.42744068665938,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_473' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,2.42744068665938,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_474' QUANTITY='RELATIVE HUMIDITY' XYZ=91.3874690327188,2.42744068665938,1.28571428571429/
&DEVC ID='DEVC_475' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=91.3874690327188,2.42744068665938,1.28571428571429/
&DEVC ID='DEVC_476' QUANTITY='PRESSURE' XYZ=91.3874690327188,2.42744068665938,1.28571428571429/
&DEVC ID='DEVC_477' QUANTITY='TEMPERATURE' XYZ=93.9374690327188,1.42744068665938,1.28571428571429/
&DEVC ID='DEVC_478' QUANTITY='VISIBILITY' XYZ=93.9374690327188,1.42744068665938,1.28571428571429/
&DEVC ID='DEVC_479' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=93.9374690327188,1.42744068665938,1.28571428571429/
&DEVC ID='DEVC_480' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=93.9374690327188,1.42744068665938,1.28571428571429/
&DEVC ID='DEVC_481' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=93.9374690327188,1.42744068665938,1.28571428571429/
&DEVC ID='DEVC_482' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,1.42744068665938,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_483' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,1.42744068665938,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_484' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,1.42744068665938,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_485' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,1.42744068665938,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_486' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,1.42744068665938,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_487' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,1.42744068665938,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_488' QUANTITY='RELATIVE HUMIDITY' XYZ=93.9374690327188,1.42744068665938,1.28571428571429/
&DEVC ID='DEVC_489' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=93.9374690327188,1.42744068665938,1.28571428571429/
&DEVC ID='DEVC_490' QUANTITY='PRESSURE' XYZ=93.9374690327188,1.42744068665938,1.28571428571429/
&DEVC ID='DEVC_491' QUANTITY='TEMPERATURE' XYZ=91.3874690327188,1.42744068665938,1.28571428571429/
&DEVC ID='DEVC_492' QUANTITY='VISIBILITY' XYZ=91.3874690327188,1.42744068665938,1.28571428571429/
&DEVC ID='DEVC_493' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=91.3874690327188,1.42744068665938,1.28571428571429/
&DEVC ID='DEVC_494' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=91.3874690327188,1.42744068665938,1.28571428571429/
&DEVC ID='DEVC_495' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=91.3874690327188,1.42744068665938,1.28571428571429/
&DEVC ID='DEVC_496' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,1.42744068665938,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_497' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,1.42744068665938,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_498' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,1.42744068665938,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_499' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,1.42744068665938,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_500' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,1.42744068665938,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_501' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,1.42744068665938,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_502' QUANTITY='RELATIVE HUMIDITY' XYZ=91.3874690327188,1.42744068665938,1.28571428571429/
&DEVC ID='DEVC_503' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=91.3874690327188,1.42744068665938,1.28571428571429/
&DEVC ID='DEVC_504' QUANTITY='PRESSURE' XYZ=91.3874690327188,1.42744068665938,1.28571428571429/
&DEVC ID='DEVC_505' QUANTITY='TEMPERATURE' XYZ=93.9374690327188,0.427440686659379,1.28571428571429/
&DEVC ID='DEVC_506' QUANTITY='VISIBILITY' XYZ=93.9374690327188,0.427440686659379,1.28571428571429/
&DEVC ID='DEVC_507' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=93.9374690327188,0.427440686659379,1.28571428571429/
&DEVC ID='DEVC_508' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=93.9374690327188,0.427440686659379,1.28571428571429/
&DEVC ID='DEVC_509' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=93.9374690327188,0.427440686659379,1.28571428571429/
&DEVC ID='DEVC_510' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,0.427440686659379,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_511' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,0.427440686659379,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_512' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,0.427440686659379,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_513' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,0.427440686659379,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_514' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,0.427440686659379,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_515' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=93.9374690327188,0.427440686659379,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_516' QUANTITY='RELATIVE HUMIDITY' XYZ=93.9374690327188,0.427440686659379,1.28571428571429/
&DEVC ID='DEVC_517' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=93.9374690327188,0.427440686659379,1.28571428571429/
&DEVC ID='DEVC_518' QUANTITY='PRESSURE' XYZ=93.9374690327188,0.427440686659379,1.28571428571429/
&DEVC ID='DEVC_519' QUANTITY='TEMPERATURE' XYZ=91.3874690327188,0.427440686659379,1.28571428571429/
&DEVC ID='DEVC_520' QUANTITY='VISIBILITY' XYZ=91.3874690327188,0.427440686659379,1.28571428571429/
&DEVC ID='DEVC_521' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=91.3874690327188,0.427440686659379,1.28571428571429/
&DEVC ID='DEVC_522' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=91.3874690327188,0.427440686659379,1.28571428571429/
&DEVC ID='DEVC_523' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=91.3874690327188,0.427440686659379,1.28571428571429/
&DEVC ID='DEVC_524' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,0.427440686659379,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_525' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,0.427440686659379,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_526' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,0.427440686659379,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_527' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,0.427440686659379,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_528' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,0.427440686659379,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_529' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=91.3874690327188,0.427440686659379,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_530' QUANTITY='RELATIVE HUMIDITY' XYZ=91.3874690327188,0.427440686659379,1.28571428571429/
&DEVC ID='DEVC_531' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=91.3874690327188,0.427440686659379,1.28571428571429/
&DEVC ID='DEVC_532' QUANTITY='PRESSURE' XYZ=91.3874690327188,0.427440686659379,1.28571428571429/
&DEVC ID='DEVC_533' QUANTITY='TEMPERATURE' XYZ=55.2034946648857,-33.9181642952983,1.28571428571429/
&DEVC ID='DEVC_534' QUANTITY='VISIBILITY' XYZ=55.2034946648857,-33.9181642952983,1.28571428571429/
&DEVC ID='DEVC_535' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=55.2034946648857,-33.9181642952983,1.28571428571429/
&DEVC ID='DEVC_536' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=55.2034946648857,-33.9181642952983,1.28571428571429/
&DEVC ID='DEVC_537' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=55.2034946648857,-33.9181642952983,1.28571428571429/
&DEVC ID='DEVC_538' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=55.2034946648857,-33.9181642952983,1.28571428571429 ORIENTATION=-0.000620858589741144,-0.999999807267287,0/
&DEVC ID='DEVC_539' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=55.2034946648857,-33.9181642952983,1.28571428571429 ORIENTATION=0.000620858589741144,0.999999807267287,0/
&DEVC ID='DEVC_540' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=55.2034946648857,-33.9181642952983,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589741144,0/
&DEVC ID='DEVC_541' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=55.2034946648857,-33.9181642952983,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589741144,0/
&DEVC ID='DEVC_542' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=55.2034946648857,-33.9181642952983,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_543' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=55.2034946648857,-33.9181642952983,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_544' QUANTITY='RELATIVE HUMIDITY' XYZ=55.2034946648857,-33.9181642952983,1.28571428571429/
&DEVC ID='DEVC_545' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=55.2034946648857,-33.9181642952983,1.28571428571429/
&DEVC ID='DEVC_546' QUANTITY='PRESSURE' XYZ=55.2034946648857,-33.9181642952983,1.28571428571429/
&DEVC ID='DEVC_547' QUANTITY='TEMPERATURE' XYZ=55.2050778542896,-31.3681647867668,1.28571428571429/
&DEVC ID='DEVC_548' QUANTITY='VISIBILITY' XYZ=55.2050778542896,-31.3681647867668,1.28571428571429/
&DEVC ID='DEVC_549' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=55.2050778542896,-31.3681647867668,1.28571428571429/
&DEVC ID='DEVC_550' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=55.2050778542896,-31.3681647867668,1.28571428571429/
&DEVC ID='DEVC_551' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=55.2050778542896,-31.3681647867668,1.28571428571429/
&DEVC ID='DEVC_552' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=55.2050778542896,-31.3681647867668,1.28571428571429 ORIENTATION=0.000620858589741144,0.999999807267287,0/
&DEVC ID='DEVC_553' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=55.2050778542896,-31.3681647867668,1.28571428571429 ORIENTATION=-0.000620858589741144,-0.999999807267287,0/
&DEVC ID='DEVC_554' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=55.2050778542896,-31.3681647867668,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589741144,0/
&DEVC ID='DEVC_555' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=55.2050778542896,-31.3681647867668,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589741144,0/
&DEVC ID='DEVC_556' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=55.2050778542896,-31.3681647867668,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_557' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=55.2050778542896,-31.3681647867668,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_558' QUANTITY='RELATIVE HUMIDITY' XYZ=55.2050778542896,-31.3681647867668,1.28571428571429/
&DEVC ID='DEVC_559' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=55.2050778542896,-31.3681647867668,1.28571428571429/
&DEVC ID='DEVC_560' QUANTITY='PRESSURE' XYZ=55.2050778542896,-31.3681647867668,1.28571428571429/
&DEVC ID='DEVC_561' QUANTITY='TEMPERATURE' XYZ=52.9370344597181,-33.9167571437404,1.28571428571429/
&DEVC ID='DEVC_562' QUANTITY='VISIBILITY' XYZ=52.9370344597181,-33.9167571437404,1.28571428571429/
&DEVC ID='DEVC_563' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=52.9370344597181,-33.9167571437404,1.28571428571429/
&DEVC ID='DEVC_564' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=52.9370344597181,-33.9167571437404,1.28571428571429/
&DEVC ID='DEVC_565' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=52.9370344597181,-33.9167571437404,1.28571428571429/
&DEVC ID='DEVC_566' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=52.9370344597181,-33.9167571437404,1.28571428571429 ORIENTATION=-0.000620858589755358,-0.999999807267287,0/
&DEVC ID='DEVC_567' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=52.9370344597181,-33.9167571437404,1.28571428571429 ORIENTATION=0.000620858589755358,0.999999807267287,0/
&DEVC ID='DEVC_568' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=52.9370344597181,-33.9167571437404,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589750621,0/
&DEVC ID='DEVC_569' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=52.9370344597181,-33.9167571437404,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589750621,0/
&DEVC ID='DEVC_570' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=52.9370344597181,-33.9167571437404,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_571' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=52.9370344597181,-33.9167571437404,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_572' QUANTITY='RELATIVE HUMIDITY' XYZ=52.9370344597181,-33.9167571437404,1.28571428571429/
&DEVC ID='DEVC_573' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=52.9370344597181,-33.9167571437404,1.28571428571429/
&DEVC ID='DEVC_574' QUANTITY='PRESSURE' XYZ=52.9370344597181,-33.9167571437404,1.28571428571429/
&DEVC ID='DEVC_575' QUANTITY='TEMPERATURE' XYZ=52.938617649122,-31.3667576352088,1.28571428571429/
&DEVC ID='DEVC_576' QUANTITY='VISIBILITY' XYZ=52.938617649122,-31.3667576352088,1.28571428571429/
&DEVC ID='DEVC_577' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=52.938617649122,-31.3667576352088,1.28571428571429/
&DEVC ID='DEVC_578' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=52.938617649122,-31.3667576352088,1.28571428571429/
&DEVC ID='DEVC_579' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=52.938617649122,-31.3667576352088,1.28571428571429/
&DEVC ID='DEVC_580' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=52.938617649122,-31.3667576352088,1.28571428571429 ORIENTATION=0.000620858589755358,0.999999807267287,0/
&DEVC ID='DEVC_581' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=52.938617649122,-31.3667576352088,1.28571428571429 ORIENTATION=-0.000620858589755358,-0.999999807267287,0/
&DEVC ID='DEVC_582' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=52.938617649122,-31.3667576352088,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589750621,0/
&DEVC ID='DEVC_583' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=52.938617649122,-31.3667576352088,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589750621,0/
&DEVC ID='DEVC_584' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=52.938617649122,-31.3667576352088,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_585' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=52.938617649122,-31.3667576352088,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_586' QUANTITY='RELATIVE HUMIDITY' XYZ=52.938617649122,-31.3667576352088,1.28571428571429/
&DEVC ID='DEVC_587' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=52.938617649122,-31.3667576352088,1.28571428571429/
&DEVC ID='DEVC_588' QUANTITY='PRESSURE' XYZ=52.938617649122,-31.3667576352088,1.28571428571429/
&DEVC ID='DEVC_589' QUANTITY='TEMPERATURE' XYZ=51.9370346524509,-33.9161362851507,1.28571428571429/
&DEVC ID='DEVC_590' QUANTITY='VISIBILITY' XYZ=51.9370346524509,-33.9161362851507,1.28571428571429/
&DEVC ID='DEVC_591' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=51.9370346524509,-33.9161362851507,1.28571428571429/
&DEVC ID='DEVC_592' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=51.9370346524509,-33.9161362851507,1.28571428571429/
&DEVC ID='DEVC_593' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=51.9370346524509,-33.9161362851507,1.28571428571429/
&DEVC ID='DEVC_594' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=51.9370346524509,-33.9161362851507,1.28571428571429 ORIENTATION=-0.000620858589755358,-0.999999807267287,0/
&DEVC ID='DEVC_595' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=51.9370346524509,-33.9161362851507,1.28571428571429 ORIENTATION=0.000620858589755358,0.999999807267287,0/
&DEVC ID='DEVC_596' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=51.9370346524509,-33.9161362851507,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589750621,0/
&DEVC ID='DEVC_597' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=51.9370346524509,-33.9161362851507,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589750621,0/
&DEVC ID='DEVC_598' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=51.9370346524509,-33.9161362851507,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_599' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=51.9370346524509,-33.9161362851507,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_600' QUANTITY='RELATIVE HUMIDITY' XYZ=51.9370346524509,-33.9161362851507,1.28571428571429/
&DEVC ID='DEVC_601' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=51.9370346524509,-33.9161362851507,1.28571428571429/
&DEVC ID='DEVC_602' QUANTITY='PRESSURE' XYZ=51.9370346524509,-33.9161362851507,1.28571428571429/
&DEVC ID='DEVC_603' QUANTITY='TEMPERATURE' XYZ=51.9386178418547,-31.3661367766191,1.28571428571429/
&DEVC ID='DEVC_604' QUANTITY='VISIBILITY' XYZ=51.9386178418547,-31.3661367766191,1.28571428571429/
&DEVC ID='DEVC_605' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=51.9386178418547,-31.3661367766191,1.28571428571429/
&DEVC ID='DEVC_606' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=51.9386178418547,-31.3661367766191,1.28571428571429/
&DEVC ID='DEVC_607' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=51.9386178418547,-31.3661367766191,1.28571428571429/
&DEVC ID='DEVC_608' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=51.9386178418547,-31.3661367766191,1.28571428571429 ORIENTATION=0.000620858589755358,0.999999807267287,0/
&DEVC ID='DEVC_609' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=51.9386178418547,-31.3661367766191,1.28571428571429 ORIENTATION=-0.000620858589755358,-0.999999807267287,0/
&DEVC ID='DEVC_610' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=51.9386178418547,-31.3661367766191,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589750621,0/
&DEVC ID='DEVC_611' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=51.9386178418547,-31.3661367766191,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589750621,0/
&DEVC ID='DEVC_612' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=51.9386178418547,-31.3661367766191,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_613' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=51.9386178418547,-31.3661367766191,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_614' QUANTITY='RELATIVE HUMIDITY' XYZ=51.9386178418547,-31.3661367766191,1.28571428571429/
&DEVC ID='DEVC_615' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=51.9386178418547,-31.3661367766191,1.28571428571429/
&DEVC ID='DEVC_616' QUANTITY='PRESSURE' XYZ=51.9386178418547,-31.3661367766191,1.28571428571429/
&DEVC ID='DEVC_617' QUANTITY='TEMPERATURE' XYZ=50.9370348451836,-33.9155154265609,1.28571428571429/
&DEVC ID='DEVC_618' QUANTITY='VISIBILITY' XYZ=50.9370348451836,-33.9155154265609,1.28571428571429/
&DEVC ID='DEVC_619' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=50.9370348451836,-33.9155154265609,1.28571428571429/
&DEVC ID='DEVC_620' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=50.9370348451836,-33.9155154265609,1.28571428571429/
&DEVC ID='DEVC_621' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=50.9370348451836,-33.9155154265609,1.28571428571429/
&DEVC ID='DEVC_622' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=50.9370348451836,-33.9155154265609,1.28571428571429 ORIENTATION=-0.000620858589755358,-0.999999807267287,0/
&DEVC ID='DEVC_623' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=50.9370348451836,-33.9155154265609,1.28571428571429 ORIENTATION=0.000620858589755358,0.999999807267287,0/
&DEVC ID='DEVC_624' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=50.9370348451836,-33.9155154265609,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589750621,0/
&DEVC ID='DEVC_625' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=50.9370348451836,-33.9155154265609,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589750621,0/
&DEVC ID='DEVC_626' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=50.9370348451836,-33.9155154265609,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_627' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=50.9370348451836,-33.9155154265609,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_628' QUANTITY='RELATIVE HUMIDITY' XYZ=50.9370348451836,-33.9155154265609,1.28571428571429/
&DEVC ID='DEVC_629' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=50.9370348451836,-33.9155154265609,1.28571428571429/
&DEVC ID='DEVC_630' QUANTITY='PRESSURE' XYZ=50.9370348451836,-33.9155154265609,1.28571428571429/
&DEVC ID='DEVC_631' QUANTITY='TEMPERATURE' XYZ=50.9386180345874,-31.3655159180294,1.28571428571429/
&DEVC ID='DEVC_632' QUANTITY='VISIBILITY' XYZ=50.9386180345874,-31.3655159180294,1.28571428571429/
&DEVC ID='DEVC_633' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=50.9386180345874,-31.3655159180294,1.28571428571429/
&DEVC ID='DEVC_634' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=50.9386180345874,-31.3655159180294,1.28571428571429/
&DEVC ID='DEVC_635' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=50.9386180345874,-31.3655159180294,1.28571428571429/
&DEVC ID='DEVC_636' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=50.9386180345874,-31.3655159180294,1.28571428571429 ORIENTATION=0.000620858589755358,0.999999807267287,0/
&DEVC ID='DEVC_637' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=50.9386180345874,-31.3655159180294,1.28571428571429 ORIENTATION=-0.000620858589755358,-0.999999807267287,0/
&DEVC ID='DEVC_638' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=50.9386180345874,-31.3655159180294,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589750621,0/
&DEVC ID='DEVC_639' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=50.9386180345874,-31.3655159180294,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589750621,0/
&DEVC ID='DEVC_640' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=50.9386180345874,-31.3655159180294,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_641' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=50.9386180345874,-31.3655159180294,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_642' QUANTITY='RELATIVE HUMIDITY' XYZ=50.9386180345874,-31.3655159180294,1.28571428571429/
&DEVC ID='DEVC_643' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=50.9386180345874,-31.3655159180294,1.28571428571429/
&DEVC ID='DEVC_644' QUANTITY='PRESSURE' XYZ=50.9386180345874,-31.3655159180294,1.28571428571429/
&DEVC ID='DEVC_645' QUANTITY='TEMPERATURE' XYZ=44.2007861975522,-33.9113331679193,1.28571428571429/
&DEVC ID='DEVC_646' QUANTITY='VISIBILITY' XYZ=44.2007861975522,-33.9113331679193,1.28571428571429/
&DEVC ID='DEVC_647' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=44.2007861975522,-33.9113331679193,1.28571428571429/
&DEVC ID='DEVC_648' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=44.2007861975522,-33.9113331679193,1.28571428571429/
&DEVC ID='DEVC_649' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=44.2007861975522,-33.9113331679193,1.28571428571429/
&DEVC ID='DEVC_650' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=44.2007861975522,-33.9113331679193,1.28571428571429 ORIENTATION=-0.000620858589741144,-0.999999807267287,0/
&DEVC ID='DEVC_651' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=44.2007861975522,-33.9113331679193,1.28571428571429 ORIENTATION=0.000620858589741144,0.999999807267287,0/
&DEVC ID='DEVC_652' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=44.2007861975522,-33.9113331679193,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589741144,0/
&DEVC ID='DEVC_653' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=44.2007861975522,-33.9113331679193,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589741144,0/
&DEVC ID='DEVC_654' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=44.2007861975522,-33.9113331679193,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_655' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=44.2007861975522,-33.9113331679193,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_656' QUANTITY='RELATIVE HUMIDITY' XYZ=44.2007861975522,-33.9113331679193,1.28571428571429/
&DEVC ID='DEVC_657' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=44.2007861975522,-33.9113331679193,1.28571428571429/
&DEVC ID='DEVC_658' QUANTITY='PRESSURE' XYZ=44.2007861975522,-33.9113331679193,1.28571428571429/
&DEVC ID='DEVC_659' QUANTITY='TEMPERATURE' XYZ=44.202369386956,-31.3613336593877,1.28571428571429/
&DEVC ID='DEVC_660' QUANTITY='VISIBILITY' XYZ=44.202369386956,-31.3613336593877,1.28571428571429/
&DEVC ID='DEVC_661' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=44.202369386956,-31.3613336593877,1.28571428571429/
&DEVC ID='DEVC_662' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=44.202369386956,-31.3613336593877,1.28571428571429/
&DEVC ID='DEVC_663' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=44.202369386956,-31.3613336593877,1.28571428571429/
&DEVC ID='DEVC_664' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=44.202369386956,-31.3613336593877,1.28571428571429 ORIENTATION=0.000620858589741144,0.999999807267287,0/
&DEVC ID='DEVC_665' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=44.202369386956,-31.3613336593877,1.28571428571429 ORIENTATION=-0.000620858589741144,-0.999999807267287,0/
&DEVC ID='DEVC_666' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=44.202369386956,-31.3613336593877,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589741144,0/
&DEVC ID='DEVC_667' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=44.202369386956,-31.3613336593877,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589741144,0/
&DEVC ID='DEVC_668' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=44.202369386956,-31.3613336593877,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_669' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=44.202369386956,-31.3613336593877,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_670' QUANTITY='RELATIVE HUMIDITY' XYZ=44.202369386956,-31.3613336593877,1.28571428571429/
&DEVC ID='DEVC_671' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=44.202369386956,-31.3613336593877,1.28571428571429/
&DEVC ID='DEVC_672' QUANTITY='PRESSURE' XYZ=44.202369386956,-31.3613336593877,1.28571428571429/
&DEVC ID='DEVC_673' QUANTITY='TEMPERATURE' XYZ=30.0588069727364,-33.9025529969493,1.28571428571429/
&DEVC ID='DEVC_674' QUANTITY='VISIBILITY' XYZ=30.0588069727364,-33.9025529969493,1.28571428571429/
&DEVC ID='DEVC_675' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=30.0588069727364,-33.9025529969493,1.28571428571429/
&DEVC ID='DEVC_676' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=30.0588069727364,-33.9025529969493,1.28571428571429/
&DEVC ID='DEVC_677' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=30.0588069727364,-33.9025529969493,1.28571428571429/
&DEVC ID='DEVC_678' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.0588069727364,-33.9025529969493,1.28571428571429 ORIENTATION=-0.000620858589741144,-0.999999807267287,0/
&DEVC ID='DEVC_679' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.0588069727364,-33.9025529969493,1.28571428571429 ORIENTATION=0.000620858589741144,0.999999807267287,0/
&DEVC ID='DEVC_680' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.0588069727364,-33.9025529969493,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589741144,0/
&DEVC ID='DEVC_681' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.0588069727364,-33.9025529969493,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589741144,0/
&DEVC ID='DEVC_682' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.0588069727364,-33.9025529969493,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_683' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.0588069727364,-33.9025529969493,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_684' QUANTITY='RELATIVE HUMIDITY' XYZ=30.0588069727364,-33.9025529969493,1.28571428571429/
&DEVC ID='DEVC_685' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=30.0588069727364,-33.9025529969493,1.28571428571429/
&DEVC ID='DEVC_686' QUANTITY='PRESSURE' XYZ=30.0588069727364,-33.9025529969493,1.28571428571429/
&DEVC ID='DEVC_687' QUANTITY='TEMPERATURE' XYZ=30.0603901621402,-31.3525534884177,1.28571428571429/
&DEVC ID='DEVC_688' QUANTITY='VISIBILITY' XYZ=30.0603901621402,-31.3525534884177,1.28571428571429/
&DEVC ID='DEVC_689' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=30.0603901621402,-31.3525534884177,1.28571428571429/
&DEVC ID='DEVC_690' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=30.0603901621402,-31.3525534884177,1.28571428571429/
&DEVC ID='DEVC_691' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=30.0603901621402,-31.3525534884177,1.28571428571429/
&DEVC ID='DEVC_692' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.0603901621402,-31.3525534884177,1.28571428571429 ORIENTATION=0.000620858589741144,0.999999807267287,0/
&DEVC ID='DEVC_693' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.0603901621402,-31.3525534884177,1.28571428571429 ORIENTATION=-0.000620858589741144,-0.999999807267287,0/
&DEVC ID='DEVC_694' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.0603901621402,-31.3525534884177,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589741144,0/
&DEVC ID='DEVC_695' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.0603901621402,-31.3525534884177,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589741144,0/
&DEVC ID='DEVC_696' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.0603901621402,-31.3525534884177,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_697' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.0603901621402,-31.3525534884177,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_698' QUANTITY='RELATIVE HUMIDITY' XYZ=30.0603901621402,-31.3525534884177,1.28571428571429/
&DEVC ID='DEVC_699' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=30.0603901621402,-31.3525534884177,1.28571428571429/
&DEVC ID='DEVC_700' QUANTITY='PRESSURE' XYZ=30.0603901621402,-31.3525534884177,1.28571428571429/
&DEVC ID='DEVC_701' QUANTITY='TEMPERATURE' XYZ=19.3152355018068,-33.8958827570314,1.28571428571429/
&DEVC ID='DEVC_702' QUANTITY='VISIBILITY' XYZ=19.3152355018068,-33.8958827570314,1.28571428571429/
&DEVC ID='DEVC_703' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=19.3152355018068,-33.8958827570314,1.28571428571429/
&DEVC ID='DEVC_704' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=19.3152355018068,-33.8958827570314,1.28571428571429/
&DEVC ID='DEVC_705' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=19.3152355018068,-33.8958827570314,1.28571428571429/
&DEVC ID='DEVC_706' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.3152355018068,-33.8958827570314,1.28571428571429 ORIENTATION=-0.000620858589750342,-0.999999807267287,0/
&DEVC ID='DEVC_707' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.3152355018068,-33.8958827570314,1.28571428571429 ORIENTATION=0.000620858589750342,0.999999807267287,0/
&DEVC ID='DEVC_708' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.3152355018068,-33.8958827570314,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589750342,0/
&DEVC ID='DEVC_709' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.3152355018068,-33.8958827570314,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589750342,0/
&DEVC ID='DEVC_710' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.3152355018068,-33.8958827570314,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_711' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.3152355018068,-33.8958827570314,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_712' QUANTITY='RELATIVE HUMIDITY' XYZ=19.3152355018068,-33.8958827570314,1.28571428571429/
&DEVC ID='DEVC_713' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=19.3152355018068,-33.8958827570314,1.28571428571429/
&DEVC ID='DEVC_714' QUANTITY='PRESSURE' XYZ=19.3152355018068,-33.8958827570314,1.28571428571429/
&DEVC ID='DEVC_715' QUANTITY='TEMPERATURE' XYZ=19.3168186912106,-31.3458832484998,1.28571428571429/
&DEVC ID='DEVC_716' QUANTITY='VISIBILITY' XYZ=19.3168186912106,-31.3458832484998,1.28571428571429/
&DEVC ID='DEVC_717' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=19.3168186912106,-31.3458832484998,1.28571428571429/
&DEVC ID='DEVC_718' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=19.3168186912106,-31.3458832484998,1.28571428571429/
&DEVC ID='DEVC_719' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=19.3168186912106,-31.3458832484998,1.28571428571429/
&DEVC ID='DEVC_720' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.3168186912106,-31.3458832484998,1.28571428571429 ORIENTATION=0.000620858589750342,0.999999807267287,0/
&DEVC ID='DEVC_721' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.3168186912106,-31.3458832484998,1.28571428571429 ORIENTATION=-0.000620858589750342,-0.999999807267287,0/
&DEVC ID='DEVC_722' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.3168186912106,-31.3458832484998,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589750342,0/
&DEVC ID='DEVC_723' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.3168186912106,-31.3458832484998,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589750342,0/
&DEVC ID='DEVC_724' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.3168186912106,-31.3458832484998,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_725' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.3168186912106,-31.3458832484998,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_726' QUANTITY='RELATIVE HUMIDITY' XYZ=19.3168186912106,-31.3458832484998,1.28571428571429/
&DEVC ID='DEVC_727' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=19.3168186912106,-31.3458832484998,1.28571428571429/
&DEVC ID='DEVC_728' QUANTITY='PRESSURE' XYZ=19.3168186912106,-31.3458832484998,1.28571428571429/
&DEVC ID='DEVC_729' QUANTITY='TEMPERATURE' XYZ=18.1819023869038,-33.8951791172964,1.28571428571429/
&DEVC ID='DEVC_730' QUANTITY='VISIBILITY' XYZ=18.1819023869038,-33.8951791172964,1.28571428571429/
&DEVC ID='DEVC_731' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=18.1819023869038,-33.8951791172964,1.28571428571429/
&DEVC ID='DEVC_732' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=18.1819023869038,-33.8951791172964,1.28571428571429/
&DEVC ID='DEVC_733' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=18.1819023869038,-33.8951791172964,1.28571428571429/
&DEVC ID='DEVC_734' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=18.1819023869038,-33.8951791172964,1.28571428571429 ORIENTATION=-0.000620858589750342,-0.999999807267287,0/
&DEVC ID='DEVC_735' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=18.1819023869038,-33.8951791172964,1.28571428571429 ORIENTATION=0.000620858589750342,0.999999807267287,0/
&DEVC ID='DEVC_736' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=18.1819023869038,-33.8951791172964,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589750342,0/
&DEVC ID='DEVC_737' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=18.1819023869038,-33.8951791172964,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589750342,0/
&DEVC ID='DEVC_738' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=18.1819023869038,-33.8951791172964,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_739' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=18.1819023869038,-33.8951791172964,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_740' QUANTITY='RELATIVE HUMIDITY' XYZ=18.1819023869038,-33.8951791172964,1.28571428571429/
&DEVC ID='DEVC_741' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=18.1819023869038,-33.8951791172964,1.28571428571429/
&DEVC ID='DEVC_742' QUANTITY='PRESSURE' XYZ=18.1819023869038,-33.8951791172964,1.28571428571429/
&DEVC ID='DEVC_743' QUANTITY='TEMPERATURE' XYZ=18.1834855763077,-31.3451796087648,1.28571428571429/
&DEVC ID='DEVC_744' QUANTITY='VISIBILITY' XYZ=18.1834855763077,-31.3451796087648,1.28571428571429/
&DEVC ID='DEVC_745' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=18.1834855763077,-31.3451796087648,1.28571428571429/
&DEVC ID='DEVC_746' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=18.1834855763077,-31.3451796087648,1.28571428571429/
&DEVC ID='DEVC_747' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=18.1834855763077,-31.3451796087648,1.28571428571429/
&DEVC ID='DEVC_748' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=18.1834855763077,-31.3451796087648,1.28571428571429 ORIENTATION=0.000620858589750342,0.999999807267287,0/
&DEVC ID='DEVC_749' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=18.1834855763077,-31.3451796087648,1.28571428571429 ORIENTATION=-0.000620858589750342,-0.999999807267287,0/
&DEVC ID='DEVC_750' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=18.1834855763077,-31.3451796087648,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589750342,0/
&DEVC ID='DEVC_751' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=18.1834855763077,-31.3451796087648,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589750342,0/
&DEVC ID='DEVC_752' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=18.1834855763077,-31.3451796087648,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_753' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=18.1834855763077,-31.3451796087648,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_754' QUANTITY='RELATIVE HUMIDITY' XYZ=18.1834855763077,-31.3451796087648,1.28571428571429/
&DEVC ID='DEVC_755' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=18.1834855763077,-31.3451796087648,1.28571428571429/
&DEVC ID='DEVC_756' QUANTITY='PRESSURE' XYZ=18.1834855763077,-31.3451796087648,1.28571428571429/
&DEVC ID='DEVC_757' QUANTITY='TEMPERATURE' XYZ=17.0485692720009,-33.8944754775613,1.28571428571429/
&DEVC ID='DEVC_758' QUANTITY='VISIBILITY' XYZ=17.0485692720009,-33.8944754775613,1.28571428571429/
&DEVC ID='DEVC_759' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=17.0485692720009,-33.8944754775613,1.28571428571429/
&DEVC ID='DEVC_760' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=17.0485692720009,-33.8944754775613,1.28571428571429/
&DEVC ID='DEVC_761' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=17.0485692720009,-33.8944754775613,1.28571428571429/
&DEVC ID='DEVC_762' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.0485692720009,-33.8944754775613,1.28571428571429 ORIENTATION=-0.000620858589750342,-0.999999807267287,0/
&DEVC ID='DEVC_763' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.0485692720009,-33.8944754775613,1.28571428571429 ORIENTATION=0.000620858589750342,0.999999807267287,0/
&DEVC ID='DEVC_764' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.0485692720009,-33.8944754775613,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589750342,0/
&DEVC ID='DEVC_765' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.0485692720009,-33.8944754775613,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589750342,0/
&DEVC ID='DEVC_766' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.0485692720009,-33.8944754775613,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_767' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.0485692720009,-33.8944754775613,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_768' QUANTITY='RELATIVE HUMIDITY' XYZ=17.0485692720009,-33.8944754775613,1.28571428571429/
&DEVC ID='DEVC_769' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=17.0485692720009,-33.8944754775613,1.28571428571429/
&DEVC ID='DEVC_770' QUANTITY='PRESSURE' XYZ=17.0485692720009,-33.8944754775613,1.28571428571429/
&DEVC ID='DEVC_771' QUANTITY='TEMPERATURE' XYZ=17.0501524614048,-31.3444759690297,1.28571428571429/
&DEVC ID='DEVC_772' QUANTITY='VISIBILITY' XYZ=17.0501524614048,-31.3444759690297,1.28571428571429/
&DEVC ID='DEVC_773' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=17.0501524614048,-31.3444759690297,1.28571428571429/
&DEVC ID='DEVC_774' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=17.0501524614048,-31.3444759690297,1.28571428571429/
&DEVC ID='DEVC_775' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=17.0501524614048,-31.3444759690297,1.28571428571429/
&DEVC ID='DEVC_776' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.0501524614048,-31.3444759690297,1.28571428571429 ORIENTATION=0.000620858589750342,0.999999807267287,0/
&DEVC ID='DEVC_777' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.0501524614048,-31.3444759690297,1.28571428571429 ORIENTATION=-0.000620858589750342,-0.999999807267287,0/
&DEVC ID='DEVC_778' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.0501524614048,-31.3444759690297,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589750342,0/
&DEVC ID='DEVC_779' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.0501524614048,-31.3444759690297,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589750342,0/
&DEVC ID='DEVC_780' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.0501524614048,-31.3444759690297,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_781' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.0501524614048,-31.3444759690297,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_782' QUANTITY='RELATIVE HUMIDITY' XYZ=17.0501524614048,-31.3444759690297,1.28571428571429/
&DEVC ID='DEVC_783' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=17.0501524614048,-31.3444759690297,1.28571428571429/
&DEVC ID='DEVC_784' QUANTITY='PRESSURE' XYZ=17.0501524614048,-31.3444759690297,1.28571428571429/
&DEVC ID='DEVC_785' QUANTITY='TEMPERATURE' XYZ=-9.21992122843582,-33.8781664564511,1.28571428571429/
&DEVC ID='DEVC_786' QUANTITY='VISIBILITY' XYZ=-9.21992122843582,-33.8781664564511,1.28571428571429/
&DEVC ID='DEVC_787' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-9.21992122843582,-33.8781664564511,1.28571428571429/
&DEVC ID='DEVC_788' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-9.21992122843582,-33.8781664564511,1.28571428571429/
&DEVC ID='DEVC_789' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-9.21992122843582,-33.8781664564511,1.28571428571429/
&DEVC ID='DEVC_790' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.21992122843582,-33.8781664564511,1.28571428571429 ORIENTATION=-0.000620858589751478,-0.999999807267287,0/
&DEVC ID='DEVC_791' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.21992122843582,-33.8781664564511,1.28571428571429 ORIENTATION=0.000620858589751478,0.999999807267287,0/
&DEVC ID='DEVC_792' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.21992122843582,-33.8781664564511,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589751482,0/
&DEVC ID='DEVC_793' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.21992122843582,-33.8781664564511,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589751482,0/
&DEVC ID='DEVC_794' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.21992122843582,-33.8781664564511,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_795' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.21992122843582,-33.8781664564511,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_796' QUANTITY='RELATIVE HUMIDITY' XYZ=-9.21992122843582,-33.8781664564511,1.28571428571429/
&DEVC ID='DEVC_797' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-9.21992122843582,-33.8781664564511,1.28571428571429/
&DEVC ID='DEVC_798' QUANTITY='PRESSURE' XYZ=-9.21992122843582,-33.8781664564511,1.28571428571429/
&DEVC ID='DEVC_799' QUANTITY='TEMPERATURE' XYZ=-9.21833803903196,-31.3281669479195,1.28571428571429/
&DEVC ID='DEVC_800' QUANTITY='VISIBILITY' XYZ=-9.21833803903196,-31.3281669479195,1.28571428571429/
&DEVC ID='DEVC_801' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-9.21833803903196,-31.3281669479195,1.28571428571429/
&DEVC ID='DEVC_802' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-9.21833803903196,-31.3281669479195,1.28571428571429/
&DEVC ID='DEVC_803' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-9.21833803903196,-31.3281669479195,1.28571428571429/
&DEVC ID='DEVC_804' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.21833803903196,-31.3281669479195,1.28571428571429 ORIENTATION=0.000620858589751478,0.999999807267287,0/
&DEVC ID='DEVC_805' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.21833803903196,-31.3281669479195,1.28571428571429 ORIENTATION=-0.000620858589751478,-0.999999807267287,0/
&DEVC ID='DEVC_806' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.21833803903196,-31.3281669479195,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589751482,0/
&DEVC ID='DEVC_807' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.21833803903196,-31.3281669479195,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589751482,0/
&DEVC ID='DEVC_808' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.21833803903196,-31.3281669479195,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_809' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.21833803903196,-31.3281669479195,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_810' QUANTITY='RELATIVE HUMIDITY' XYZ=-9.21833803903196,-31.3281669479195,1.28571428571429/
&DEVC ID='DEVC_811' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-9.21833803903196,-31.3281669479195,1.28571428571429/
&DEVC ID='DEVC_812' QUANTITY='PRESSURE' XYZ=-9.21833803903196,-31.3281669479195,1.28571428571429/
&DEVC ID='DEVC_813' QUANTITY='TEMPERATURE' XYZ=-10.3199210164298,-33.8774835120023,1.28571428571429/
&DEVC ID='DEVC_814' QUANTITY='VISIBILITY' XYZ=-10.3199210164298,-33.8774835120023,1.28571428571429/
&DEVC ID='DEVC_815' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-10.3199210164298,-33.8774835120023,1.28571428571429/
&DEVC ID='DEVC_816' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-10.3199210164298,-33.8774835120023,1.28571428571429/
&DEVC ID='DEVC_817' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-10.3199210164298,-33.8774835120023,1.28571428571429/
&DEVC ID='DEVC_818' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.3199210164298,-33.8774835120023,1.28571428571429 ORIENTATION=-0.000620858589751478,-0.999999807267287,0/
&DEVC ID='DEVC_819' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.3199210164298,-33.8774835120023,1.28571428571429 ORIENTATION=0.000620858589751478,0.999999807267287,0/
&DEVC ID='DEVC_820' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.3199210164298,-33.8774835120023,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589751482,0/
&DEVC ID='DEVC_821' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.3199210164298,-33.8774835120023,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589751482,0/
&DEVC ID='DEVC_822' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.3199210164298,-33.8774835120023,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_823' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.3199210164298,-33.8774835120023,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_824' QUANTITY='RELATIVE HUMIDITY' XYZ=-10.3199210164298,-33.8774835120023,1.28571428571429/
&DEVC ID='DEVC_825' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-10.3199210164298,-33.8774835120023,1.28571428571429/
&DEVC ID='DEVC_826' QUANTITY='PRESSURE' XYZ=-10.3199210164298,-33.8774835120023,1.28571428571429/
&DEVC ID='DEVC_827' QUANTITY='TEMPERATURE' XYZ=-10.318337827026,-31.3274840034708,1.28571428571429/
&DEVC ID='DEVC_828' QUANTITY='VISIBILITY' XYZ=-10.318337827026,-31.3274840034708,1.28571428571429/
&DEVC ID='DEVC_829' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-10.318337827026,-31.3274840034708,1.28571428571429/
&DEVC ID='DEVC_830' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-10.318337827026,-31.3274840034708,1.28571428571429/
&DEVC ID='DEVC_831' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-10.318337827026,-31.3274840034708,1.28571428571429/
&DEVC ID='DEVC_832' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.318337827026,-31.3274840034708,1.28571428571429 ORIENTATION=0.000620858589751478,0.999999807267287,0/
&DEVC ID='DEVC_833' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.318337827026,-31.3274840034708,1.28571428571429 ORIENTATION=-0.000620858589751478,-0.999999807267287,0/
&DEVC ID='DEVC_834' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.318337827026,-31.3274840034708,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589751482,0/
&DEVC ID='DEVC_835' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.318337827026,-31.3274840034708,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589751482,0/
&DEVC ID='DEVC_836' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.318337827026,-31.3274840034708,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_837' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.318337827026,-31.3274840034708,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_838' QUANTITY='RELATIVE HUMIDITY' XYZ=-10.318337827026,-31.3274840034708,1.28571428571429/
&DEVC ID='DEVC_839' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-10.318337827026,-31.3274840034708,1.28571428571429/
&DEVC ID='DEVC_840' QUANTITY='PRESSURE' XYZ=-10.318337827026,-31.3274840034708,1.28571428571429/
&DEVC ID='DEVC_841' QUANTITY='TEMPERATURE' XYZ=-11.4199208044239,-33.8768005675536,1.28571428571429/
&DEVC ID='DEVC_842' QUANTITY='VISIBILITY' XYZ=-11.4199208044239,-33.8768005675536,1.28571428571429/
&DEVC ID='DEVC_843' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-11.4199208044239,-33.8768005675536,1.28571428571429/
&DEVC ID='DEVC_844' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-11.4199208044239,-33.8768005675536,1.28571428571429/
&DEVC ID='DEVC_845' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-11.4199208044239,-33.8768005675536,1.28571428571429/
&DEVC ID='DEVC_846' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.4199208044239,-33.8768005675536,1.28571428571429 ORIENTATION=-0.000620858589751478,-0.999999807267287,0/
&DEVC ID='DEVC_847' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.4199208044239,-33.8768005675536,1.28571428571429 ORIENTATION=0.000620858589751478,0.999999807267287,0/
&DEVC ID='DEVC_848' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.4199208044239,-33.8768005675536,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589751482,0/
&DEVC ID='DEVC_849' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.4199208044239,-33.8768005675536,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589751482,0/
&DEVC ID='DEVC_850' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.4199208044239,-33.8768005675536,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_851' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.4199208044239,-33.8768005675536,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_852' QUANTITY='RELATIVE HUMIDITY' XYZ=-11.4199208044239,-33.8768005675536,1.28571428571429/
&DEVC ID='DEVC_853' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-11.4199208044239,-33.8768005675536,1.28571428571429/
&DEVC ID='DEVC_854' QUANTITY='PRESSURE' XYZ=-11.4199208044239,-33.8768005675536,1.28571428571429/
&DEVC ID='DEVC_855' QUANTITY='TEMPERATURE' XYZ=-11.41833761502,-31.326801059022,1.28571428571429/
&DEVC ID='DEVC_856' QUANTITY='VISIBILITY' XYZ=-11.41833761502,-31.326801059022,1.28571428571429/
&DEVC ID='DEVC_857' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-11.41833761502,-31.326801059022,1.28571428571429/
&DEVC ID='DEVC_858' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-11.41833761502,-31.326801059022,1.28571428571429/
&DEVC ID='DEVC_859' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-11.41833761502,-31.326801059022,1.28571428571429/
&DEVC ID='DEVC_860' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.41833761502,-31.326801059022,1.28571428571429 ORIENTATION=0.000620858589751478,0.999999807267287,0/
&DEVC ID='DEVC_861' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.41833761502,-31.326801059022,1.28571428571429 ORIENTATION=-0.000620858589751478,-0.999999807267287,0/
&DEVC ID='DEVC_862' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.41833761502,-31.326801059022,1.28571428571429 ORIENTATION=0.999999807267287,-0.000620858589751482,0/
&DEVC ID='DEVC_863' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.41833761502,-31.326801059022,1.28571428571429 ORIENTATION=-0.999999807267287,0.000620858589751482,0/
&DEVC ID='DEVC_864' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.41833761502,-31.326801059022,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_865' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.41833761502,-31.326801059022,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_866' QUANTITY='RELATIVE HUMIDITY' XYZ=-11.41833761502,-31.326801059022,1.28571428571429/
&DEVC ID='DEVC_867' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-11.41833761502,-31.326801059022,1.28571428571429/
&DEVC ID='DEVC_868' QUANTITY='PRESSURE' XYZ=-11.41833761502,-31.326801059022,1.28571428571429/
&DEVC ID='DEVC_869' QUANTITY='TEMPERATURE' XYZ=-55.1760613485494,-34.2565250576996,1.28571428571429/
&DEVC ID='DEVC_870' QUANTITY='VISIBILITY' XYZ=-55.1760613485494,-34.2565250576996,1.28571428571429/
&DEVC ID='DEVC_871' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-55.1760613485494,-34.2565250576996,1.28571428571429/
&DEVC ID='DEVC_872' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-55.1760613485494,-34.2565250576996,1.28571428571429/
&DEVC ID='DEVC_873' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-55.1760613485494,-34.2565250576996,1.28571428571429/
&DEVC ID='DEVC_874' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.1760613485494,-34.2565250576996,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_875' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.1760613485494,-34.2565250576996,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_876' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.1760613485494,-34.2565250576996,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_877' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.1760613485494,-34.2565250576996,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_878' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.1760613485494,-34.2565250576996,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_879' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.1760613485494,-34.2565250576996,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_880' QUANTITY='RELATIVE HUMIDITY' XYZ=-55.1760613485494,-34.2565250576996,1.28571428571429/
&DEVC ID='DEVC_881' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-55.1760613485494,-34.2565250576996,1.28571428571429/
&DEVC ID='DEVC_882' QUANTITY='PRESSURE' XYZ=-55.1760613485494,-34.2565250576996,1.28571428571429/
&DEVC ID='DEVC_883' QUANTITY='TEMPERATURE' XYZ=-55.1760613485494,-31.7065250576996,1.28571428571429/
&DEVC ID='DEVC_884' QUANTITY='VISIBILITY' XYZ=-55.1760613485494,-31.7065250576996,1.28571428571429/
&DEVC ID='DEVC_885' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-55.1760613485494,-31.7065250576996,1.28571428571429/
&DEVC ID='DEVC_886' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-55.1760613485494,-31.7065250576996,1.28571428571429/
&DEVC ID='DEVC_887' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-55.1760613485494,-31.7065250576996,1.28571428571429/
&DEVC ID='DEVC_888' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.1760613485494,-31.7065250576996,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_889' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.1760613485494,-31.7065250576996,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_890' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.1760613485494,-31.7065250576996,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_891' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.1760613485494,-31.7065250576996,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_892' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.1760613485494,-31.7065250576996,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_893' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.1760613485494,-31.7065250576996,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_894' QUANTITY='RELATIVE HUMIDITY' XYZ=-55.1760613485494,-31.7065250576996,1.28571428571429/
&DEVC ID='DEVC_895' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-55.1760613485494,-31.7065250576996,1.28571428571429/
&DEVC ID='DEVC_896' QUANTITY='PRESSURE' XYZ=-55.1760613485494,-31.7065250576996,1.28571428571429/
&DEVC ID='DEVC_897' QUANTITY='TEMPERATURE' XYZ=-55.9760613485494,-34.2565250576996,1.28571428571429/
&DEVC ID='DEVC_898' QUANTITY='VISIBILITY' XYZ=-55.9760613485494,-34.2565250576996,1.28571428571429/
&DEVC ID='DEVC_899' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-55.9760613485494,-34.2565250576996,1.28571428571429/
&DEVC ID='DEVC_900' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-55.9760613485494,-34.2565250576996,1.28571428571429/
&DEVC ID='DEVC_901' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-55.9760613485494,-34.2565250576996,1.28571428571429/
&DEVC ID='DEVC_902' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.9760613485494,-34.2565250576996,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_903' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.9760613485494,-34.2565250576996,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_904' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.9760613485494,-34.2565250576996,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_905' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.9760613485494,-34.2565250576996,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_906' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.9760613485494,-34.2565250576996,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_907' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.9760613485494,-34.2565250576996,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_908' QUANTITY='RELATIVE HUMIDITY' XYZ=-55.9760613485494,-34.2565250576996,1.28571428571429/
&DEVC ID='DEVC_909' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-55.9760613485494,-34.2565250576996,1.28571428571429/
&DEVC ID='DEVC_910' QUANTITY='PRESSURE' XYZ=-55.9760613485494,-34.2565250576996,1.28571428571429/
&DEVC ID='DEVC_911' QUANTITY='TEMPERATURE' XYZ=-55.9760613485494,-31.7065250576996,1.28571428571429/
&DEVC ID='DEVC_912' QUANTITY='VISIBILITY' XYZ=-55.9760613485494,-31.7065250576996,1.28571428571429/
&DEVC ID='DEVC_913' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-55.9760613485494,-31.7065250576996,1.28571428571429/
&DEVC ID='DEVC_914' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-55.9760613485494,-31.7065250576996,1.28571428571429/
&DEVC ID='DEVC_915' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-55.9760613485494,-31.7065250576996,1.28571428571429/
&DEVC ID='DEVC_916' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.9760613485494,-31.7065250576996,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_917' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.9760613485494,-31.7065250576996,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_918' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.9760613485494,-31.7065250576996,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_919' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.9760613485494,-31.7065250576996,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_920' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.9760613485494,-31.7065250576996,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_921' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.9760613485494,-31.7065250576996,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_922' QUANTITY='RELATIVE HUMIDITY' XYZ=-55.9760613485494,-31.7065250576996,1.28571428571429/
&DEVC ID='DEVC_923' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-55.9760613485494,-31.7065250576996,1.28571428571429/
&DEVC ID='DEVC_924' QUANTITY='PRESSURE' XYZ=-55.9760613485494,-31.7065250576996,1.28571428571429/
&DEVC ID='DEVC_925' QUANTITY='TEMPERATURE' XYZ=-72.7261897037349,-33.9257736234949,1.28571428571429/
&DEVC ID='DEVC_926' QUANTITY='VISIBILITY' XYZ=-72.7261897037349,-33.9257736234949,1.28571428571429/
&DEVC ID='DEVC_927' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-72.7261897037349,-33.9257736234949,1.28571428571429/
&DEVC ID='DEVC_928' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-72.7261897037349,-33.9257736234949,1.28571428571429/
&DEVC ID='DEVC_929' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-72.7261897037349,-33.9257736234949,1.28571428571429/
&DEVC ID='DEVC_930' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-72.7261897037349,-33.9257736234949,1.28571428571429 ORIENTATION=-0.00199487859592296,-0.999998010227714,0/
&DEVC ID='DEVC_931' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-72.7261897037349,-33.9257736234949,1.28571428571429 ORIENTATION=0.00199487859592296,0.999998010227714,0/
&DEVC ID='DEVC_932' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-72.7261897037349,-33.9257736234949,1.28571428571429 ORIENTATION=0.999998010227714,-0.00199487859593006,0/
&DEVC ID='DEVC_933' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-72.7261897037349,-33.9257736234949,1.28571428571429 ORIENTATION=-0.999998010227714,0.00199487859593006,0/
&DEVC ID='DEVC_934' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-72.7261897037349,-33.9257736234949,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_935' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-72.7261897037349,-33.9257736234949,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_936' QUANTITY='RELATIVE HUMIDITY' XYZ=-72.7261897037349,-33.9257736234949,1.28571428571429/
&DEVC ID='DEVC_937' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-72.7261897037349,-33.9257736234949,1.28571428571429/
&DEVC ID='DEVC_938' QUANTITY='PRESSURE' XYZ=-72.7261897037349,-33.9257736234949,1.28571428571429/
&DEVC ID='DEVC_939' QUANTITY='TEMPERATURE' XYZ=-72.7211027633153,-31.3757786974142,1.28571428571429/
&DEVC ID='DEVC_940' QUANTITY='VISIBILITY' XYZ=-72.7211027633153,-31.3757786974142,1.28571428571429/
&DEVC ID='DEVC_941' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-72.7211027633153,-31.3757786974142,1.28571428571429/
&DEVC ID='DEVC_942' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-72.7211027633153,-31.3757786974142,1.28571428571429/
&DEVC ID='DEVC_943' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-72.7211027633153,-31.3757786974142,1.28571428571429/
&DEVC ID='DEVC_944' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-72.7211027633153,-31.3757786974142,1.28571428571429 ORIENTATION=0.00199487859592296,0.999998010227714,0/
&DEVC ID='DEVC_945' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-72.7211027633153,-31.3757786974142,1.28571428571429 ORIENTATION=-0.00199487859592296,-0.999998010227714,0/
&DEVC ID='DEVC_946' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-72.7211027633153,-31.3757786974142,1.28571428571429 ORIENTATION=0.999998010227714,-0.00199487859593006,0/
&DEVC ID='DEVC_947' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-72.7211027633153,-31.3757786974142,1.28571428571429 ORIENTATION=-0.999998010227714,0.00199487859593006,0/
&DEVC ID='DEVC_948' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-72.7211027633153,-31.3757786974142,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_949' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-72.7211027633153,-31.3757786974142,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_950' QUANTITY='RELATIVE HUMIDITY' XYZ=-72.7211027633153,-31.3757786974142,1.28571428571429/
&DEVC ID='DEVC_951' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-72.7211027633153,-31.3757786974142,1.28571428571429/
&DEVC ID='DEVC_952' QUANTITY='PRESSURE' XYZ=-72.7211027633153,-31.3757786974142,1.28571428571429/
&DEVC ID='DEVC_953' QUANTITY='TEMPERATURE' XYZ=-73.7261877139626,-33.9237787448989,1.28571428571429/
&DEVC ID='DEVC_954' QUANTITY='VISIBILITY' XYZ=-73.7261877139626,-33.9237787448989,1.28571428571429/
&DEVC ID='DEVC_955' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-73.7261877139626,-33.9237787448989,1.28571428571429/
&DEVC ID='DEVC_956' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-73.7261877139626,-33.9237787448989,1.28571428571429/
&DEVC ID='DEVC_957' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-73.7261877139626,-33.9237787448989,1.28571428571429/
&DEVC ID='DEVC_958' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-73.7261877139626,-33.9237787448989,1.28571428571429 ORIENTATION=-0.00199487859592296,-0.999998010227714,0/
&DEVC ID='DEVC_959' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-73.7261877139626,-33.9237787448989,1.28571428571429 ORIENTATION=0.00199487859592296,0.999998010227714,0/
&DEVC ID='DEVC_960' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-73.7261877139626,-33.9237787448989,1.28571428571429 ORIENTATION=0.999998010227714,-0.00199487859593006,0/
&DEVC ID='DEVC_961' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-73.7261877139626,-33.9237787448989,1.28571428571429 ORIENTATION=-0.999998010227714,0.00199487859593006,0/
&DEVC ID='DEVC_962' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-73.7261877139626,-33.9237787448989,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_963' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-73.7261877139626,-33.9237787448989,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_964' QUANTITY='RELATIVE HUMIDITY' XYZ=-73.7261877139626,-33.9237787448989,1.28571428571429/
&DEVC ID='DEVC_965' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-73.7261877139626,-33.9237787448989,1.28571428571429/
&DEVC ID='DEVC_966' QUANTITY='PRESSURE' XYZ=-73.7261877139626,-33.9237787448989,1.28571428571429/
&DEVC ID='DEVC_967' QUANTITY='TEMPERATURE' XYZ=-73.721100773543,-31.3737838188183,1.28571428571429/
&DEVC ID='DEVC_968' QUANTITY='VISIBILITY' XYZ=-73.721100773543,-31.3737838188183,1.28571428571429/
&DEVC ID='DEVC_969' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-73.721100773543,-31.3737838188183,1.28571428571429/
&DEVC ID='DEVC_970' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-73.721100773543,-31.3737838188183,1.28571428571429/
&DEVC ID='DEVC_971' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-73.721100773543,-31.3737838188183,1.28571428571429/
&DEVC ID='DEVC_972' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-73.721100773543,-31.3737838188183,1.28571428571429 ORIENTATION=0.00199487859592296,0.999998010227714,0/
&DEVC ID='DEVC_973' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-73.721100773543,-31.3737838188183,1.28571428571429 ORIENTATION=-0.00199487859592296,-0.999998010227714,0/
&DEVC ID='DEVC_974' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-73.721100773543,-31.3737838188183,1.28571428571429 ORIENTATION=0.999998010227714,-0.00199487859593006,0/
&DEVC ID='DEVC_975' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-73.721100773543,-31.3737838188183,1.28571428571429 ORIENTATION=-0.999998010227714,0.00199487859593006,0/
&DEVC ID='DEVC_976' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-73.721100773543,-31.3737838188183,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_977' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-73.721100773543,-31.3737838188183,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_978' QUANTITY='RELATIVE HUMIDITY' XYZ=-73.721100773543,-31.3737838188183,1.28571428571429/
&DEVC ID='DEVC_979' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-73.721100773543,-31.3737838188183,1.28571428571429/
&DEVC ID='DEVC_980' QUANTITY='PRESSURE' XYZ=-73.721100773543,-31.3737838188183,1.28571428571429/
&DEVC ID='DEVC_981' QUANTITY='TEMPERATURE' XYZ=-69.2792975621397,-33.9326497685326,1.28571428571429/
&DEVC ID='DEVC_982' QUANTITY='VISIBILITY' XYZ=-69.2792975621397,-33.9326497685326,1.28571428571429/
&DEVC ID='DEVC_983' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-69.2792975621397,-33.9326497685326,1.28571428571429/
&DEVC ID='DEVC_984' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-69.2792975621397,-33.9326497685326,1.28571428571429/
&DEVC ID='DEVC_985' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-69.2792975621397,-33.9326497685326,1.28571428571429/
&DEVC ID='DEVC_986' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-69.2792975621397,-33.9326497685326,1.28571428571429 ORIENTATION=-0.00199487859592296,-0.999998010227714,0/
&DEVC ID='DEVC_987' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-69.2792975621397,-33.9326497685326,1.28571428571429 ORIENTATION=0.00199487859592296,0.999998010227714,0/
&DEVC ID='DEVC_988' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-69.2792975621397,-33.9326497685326,1.28571428571429 ORIENTATION=0.999998010227714,-0.00199487859593006,0/
&DEVC ID='DEVC_989' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-69.2792975621397,-33.9326497685326,1.28571428571429 ORIENTATION=-0.999998010227714,0.00199487859593006,0/
&DEVC ID='DEVC_990' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-69.2792975621397,-33.9326497685326,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_991' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-69.2792975621397,-33.9326497685326,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_992' QUANTITY='RELATIVE HUMIDITY' XYZ=-69.2792975621397,-33.9326497685326,1.28571428571429/
&DEVC ID='DEVC_993' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-69.2792975621397,-33.9326497685326,1.28571428571429/
&DEVC ID='DEVC_994' QUANTITY='PRESSURE' XYZ=-69.2792975621397,-33.9326497685326,1.28571428571429/
&DEVC ID='DEVC_995' QUANTITY='TEMPERATURE' XYZ=-69.2742106217201,-31.3826548424519,1.28571428571429/
&DEVC ID='DEVC_996' QUANTITY='VISIBILITY' XYZ=-69.2742106217201,-31.3826548424519,1.28571428571429/
&DEVC ID='DEVC_997' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-69.2742106217201,-31.3826548424519,1.28571428571429/
&DEVC ID='DEVC_998' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-69.2742106217201,-31.3826548424519,1.28571428571429/
&DEVC ID='DEVC_999' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-69.2742106217201,-31.3826548424519,1.28571428571429/
&DEVC ID='DEVC_1000' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-69.2742106217201,-31.3826548424519,1.28571428571429 ORIENTATION=0.00199487859592296,0.999998010227714,0/
&DEVC ID='DEVC_1001' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-69.2742106217201,-31.3826548424519,1.28571428571429 ORIENTATION=-0.00199487859592296,-0.999998010227714,0/
&DEVC ID='DEVC_1002' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-69.2742106217201,-31.3826548424519,1.28571428571429 ORIENTATION=0.999998010227714,-0.00199487859593006,0/
&DEVC ID='DEVC_1003' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-69.2742106217201,-31.3826548424519,1.28571428571429 ORIENTATION=-0.999998010227714,0.00199487859593006,0/
&DEVC ID='DEVC_1004' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-69.2742106217201,-31.3826548424519,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1005' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-69.2742106217201,-31.3826548424519,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1006' QUANTITY='RELATIVE HUMIDITY' XYZ=-69.2742106217201,-31.3826548424519,1.28571428571429/
&DEVC ID='DEVC_1007' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-69.2742106217201,-31.3826548424519,1.28571428571429/
&DEVC ID='DEVC_1008' QUANTITY='PRESSURE' XYZ=-69.2742106217201,-31.3826548424519,1.28571428571429/
&DEVC ID='DEVC_1009' QUANTITY='TEMPERATURE' XYZ=-70.2792955723675,-33.9306548899366,1.28571428571429/
&DEVC ID='DEVC_1010' QUANTITY='VISIBILITY' XYZ=-70.2792955723675,-33.9306548899366,1.28571428571429/
&DEVC ID='DEVC_1011' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-70.2792955723675,-33.9306548899366,1.28571428571429/
&DEVC ID='DEVC_1012' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-70.2792955723675,-33.9306548899366,1.28571428571429/
&DEVC ID='DEVC_1013' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-70.2792955723675,-33.9306548899366,1.28571428571429/
&DEVC ID='DEVC_1014' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-70.2792955723675,-33.9306548899366,1.28571428571429 ORIENTATION=-0.00199487859592296,-0.999998010227714,0/
&DEVC ID='DEVC_1015' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-70.2792955723675,-33.9306548899366,1.28571428571429 ORIENTATION=0.00199487859592296,0.999998010227714,0/
&DEVC ID='DEVC_1016' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-70.2792955723675,-33.9306548899366,1.28571428571429 ORIENTATION=0.999998010227714,-0.00199487859593006,0/
&DEVC ID='DEVC_1017' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-70.2792955723675,-33.9306548899366,1.28571428571429 ORIENTATION=-0.999998010227714,0.00199487859593006,0/
&DEVC ID='DEVC_1018' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-70.2792955723675,-33.9306548899366,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1019' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-70.2792955723675,-33.9306548899366,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1020' QUANTITY='RELATIVE HUMIDITY' XYZ=-70.2792955723675,-33.9306548899366,1.28571428571429/
&DEVC ID='DEVC_1021' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-70.2792955723675,-33.9306548899366,1.28571428571429/
&DEVC ID='DEVC_1022' QUANTITY='PRESSURE' XYZ=-70.2792955723675,-33.9306548899366,1.28571428571429/
&DEVC ID='DEVC_1023' QUANTITY='TEMPERATURE' XYZ=-70.2742086319479,-31.380659963856,1.28571428571429/
&DEVC ID='DEVC_1024' QUANTITY='VISIBILITY' XYZ=-70.2742086319479,-31.380659963856,1.28571428571429/
&DEVC ID='DEVC_1025' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-70.2742086319479,-31.380659963856,1.28571428571429/
&DEVC ID='DEVC_1026' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-70.2742086319479,-31.380659963856,1.28571428571429/
&DEVC ID='DEVC_1027' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-70.2742086319479,-31.380659963856,1.28571428571429/
&DEVC ID='DEVC_1028' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-70.2742086319479,-31.380659963856,1.28571428571429 ORIENTATION=0.00199487859592296,0.999998010227714,0/
&DEVC ID='DEVC_1029' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-70.2742086319479,-31.380659963856,1.28571428571429 ORIENTATION=-0.00199487859592296,-0.999998010227714,0/
&DEVC ID='DEVC_1030' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-70.2742086319479,-31.380659963856,1.28571428571429 ORIENTATION=0.999998010227714,-0.00199487859593006,0/
&DEVC ID='DEVC_1031' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-70.2742086319479,-31.380659963856,1.28571428571429 ORIENTATION=-0.999998010227714,0.00199487859593006,0/
&DEVC ID='DEVC_1032' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-70.2742086319479,-31.380659963856,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1033' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-70.2742086319479,-31.380659963856,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1034' QUANTITY='RELATIVE HUMIDITY' XYZ=-70.2742086319479,-31.380659963856,1.28571428571429/
&DEVC ID='DEVC_1035' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-70.2742086319479,-31.380659963856,1.28571428571429/
&DEVC ID='DEVC_1036' QUANTITY='PRESSURE' XYZ=-70.2742086319479,-31.380659963856,1.28571428571429/
&DEVC ID='DEVC_1037' QUANTITY='TEMPERATURE' XYZ=-65.9221368549874,-33.9393469098962,1.28571428571429/
&DEVC ID='DEVC_1038' QUANTITY='VISIBILITY' XYZ=-65.9221368549874,-33.9393469098962,1.28571428571429/
&DEVC ID='DEVC_1039' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-65.9221368549874,-33.9393469098962,1.28571428571429/
&DEVC ID='DEVC_1040' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-65.9221368549874,-33.9393469098962,1.28571428571429/
&DEVC ID='DEVC_1041' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-65.9221368549874,-33.9393469098962,1.28571428571429/
&DEVC ID='DEVC_1042' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-65.9221368549874,-33.9393469098962,1.28571428571429 ORIENTATION=-0.00199487859592296,-0.999998010227714,0/
&DEVC ID='DEVC_1043' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-65.9221368549874,-33.9393469098962,1.28571428571429 ORIENTATION=0.00199487859592296,0.999998010227714,0/
&DEVC ID='DEVC_1044' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-65.9221368549874,-33.9393469098962,1.28571428571429 ORIENTATION=0.999998010227714,-0.00199487859593006,0/
&DEVC ID='DEVC_1045' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-65.9221368549874,-33.9393469098962,1.28571428571429 ORIENTATION=-0.999998010227714,0.00199487859593006,0/
&DEVC ID='DEVC_1046' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-65.9221368549874,-33.9393469098962,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1047' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-65.9221368549874,-33.9393469098962,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1048' QUANTITY='RELATIVE HUMIDITY' XYZ=-65.9221368549874,-33.9393469098962,1.28571428571429/
&DEVC ID='DEVC_1049' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-65.9221368549874,-33.9393469098962,1.28571428571429/
&DEVC ID='DEVC_1050' QUANTITY='PRESSURE' XYZ=-65.9221368549874,-33.9393469098962,1.28571428571429/
&DEVC ID='DEVC_1051' QUANTITY='TEMPERATURE' XYZ=-65.9170499145678,-31.3893519838155,1.28571428571429/
&DEVC ID='DEVC_1052' QUANTITY='VISIBILITY' XYZ=-65.9170499145678,-31.3893519838155,1.28571428571429/
&DEVC ID='DEVC_1053' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-65.9170499145678,-31.3893519838155,1.28571428571429/
&DEVC ID='DEVC_1054' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-65.9170499145678,-31.3893519838155,1.28571428571429/
&DEVC ID='DEVC_1055' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-65.9170499145678,-31.3893519838155,1.28571428571429/
&DEVC ID='DEVC_1056' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-65.9170499145678,-31.3893519838155,1.28571428571429 ORIENTATION=0.00199487859592296,0.999998010227714,0/
&DEVC ID='DEVC_1057' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-65.9170499145678,-31.3893519838155,1.28571428571429 ORIENTATION=-0.00199487859592296,-0.999998010227714,0/
&DEVC ID='DEVC_1058' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-65.9170499145678,-31.3893519838155,1.28571428571429 ORIENTATION=0.999998010227714,-0.00199487859593006,0/
&DEVC ID='DEVC_1059' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-65.9170499145678,-31.3893519838155,1.28571428571429 ORIENTATION=-0.999998010227714,0.00199487859593006,0/
&DEVC ID='DEVC_1060' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-65.9170499145678,-31.3893519838155,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1061' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-65.9170499145678,-31.3893519838155,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1062' QUANTITY='RELATIVE HUMIDITY' XYZ=-65.9170499145678,-31.3893519838155,1.28571428571429/
&DEVC ID='DEVC_1063' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-65.9170499145678,-31.3893519838155,1.28571428571429/
&DEVC ID='DEVC_1064' QUANTITY='PRESSURE' XYZ=-65.9170499145678,-31.3893519838155,1.28571428571429/
&DEVC ID='DEVC_1065' QUANTITY='TEMPERATURE' XYZ=-66.9221348652151,-33.9373520313002,1.28571428571429/
&DEVC ID='DEVC_1066' QUANTITY='VISIBILITY' XYZ=-66.9221348652151,-33.9373520313002,1.28571428571429/
&DEVC ID='DEVC_1067' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-66.9221348652151,-33.9373520313002,1.28571428571429/
&DEVC ID='DEVC_1068' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-66.9221348652151,-33.9373520313002,1.28571428571429/
&DEVC ID='DEVC_1069' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-66.9221348652151,-33.9373520313002,1.28571428571429/
&DEVC ID='DEVC_1070' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-66.9221348652151,-33.9373520313002,1.28571428571429 ORIENTATION=-0.00199487859592296,-0.999998010227714,0/
&DEVC ID='DEVC_1071' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-66.9221348652151,-33.9373520313002,1.28571428571429 ORIENTATION=0.00199487859592296,0.999998010227714,0/
&DEVC ID='DEVC_1072' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-66.9221348652151,-33.9373520313002,1.28571428571429 ORIENTATION=0.999998010227714,-0.00199487859593006,0/
&DEVC ID='DEVC_1073' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-66.9221348652151,-33.9373520313002,1.28571428571429 ORIENTATION=-0.999998010227714,0.00199487859593006,0/
&DEVC ID='DEVC_1074' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-66.9221348652151,-33.9373520313002,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1075' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-66.9221348652151,-33.9373520313002,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1076' QUANTITY='RELATIVE HUMIDITY' XYZ=-66.9221348652151,-33.9373520313002,1.28571428571429/
&DEVC ID='DEVC_1077' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-66.9221348652151,-33.9373520313002,1.28571428571429/
&DEVC ID='DEVC_1078' QUANTITY='PRESSURE' XYZ=-66.9221348652151,-33.9373520313002,1.28571428571429/
&DEVC ID='DEVC_1079' QUANTITY='TEMPERATURE' XYZ=-66.9170479247955,-31.3873571052196,1.28571428571429/
&DEVC ID='DEVC_1080' QUANTITY='VISIBILITY' XYZ=-66.9170479247955,-31.3873571052196,1.28571428571429/
&DEVC ID='DEVC_1081' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-66.9170479247955,-31.3873571052196,1.28571428571429/
&DEVC ID='DEVC_1082' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-66.9170479247955,-31.3873571052196,1.28571428571429/
&DEVC ID='DEVC_1083' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-66.9170479247955,-31.3873571052196,1.28571428571429/
&DEVC ID='DEVC_1084' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-66.9170479247955,-31.3873571052196,1.28571428571429 ORIENTATION=0.00199487859592296,0.999998010227714,0/
&DEVC ID='DEVC_1085' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-66.9170479247955,-31.3873571052196,1.28571428571429 ORIENTATION=-0.00199487859592296,-0.999998010227714,0/
&DEVC ID='DEVC_1086' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-66.9170479247955,-31.3873571052196,1.28571428571429 ORIENTATION=0.999998010227714,-0.00199487859593006,0/
&DEVC ID='DEVC_1087' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-66.9170479247955,-31.3873571052196,1.28571428571429 ORIENTATION=-0.999998010227714,0.00199487859593006,0/
&DEVC ID='DEVC_1088' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-66.9170479247955,-31.3873571052196,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1089' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-66.9170479247955,-31.3873571052196,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1090' QUANTITY='RELATIVE HUMIDITY' XYZ=-66.9170479247955,-31.3873571052196,1.28571428571429/
&DEVC ID='DEVC_1091' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-66.9170479247955,-31.3873571052196,1.28571428571429/
&DEVC ID='DEVC_1092' QUANTITY='PRESSURE' XYZ=-66.9170479247955,-31.3873571052196,1.28571428571429/
&DEVC ID='DEVC_1093' QUANTITY='TEMPERATURE' XYZ=-63.4527411975235,-33.94427306424,1.28571428571429/
&DEVC ID='DEVC_1094' QUANTITY='VISIBILITY' XYZ=-63.4527411975235,-33.94427306424,1.28571428571429/
&DEVC ID='DEVC_1095' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-63.4527411975235,-33.94427306424,1.28571428571429/
&DEVC ID='DEVC_1096' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-63.4527411975235,-33.94427306424,1.28571428571429/
&DEVC ID='DEVC_1097' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-63.4527411975235,-33.94427306424,1.28571428571429/
&DEVC ID='DEVC_1098' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.4527411975235,-33.94427306424,1.28571428571429 ORIENTATION=-0.00199487859593244,-0.999998010227714,0/
&DEVC ID='DEVC_1099' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.4527411975235,-33.94427306424,1.28571428571429 ORIENTATION=0.00199487859593244,0.999998010227714,0/
&DEVC ID='DEVC_1100' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.4527411975235,-33.94427306424,1.28571428571429 ORIENTATION=0.999998010227714,-0.00199487859593244,0/
&DEVC ID='DEVC_1101' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.4527411975235,-33.94427306424,1.28571428571429 ORIENTATION=-0.999998010227714,0.00199487859593244,0/
&DEVC ID='DEVC_1102' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.4527411975235,-33.94427306424,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1103' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.4527411975235,-33.94427306424,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1104' QUANTITY='RELATIVE HUMIDITY' XYZ=-63.4527411975235,-33.94427306424,1.28571428571429/
&DEVC ID='DEVC_1105' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-63.4527411975235,-33.94427306424,1.28571428571429/
&DEVC ID='DEVC_1106' QUANTITY='PRESSURE' XYZ=-63.4527411975235,-33.94427306424,1.28571428571429/
&DEVC ID='DEVC_1107' QUANTITY='TEMPERATURE' XYZ=-63.4476542571038,-31.3942781381594,1.28571428571429/
&DEVC ID='DEVC_1108' QUANTITY='VISIBILITY' XYZ=-63.4476542571038,-31.3942781381594,1.28571428571429/
&DEVC ID='DEVC_1109' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-63.4476542571038,-31.3942781381594,1.28571428571429/
&DEVC ID='DEVC_1110' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-63.4476542571038,-31.3942781381594,1.28571428571429/
&DEVC ID='DEVC_1111' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-63.4476542571038,-31.3942781381594,1.28571428571429/
&DEVC ID='DEVC_1112' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.4476542571038,-31.3942781381594,1.28571428571429 ORIENTATION=0.00199487859593244,0.999998010227714,0/
&DEVC ID='DEVC_1113' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.4476542571038,-31.3942781381594,1.28571428571429 ORIENTATION=-0.00199487859593244,-0.999998010227714,0/
&DEVC ID='DEVC_1114' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.4476542571038,-31.3942781381594,1.28571428571429 ORIENTATION=0.999998010227714,-0.00199487859593244,0/
&DEVC ID='DEVC_1115' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.4476542571038,-31.3942781381594,1.28571428571429 ORIENTATION=-0.999998010227714,0.00199487859593244,0/
&DEVC ID='DEVC_1116' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.4476542571038,-31.3942781381594,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1117' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.4476542571038,-31.3942781381594,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1118' QUANTITY='RELATIVE HUMIDITY' XYZ=-63.4476542571038,-31.3942781381594,1.28571428571429/
&DEVC ID='DEVC_1119' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-63.4476542571038,-31.3942781381594,1.28571428571429/
&DEVC ID='DEVC_1120' QUANTITY='PRESSURE' XYZ=-63.4476542571038,-31.3942781381594,1.28571428571429/
&DEVC ID='DEVC_1121' QUANTITY='TEMPERATURE' XYZ=-59.9465562377033,-33.9512674914871,1.28571428571429/
&DEVC ID='DEVC_1122' QUANTITY='VISIBILITY' XYZ=-59.9465562377033,-33.9512674914871,1.28571428571429/
&DEVC ID='DEVC_1123' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-59.9465562377033,-33.9512674914871,1.28571428571429/
&DEVC ID='DEVC_1124' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-59.9465562377033,-33.9512674914871,1.28571428571429/
&DEVC ID='DEVC_1125' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-59.9465562377033,-33.9512674914871,1.28571428571429/
&DEVC ID='DEVC_1126' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-59.9465562377033,-33.9512674914871,1.28571428571429 ORIENTATION=-0.00199487859593244,-0.999998010227714,0/
&DEVC ID='DEVC_1127' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-59.9465562377033,-33.9512674914871,1.28571428571429 ORIENTATION=0.00199487859593244,0.999998010227714,0/
&DEVC ID='DEVC_1128' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-59.9465562377033,-33.9512674914871,1.28571428571429 ORIENTATION=0.999998010227714,-0.00199487859593244,0/
&DEVC ID='DEVC_1129' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-59.9465562377033,-33.9512674914871,1.28571428571429 ORIENTATION=-0.999998010227714,0.00199487859593244,0/
&DEVC ID='DEVC_1130' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-59.9465562377033,-33.9512674914871,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1131' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-59.9465562377033,-33.9512674914871,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1132' QUANTITY='RELATIVE HUMIDITY' XYZ=-59.9465562377033,-33.9512674914871,1.28571428571429/
&DEVC ID='DEVC_1133' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-59.9465562377033,-33.9512674914871,1.28571428571429/
&DEVC ID='DEVC_1134' QUANTITY='PRESSURE' XYZ=-59.9465562377033,-33.9512674914871,1.28571428571429/
&DEVC ID='DEVC_1135' QUANTITY='TEMPERATURE' XYZ=-59.9414692972836,-31.4012725654064,1.28571428571429/
&DEVC ID='DEVC_1136' QUANTITY='VISIBILITY' XYZ=-59.9414692972836,-31.4012725654064,1.28571428571429/
&DEVC ID='DEVC_1137' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-59.9414692972836,-31.4012725654064,1.28571428571429/
&DEVC ID='DEVC_1138' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-59.9414692972836,-31.4012725654064,1.28571428571429/
&DEVC ID='DEVC_1139' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-59.9414692972836,-31.4012725654064,1.28571428571429/
&DEVC ID='DEVC_1140' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-59.9414692972836,-31.4012725654064,1.28571428571429 ORIENTATION=0.00199487859593244,0.999998010227714,0/
&DEVC ID='DEVC_1141' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-59.9414692972836,-31.4012725654064,1.28571428571429 ORIENTATION=-0.00199487859593244,-0.999998010227714,0/
&DEVC ID='DEVC_1142' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-59.9414692972836,-31.4012725654064,1.28571428571429 ORIENTATION=0.999998010227714,-0.00199487859593244,0/
&DEVC ID='DEVC_1143' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-59.9414692972836,-31.4012725654064,1.28571428571429 ORIENTATION=-0.999998010227714,0.00199487859593244,0/
&DEVC ID='DEVC_1144' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-59.9414692972836,-31.4012725654064,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1145' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-59.9414692972836,-31.4012725654064,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1146' QUANTITY='RELATIVE HUMIDITY' XYZ=-59.9414692972836,-31.4012725654064,1.28571428571429/
&DEVC ID='DEVC_1147' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-59.9414692972836,-31.4012725654064,1.28571428571429/
&DEVC ID='DEVC_1148' QUANTITY='PRESSURE' XYZ=-59.9414692972836,-31.4012725654064,1.28571428571429/
&DEVC ID='DEVC_1149' QUANTITY='TEMPERATURE' XYZ=-95.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1150' QUANTITY='VISIBILITY' XYZ=-95.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1151' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-95.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1152' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-95.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1153' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-95.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1154' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.2667439844923,-34.0193599394944,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1155' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.2667439844923,-34.0193599394944,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1156' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.2667439844923,-34.0193599394944,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1157' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.2667439844923,-34.0193599394944,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1158' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.2667439844923,-34.0193599394944,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1159' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.2667439844923,-34.0193599394944,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1160' QUANTITY='RELATIVE HUMIDITY' XYZ=-95.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1161' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-95.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1162' QUANTITY='PRESSURE' XYZ=-95.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1163' QUANTITY='TEMPERATURE' XYZ=-95.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1164' QUANTITY='VISIBILITY' XYZ=-95.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1165' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-95.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1166' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-95.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1167' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-95.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1168' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.2667439844923,-31.4693599394944,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1169' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.2667439844923,-31.4693599394944,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1170' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.2667439844923,-31.4693599394944,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1171' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.2667439844923,-31.4693599394944,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1172' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.2667439844923,-31.4693599394944,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1173' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.2667439844923,-31.4693599394944,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1174' QUANTITY='RELATIVE HUMIDITY' XYZ=-95.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1175' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-95.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1176' QUANTITY='PRESSURE' XYZ=-95.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1177' QUANTITY='TEMPERATURE' XYZ=-96.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1178' QUANTITY='VISIBILITY' XYZ=-96.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1179' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-96.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1180' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-96.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1181' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-96.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1182' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.2667439844923,-34.0193599394944,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1183' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.2667439844923,-34.0193599394944,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1184' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.2667439844923,-34.0193599394944,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1185' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.2667439844923,-34.0193599394944,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1186' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.2667439844923,-34.0193599394944,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1187' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.2667439844923,-34.0193599394944,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1188' QUANTITY='RELATIVE HUMIDITY' XYZ=-96.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1189' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-96.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1190' QUANTITY='PRESSURE' XYZ=-96.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1191' QUANTITY='TEMPERATURE' XYZ=-96.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1192' QUANTITY='VISIBILITY' XYZ=-96.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1193' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-96.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1194' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-96.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1195' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-96.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1196' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.2667439844923,-31.4693599394944,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1197' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.2667439844923,-31.4693599394944,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1198' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.2667439844923,-31.4693599394944,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1199' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.2667439844923,-31.4693599394944,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1200' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.2667439844923,-31.4693599394944,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1201' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.2667439844923,-31.4693599394944,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1202' QUANTITY='RELATIVE HUMIDITY' XYZ=-96.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1203' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-96.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1204' QUANTITY='PRESSURE' XYZ=-96.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1205' QUANTITY='TEMPERATURE' XYZ=-97.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1206' QUANTITY='VISIBILITY' XYZ=-97.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1207' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-97.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1208' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-97.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1209' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-97.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1210' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-97.2667439844923,-34.0193599394944,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1211' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-97.2667439844923,-34.0193599394944,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1212' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-97.2667439844923,-34.0193599394944,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1213' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-97.2667439844923,-34.0193599394944,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1214' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-97.2667439844923,-34.0193599394944,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1215' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-97.2667439844923,-34.0193599394944,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1216' QUANTITY='RELATIVE HUMIDITY' XYZ=-97.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1217' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-97.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1218' QUANTITY='PRESSURE' XYZ=-97.2667439844923,-34.0193599394944,1.28571428571429/
&DEVC ID='DEVC_1219' QUANTITY='TEMPERATURE' XYZ=-97.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1220' QUANTITY='VISIBILITY' XYZ=-97.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1221' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-97.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1222' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-97.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1223' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-97.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1224' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-97.2667439844923,-31.4693599394944,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1225' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-97.2667439844923,-31.4693599394944,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1226' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-97.2667439844923,-31.4693599394944,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1227' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-97.2667439844923,-31.4693599394944,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1228' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-97.2667439844923,-31.4693599394944,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1229' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-97.2667439844923,-31.4693599394944,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1230' QUANTITY='RELATIVE HUMIDITY' XYZ=-97.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1231' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-97.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1232' QUANTITY='PRESSURE' XYZ=-97.2667439844923,-31.4693599394944,1.28571428571429/
&DEVC ID='DEVC_1233' QUANTITY='TEMPERATURE' XYZ=-100.298158382951,-29.3705455564342,1.28571428571429/
&DEVC ID='DEVC_1234' QUANTITY='VISIBILITY' XYZ=-100.298158382951,-29.3705455564342,1.28571428571429/
&DEVC ID='DEVC_1235' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-100.298158382951,-29.3705455564342,1.28571428571429/
&DEVC ID='DEVC_1236' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-100.298158382951,-29.3705455564342,1.28571428571429/
&DEVC ID='DEVC_1237' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-100.298158382951,-29.3705455564342,1.28571428571429/
&DEVC ID='DEVC_1238' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-100.298158382951,-29.3705455564342,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1239' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-100.298158382951,-29.3705455564342,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1240' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-100.298158382951,-29.3705455564342,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1241' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-100.298158382951,-29.3705455564342,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1242' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-100.298158382951,-29.3705455564342,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1243' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-100.298158382951,-29.3705455564342,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1244' QUANTITY='RELATIVE HUMIDITY' XYZ=-100.298158382951,-29.3705455564342,1.28571428571429/
&DEVC ID='DEVC_1245' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-100.298158382951,-29.3705455564342,1.28571428571429/
&DEVC ID='DEVC_1246' QUANTITY='PRESSURE' XYZ=-100.298158382951,-29.3705455564342,1.28571428571429/
&DEVC ID='DEVC_1247' QUANTITY='TEMPERATURE' XYZ=-97.7481583829512,-29.3705455564342,1.28571428571429/
&DEVC ID='DEVC_1248' QUANTITY='VISIBILITY' XYZ=-97.7481583829512,-29.3705455564342,1.28571428571429/
&DEVC ID='DEVC_1249' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-97.7481583829512,-29.3705455564342,1.28571428571429/
&DEVC ID='DEVC_1250' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-97.7481583829512,-29.3705455564342,1.28571428571429/
&DEVC ID='DEVC_1251' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-97.7481583829512,-29.3705455564342,1.28571428571429/
&DEVC ID='DEVC_1252' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-97.7481583829512,-29.3705455564342,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1253' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-97.7481583829512,-29.3705455564342,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1254' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-97.7481583829512,-29.3705455564342,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1255' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-97.7481583829512,-29.3705455564342,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1256' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-97.7481583829512,-29.3705455564342,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1257' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-97.7481583829512,-29.3705455564342,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1258' QUANTITY='RELATIVE HUMIDITY' XYZ=-97.7481583829512,-29.3705455564342,1.28571428571429/
&DEVC ID='DEVC_1259' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-97.7481583829512,-29.3705455564342,1.28571428571429/
&DEVC ID='DEVC_1260' QUANTITY='PRESSURE' XYZ=-97.7481583829512,-29.3705455564342,1.28571428571429/
&DEVC ID='DEVC_1261' QUANTITY='TEMPERATURE' XYZ=-109.942393718028,-34.0423078510829,1.28571428571429/
&DEVC ID='DEVC_1262' QUANTITY='VISIBILITY' XYZ=-109.942393718028,-34.0423078510829,1.28571428571429/
&DEVC ID='DEVC_1263' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-109.942393718028,-34.0423078510829,1.28571428571429/
&DEVC ID='DEVC_1264' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-109.942393718028,-34.0423078510829,1.28571428571429/
&DEVC ID='DEVC_1265' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-109.942393718028,-34.0423078510829,1.28571428571429/
&DEVC ID='DEVC_1266' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.942393718028,-34.0423078510829,1.28571428571429 ORIENTATION=1.81812043062262E-05,-0.999999999834722,0/
&DEVC ID='DEVC_1267' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.942393718028,-34.0423078510829,1.28571428571429 ORIENTATION=-1.81812043062262E-05,0.999999999834722,0/
&DEVC ID='DEVC_1268' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.942393718028,-34.0423078510829,1.28571428571429 ORIENTATION=0.999999999834722,1.81812043062262E-05,0/
&DEVC ID='DEVC_1269' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.942393718028,-34.0423078510829,1.28571428571429 ORIENTATION=-0.999999999834722,-1.81812043062262E-05,0/
&DEVC ID='DEVC_1270' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.942393718028,-34.0423078510829,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1271' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.942393718028,-34.0423078510829,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1272' QUANTITY='RELATIVE HUMIDITY' XYZ=-109.942393718028,-34.0423078510829,1.28571428571429/
&DEVC ID='DEVC_1273' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-109.942393718028,-34.0423078510829,1.28571428571429/
&DEVC ID='DEVC_1274' QUANTITY='PRESSURE' XYZ=-109.942393718028,-34.0423078510829,1.28571428571429/
&DEVC ID='DEVC_1275' QUANTITY='TEMPERATURE' XYZ=-109.942440080099,-31.4923078515044,1.28571428571429/
&DEVC ID='DEVC_1276' QUANTITY='VISIBILITY' XYZ=-109.942440080099,-31.4923078515044,1.28571428571429/
&DEVC ID='DEVC_1277' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-109.942440080099,-31.4923078515044,1.28571428571429/
&DEVC ID='DEVC_1278' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-109.942440080099,-31.4923078515044,1.28571428571429/
&DEVC ID='DEVC_1279' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-109.942440080099,-31.4923078515044,1.28571428571429/
&DEVC ID='DEVC_1280' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.942440080099,-31.4923078515044,1.28571428571429 ORIENTATION=-1.81812043062262E-05,0.999999999834722,0/
&DEVC ID='DEVC_1281' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.942440080099,-31.4923078515044,1.28571428571429 ORIENTATION=1.81812043062262E-05,-0.999999999834722,0/
&DEVC ID='DEVC_1282' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.942440080099,-31.4923078515044,1.28571428571429 ORIENTATION=0.999999999834722,1.81812043062262E-05,0/
&DEVC ID='DEVC_1283' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.942440080099,-31.4923078515044,1.28571428571429 ORIENTATION=-0.999999999834722,-1.81812043062262E-05,0/
&DEVC ID='DEVC_1284' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.942440080099,-31.4923078515044,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1285' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.942440080099,-31.4923078515044,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1286' QUANTITY='RELATIVE HUMIDITY' XYZ=-109.942440080099,-31.4923078515044,1.28571428571429/
&DEVC ID='DEVC_1287' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-109.942440080099,-31.4923078515044,1.28571428571429/
&DEVC ID='DEVC_1288' QUANTITY='PRESSURE' XYZ=-109.942440080099,-31.4923078515044,1.28571428571429/
&DEVC ID='DEVC_1289' QUANTITY='TEMPERATURE' XYZ=-115.145368733705,-23.2370947828822,1.28571428571429/
&DEVC ID='DEVC_1290' QUANTITY='VISIBILITY' XYZ=-115.145368733705,-23.2370947828822,1.28571428571429/
&DEVC ID='DEVC_1291' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-115.145368733705,-23.2370947828822,1.28571428571429/
&DEVC ID='DEVC_1292' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-115.145368733705,-23.2370947828822,1.28571428571429/
&DEVC ID='DEVC_1293' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-115.145368733705,-23.2370947828822,1.28571428571429/
&DEVC ID='DEVC_1294' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-115.145368733705,-23.2370947828822,1.28571428571429 ORIENTATION=-9.4997601190303E-06,-0.999999999954877,0/
&DEVC ID='DEVC_1295' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-115.145368733705,-23.2370947828822,1.28571428571429 ORIENTATION=9.4997601190303E-06,0.999999999954877,0/
&DEVC ID='DEVC_1296' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-115.145368733705,-23.2370947828822,1.28571428571429 ORIENTATION=0.999999999954877,-9.49976012829825E-06,0/
&DEVC ID='DEVC_1297' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-115.145368733705,-23.2370947828822,1.28571428571429 ORIENTATION=-0.999999999954877,9.49976012829825E-06,0/
&DEVC ID='DEVC_1298' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-115.145368733705,-23.2370947828822,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1299' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-115.145368733705,-23.2370947828822,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1300' QUANTITY='RELATIVE HUMIDITY' XYZ=-115.145368733705,-23.2370947828822,1.28571428571429/
&DEVC ID='DEVC_1301' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-115.145368733705,-23.2370947828822,1.28571428571429/
&DEVC ID='DEVC_1302' QUANTITY='PRESSURE' XYZ=-115.145368733705,-23.2370947828822,1.28571428571429/
&DEVC ID='DEVC_1303' QUANTITY='TEMPERATURE' XYZ=-115.145344509317,-20.6870947829972,1.28571428571429/
&DEVC ID='DEVC_1304' QUANTITY='VISIBILITY' XYZ=-115.145344509317,-20.6870947829972,1.28571428571429/
&DEVC ID='DEVC_1305' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-115.145344509317,-20.6870947829972,1.28571428571429/
&DEVC ID='DEVC_1306' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-115.145344509317,-20.6870947829972,1.28571428571429/
&DEVC ID='DEVC_1307' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-115.145344509317,-20.6870947829972,1.28571428571429/
&DEVC ID='DEVC_1308' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-115.145344509317,-20.6870947829972,1.28571428571429 ORIENTATION=9.4997601190303E-06,0.999999999954877,0/
&DEVC ID='DEVC_1309' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-115.145344509317,-20.6870947829972,1.28571428571429 ORIENTATION=-9.4997601190303E-06,-0.999999999954877,0/
&DEVC ID='DEVC_1310' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-115.145344509317,-20.6870947829972,1.28571428571429 ORIENTATION=0.999999999954877,-9.49976012829825E-06,0/
&DEVC ID='DEVC_1311' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-115.145344509317,-20.6870947829972,1.28571428571429 ORIENTATION=-0.999999999954877,9.49976012829825E-06,0/
&DEVC ID='DEVC_1312' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-115.145344509317,-20.6870947829972,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1313' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-115.145344509317,-20.6870947829972,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1314' QUANTITY='RELATIVE HUMIDITY' XYZ=-115.145344509317,-20.6870947829972,1.28571428571429/
&DEVC ID='DEVC_1315' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-115.145344509317,-20.6870947829972,1.28571428571429/
&DEVC ID='DEVC_1316' QUANTITY='PRESSURE' XYZ=-115.145344509317,-20.6870947829972,1.28571428571429/
&DEVC ID='DEVC_1317' QUANTITY='TEMPERATURE' XYZ=-116.295368733653,-23.237083858158,1.28571428571429/
&DEVC ID='DEVC_1318' QUANTITY='VISIBILITY' XYZ=-116.295368733653,-23.237083858158,1.28571428571429/
&DEVC ID='DEVC_1319' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-116.295368733653,-23.237083858158,1.28571428571429/
&DEVC ID='DEVC_1320' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-116.295368733653,-23.237083858158,1.28571428571429/
&DEVC ID='DEVC_1321' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-116.295368733653,-23.237083858158,1.28571428571429/
&DEVC ID='DEVC_1322' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-116.295368733653,-23.237083858158,1.28571428571429 ORIENTATION=-9.4997601190303E-06,-0.999999999954877,0/
&DEVC ID='DEVC_1323' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-116.295368733653,-23.237083858158,1.28571428571429 ORIENTATION=9.4997601190303E-06,0.999999999954877,0/
&DEVC ID='DEVC_1324' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-116.295368733653,-23.237083858158,1.28571428571429 ORIENTATION=0.999999999954877,-9.49976012829825E-06,0/
&DEVC ID='DEVC_1325' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-116.295368733653,-23.237083858158,1.28571428571429 ORIENTATION=-0.999999999954877,9.49976012829825E-06,0/
&DEVC ID='DEVC_1326' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-116.295368733653,-23.237083858158,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1327' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-116.295368733653,-23.237083858158,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1328' QUANTITY='RELATIVE HUMIDITY' XYZ=-116.295368733653,-23.237083858158,1.28571428571429/
&DEVC ID='DEVC_1329' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-116.295368733653,-23.237083858158,1.28571428571429/
&DEVC ID='DEVC_1330' QUANTITY='PRESSURE' XYZ=-116.295368733653,-23.237083858158,1.28571428571429/
&DEVC ID='DEVC_1331' QUANTITY='TEMPERATURE' XYZ=-116.295344509265,-20.6870838582731,1.28571428571429/
&DEVC ID='DEVC_1332' QUANTITY='VISIBILITY' XYZ=-116.295344509265,-20.6870838582731,1.28571428571429/
&DEVC ID='DEVC_1333' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-116.295344509265,-20.6870838582731,1.28571428571429/
&DEVC ID='DEVC_1334' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-116.295344509265,-20.6870838582731,1.28571428571429/
&DEVC ID='DEVC_1335' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-116.295344509265,-20.6870838582731,1.28571428571429/
&DEVC ID='DEVC_1336' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-116.295344509265,-20.6870838582731,1.28571428571429 ORIENTATION=9.4997601190303E-06,0.999999999954877,0/
&DEVC ID='DEVC_1337' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-116.295344509265,-20.6870838582731,1.28571428571429 ORIENTATION=-9.4997601190303E-06,-0.999999999954877,0/
&DEVC ID='DEVC_1338' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-116.295344509265,-20.6870838582731,1.28571428571429 ORIENTATION=0.999999999954877,-9.49976012829825E-06,0/
&DEVC ID='DEVC_1339' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-116.295344509265,-20.6870838582731,1.28571428571429 ORIENTATION=-0.999999999954877,9.49976012829825E-06,0/
&DEVC ID='DEVC_1340' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-116.295344509265,-20.6870838582731,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1341' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-116.295344509265,-20.6870838582731,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1342' QUANTITY='RELATIVE HUMIDITY' XYZ=-116.295344509265,-20.6870838582731,1.28571428571429/
&DEVC ID='DEVC_1343' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-116.295344509265,-20.6870838582731,1.28571428571429/
&DEVC ID='DEVC_1344' QUANTITY='PRESSURE' XYZ=-116.295344509265,-20.6870838582731,1.28571428571429/
&DEVC ID='DEVC_1345' QUANTITY='TEMPERATURE' XYZ=-109.575074209889,-31.9697493853405,1.28571428571429/
&DEVC ID='DEVC_1346' QUANTITY='VISIBILITY' XYZ=-109.575074209889,-31.9697493853405,1.28571428571429/
&DEVC ID='DEVC_1347' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-109.575074209889,-31.9697493853405,1.28571428571429/
&DEVC ID='DEVC_1348' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-109.575074209889,-31.9697493853405,1.28571428571429/
&DEVC ID='DEVC_1349' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-109.575074209889,-31.9697493853405,1.28571428571429/
&DEVC ID='DEVC_1350' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.575074209889,-31.9697493853405,1.28571428571429 ORIENTATION=-0.00602863923199946,-0.999981827589387,0/
&DEVC ID='DEVC_1351' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.575074209889,-31.9697493853405,1.28571428571429 ORIENTATION=0.00602863923199946,0.999981827589387,0/
&DEVC ID='DEVC_1352' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.575074209889,-31.9697493853405,1.28571428571429 ORIENTATION=0.999981827589387,-0.0060286392320042,0/
&DEVC ID='DEVC_1353' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.575074209889,-31.9697493853405,1.28571428571429 ORIENTATION=-0.999981827589387,0.0060286392320042,0/
&DEVC ID='DEVC_1354' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.575074209889,-31.9697493853405,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1355' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.575074209889,-31.9697493853405,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1356' QUANTITY='RELATIVE HUMIDITY' XYZ=-109.575074209889,-31.9697493853405,1.28571428571429/
&DEVC ID='DEVC_1357' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-109.575074209889,-31.9697493853405,1.28571428571429/
&DEVC ID='DEVC_1358' QUANTITY='PRESSURE' XYZ=-109.575074209889,-31.9697493853405,1.28571428571429/
&DEVC ID='DEVC_1359' QUANTITY='TEMPERATURE' XYZ=-109.559701179847,-29.4197957249876,1.28571428571429/
&DEVC ID='DEVC_1360' QUANTITY='VISIBILITY' XYZ=-109.559701179847,-29.4197957249876,1.28571428571429/
&DEVC ID='DEVC_1361' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-109.559701179847,-29.4197957249876,1.28571428571429/
&DEVC ID='DEVC_1362' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-109.559701179847,-29.4197957249876,1.28571428571429/
&DEVC ID='DEVC_1363' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-109.559701179847,-29.4197957249876,1.28571428571429/
&DEVC ID='DEVC_1364' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.559701179847,-29.4197957249876,1.28571428571429 ORIENTATION=0.00602863923199952,0.999981827589387,0/
&DEVC ID='DEVC_1365' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.559701179847,-29.4197957249876,1.28571428571429 ORIENTATION=-0.00602863923199952,-0.999981827589387,0/
&DEVC ID='DEVC_1366' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.559701179847,-29.4197957249876,1.28571428571429 ORIENTATION=0.999981827589387,-0.0060286392320042,0/
&DEVC ID='DEVC_1367' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.559701179847,-29.4197957249876,1.28571428571429 ORIENTATION=-0.999981827589387,0.0060286392320042,0/
&DEVC ID='DEVC_1368' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.559701179847,-29.4197957249876,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1369' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.559701179847,-29.4197957249876,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1370' QUANTITY='RELATIVE HUMIDITY' XYZ=-109.559701179847,-29.4197957249876,1.28571428571429/
&DEVC ID='DEVC_1371' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-109.559701179847,-29.4197957249876,1.28571428571429/
&DEVC ID='DEVC_1372' QUANTITY='PRESSURE' XYZ=-109.559701179847,-29.4197957249876,1.28571428571429/
&DEVC ID='DEVC_1373' QUANTITY='TEMPERATURE' XYZ=-110.325060580581,-31.9652279059165,1.28571428571429/
&DEVC ID='DEVC_1374' QUANTITY='VISIBILITY' XYZ=-110.325060580581,-31.9652279059165,1.28571428571429/
&DEVC ID='DEVC_1375' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-110.325060580581,-31.9652279059165,1.28571428571429/
&DEVC ID='DEVC_1376' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-110.325060580581,-31.9652279059165,1.28571428571429/
&DEVC ID='DEVC_1377' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-110.325060580581,-31.9652279059165,1.28571428571429/
&DEVC ID='DEVC_1378' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-110.325060580581,-31.9652279059165,1.28571428571429 ORIENTATION=-0.00602863923199952,-0.999981827589387,0/
&DEVC ID='DEVC_1379' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-110.325060580581,-31.9652279059165,1.28571428571429 ORIENTATION=0.00602863923199952,0.999981827589387,0/
&DEVC ID='DEVC_1380' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-110.325060580581,-31.9652279059165,1.28571428571429 ORIENTATION=0.999981827589387,-0.0060286392320042,0/
&DEVC ID='DEVC_1381' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-110.325060580581,-31.9652279059165,1.28571428571429 ORIENTATION=-0.999981827589387,0.0060286392320042,0/
&DEVC ID='DEVC_1382' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-110.325060580581,-31.9652279059165,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1383' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-110.325060580581,-31.9652279059165,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1384' QUANTITY='RELATIVE HUMIDITY' XYZ=-110.325060580581,-31.9652279059165,1.28571428571429/
&DEVC ID='DEVC_1385' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-110.325060580581,-31.9652279059165,1.28571428571429/
&DEVC ID='DEVC_1386' QUANTITY='PRESSURE' XYZ=-110.325060580581,-31.9652279059165,1.28571428571429/
&DEVC ID='DEVC_1387' QUANTITY='TEMPERATURE' XYZ=-110.30968755054,-29.4152742455636,1.28571428571429/
&DEVC ID='DEVC_1388' QUANTITY='VISIBILITY' XYZ=-110.30968755054,-29.4152742455636,1.28571428571429/
&DEVC ID='DEVC_1389' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-110.30968755054,-29.4152742455636,1.28571428571429/
&DEVC ID='DEVC_1390' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-110.30968755054,-29.4152742455636,1.28571428571429/
&DEVC ID='DEVC_1391' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-110.30968755054,-29.4152742455636,1.28571428571429/
&DEVC ID='DEVC_1392' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-110.30968755054,-29.4152742455636,1.28571428571429 ORIENTATION=0.00602863923199946,0.999981827589387,0/
&DEVC ID='DEVC_1393' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-110.30968755054,-29.4152742455636,1.28571428571429 ORIENTATION=-0.00602863923199946,-0.999981827589387,0/
&DEVC ID='DEVC_1394' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-110.30968755054,-29.4152742455636,1.28571428571429 ORIENTATION=0.999981827589387,-0.0060286392320042,0/
&DEVC ID='DEVC_1395' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-110.30968755054,-29.4152742455636,1.28571428571429 ORIENTATION=-0.999981827589387,0.0060286392320042,0/
&DEVC ID='DEVC_1396' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-110.30968755054,-29.4152742455636,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1397' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-110.30968755054,-29.4152742455636,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1398' QUANTITY='RELATIVE HUMIDITY' XYZ=-110.30968755054,-29.4152742455636,1.28571428571429/
&DEVC ID='DEVC_1399' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-110.30968755054,-29.4152742455636,1.28571428571429/
&DEVC ID='DEVC_1400' QUANTITY='PRESSURE' XYZ=-110.30968755054,-29.4152742455636,1.28571428571429/
&DEVC ID='DEVC_1401' QUANTITY='TEMPERATURE' XYZ=-102.297254916821,-29.3466739654541,1.28571428571429/
&DEVC ID='DEVC_1402' QUANTITY='VISIBILITY' XYZ=-102.297254916821,-29.3466739654541,1.28571428571429/
&DEVC ID='DEVC_1403' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-102.297254916821,-29.3466739654541,1.28571428571429/
&DEVC ID='DEVC_1404' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-102.297254916821,-29.3466739654541,1.28571428571429/
&DEVC ID='DEVC_1405' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-102.297254916821,-29.3466739654541,1.28571428571429/
&DEVC ID='DEVC_1406' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-102.297254916821,-29.3466739654541,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1407' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-102.297254916821,-29.3466739654541,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1408' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-102.297254916821,-29.3466739654541,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1409' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-102.297254916821,-29.3466739654541,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1410' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-102.297254916821,-29.3466739654541,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1411' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-102.297254916821,-29.3466739654541,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1412' QUANTITY='RELATIVE HUMIDITY' XYZ=-102.297254916821,-29.3466739654541,1.28571428571429/
&DEVC ID='DEVC_1413' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-102.297254916821,-29.3466739654541,1.28571428571429/
&DEVC ID='DEVC_1414' QUANTITY='PRESSURE' XYZ=-102.297254916821,-29.3466739654541,1.28571428571429/
&DEVC ID='DEVC_1415' QUANTITY='TEMPERATURE' XYZ=-99.747254916821,-29.3466739654541,1.28571428571429/
&DEVC ID='DEVC_1416' QUANTITY='VISIBILITY' XYZ=-99.747254916821,-29.3466739654541,1.28571428571429/
&DEVC ID='DEVC_1417' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-99.747254916821,-29.3466739654541,1.28571428571429/
&DEVC ID='DEVC_1418' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-99.747254916821,-29.3466739654541,1.28571428571429/
&DEVC ID='DEVC_1419' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-99.747254916821,-29.3466739654541,1.28571428571429/
&DEVC ID='DEVC_1420' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-99.747254916821,-29.3466739654541,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1421' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-99.747254916821,-29.3466739654541,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1422' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-99.747254916821,-29.3466739654541,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1423' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-99.747254916821,-29.3466739654541,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1424' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-99.747254916821,-29.3466739654541,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1425' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-99.747254916821,-29.3466739654541,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1426' QUANTITY='RELATIVE HUMIDITY' XYZ=-99.747254916821,-29.3466739654541,1.28571428571429/
&DEVC ID='DEVC_1427' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-99.747254916821,-29.3466739654541,1.28571428571429/
&DEVC ID='DEVC_1428' QUANTITY='PRESSURE' XYZ=-99.747254916821,-29.3466739654541,1.28571428571429/
&DEVC ID='DEVC_1429' QUANTITY='TEMPERATURE' XYZ=-103.115728107901,-26.8639854295819,1.28571428571429/
&DEVC ID='DEVC_1430' QUANTITY='VISIBILITY' XYZ=-103.115728107901,-26.8639854295819,1.28571428571429/
&DEVC ID='DEVC_1431' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-103.115728107901,-26.8639854295819,1.28571428571429/
&DEVC ID='DEVC_1432' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-103.115728107901,-26.8639854295819,1.28571428571429/
&DEVC ID='DEVC_1433' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-103.115728107901,-26.8639854295819,1.28571428571429/
&DEVC ID='DEVC_1434' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-103.115728107901,-26.8639854295819,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1435' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-103.115728107901,-26.8639854295819,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1436' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-103.115728107901,-26.8639854295819,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1437' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-103.115728107901,-26.8639854295819,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1438' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-103.115728107901,-26.8639854295819,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1439' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-103.115728107901,-26.8639854295819,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1440' QUANTITY='RELATIVE HUMIDITY' XYZ=-103.115728107901,-26.8639854295819,1.28571428571429/
&DEVC ID='DEVC_1441' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-103.115728107901,-26.8639854295819,1.28571428571429/
&DEVC ID='DEVC_1442' QUANTITY='PRESSURE' XYZ=-103.115728107901,-26.8639854295819,1.28571428571429/
&DEVC ID='DEVC_1443' QUANTITY='TEMPERATURE' XYZ=-100.565728107901,-26.8639854295819,1.28571428571429/
&DEVC ID='DEVC_1444' QUANTITY='VISIBILITY' XYZ=-100.565728107901,-26.8639854295819,1.28571428571429/
&DEVC ID='DEVC_1445' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-100.565728107901,-26.8639854295819,1.28571428571429/
&DEVC ID='DEVC_1446' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-100.565728107901,-26.8639854295819,1.28571428571429/
&DEVC ID='DEVC_1447' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-100.565728107901,-26.8639854295819,1.28571428571429/
&DEVC ID='DEVC_1448' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-100.565728107901,-26.8639854295819,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1449' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-100.565728107901,-26.8639854295819,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1450' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-100.565728107901,-26.8639854295819,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1451' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-100.565728107901,-26.8639854295819,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1452' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-100.565728107901,-26.8639854295819,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1453' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-100.565728107901,-26.8639854295819,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1454' QUANTITY='RELATIVE HUMIDITY' XYZ=-100.565728107901,-26.8639854295819,1.28571428571429/
&DEVC ID='DEVC_1455' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-100.565728107901,-26.8639854295819,1.28571428571429/
&DEVC ID='DEVC_1456' QUANTITY='PRESSURE' XYZ=-100.565728107901,-26.8639854295819,1.28571428571429/
&DEVC ID='DEVC_1457' QUANTITY='TEMPERATURE' XYZ=-96.5267454535322,-21.6426322473835,1.28571428571429/
&DEVC ID='DEVC_1458' QUANTITY='VISIBILITY' XYZ=-96.5267454535322,-21.6426322473835,1.28571428571429/
&DEVC ID='DEVC_1459' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-96.5267454535322,-21.6426322473835,1.28571428571429/
&DEVC ID='DEVC_1460' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-96.5267454535322,-21.6426322473835,1.28571428571429/
&DEVC ID='DEVC_1461' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-96.5267454535322,-21.6426322473835,1.28571428571429/
&DEVC ID='DEVC_1462' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.5267454535322,-21.6426322473835,1.28571428571429 ORIENTATION=-2.25614258795304E-05,0.999999999745491,0/
&DEVC ID='DEVC_1463' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.5267454535322,-21.6426322473835,1.28571428571429 ORIENTATION=2.25614258795304E-05,-0.999999999745491,0/
&DEVC ID='DEVC_1464' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.5267454535322,-21.6426322473835,1.28571428571429 ORIENTATION=-0.999999999745491,-2.25614258676879E-05,0/
&DEVC ID='DEVC_1465' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.5267454535322,-21.6426322473835,1.28571428571429 ORIENTATION=0.999999999745491,2.25614258676879E-05,0/
&DEVC ID='DEVC_1466' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.5267454535322,-21.6426322473835,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1467' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.5267454535322,-21.6426322473835,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1468' QUANTITY='RELATIVE HUMIDITY' XYZ=-96.5267454535322,-21.6426322473835,1.28571428571429/
&DEVC ID='DEVC_1469' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-96.5267454535322,-21.6426322473835,1.28571428571429/
&DEVC ID='DEVC_1470' QUANTITY='PRESSURE' XYZ=-96.5267454535322,-21.6426322473835,1.28571428571429/
&DEVC ID='DEVC_1471' QUANTITY='TEMPERATURE' XYZ=-96.5266879218962,-24.1926322467345,1.28571428571429/
&DEVC ID='DEVC_1472' QUANTITY='VISIBILITY' XYZ=-96.5266879218962,-24.1926322467345,1.28571428571429/
&DEVC ID='DEVC_1473' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-96.5266879218962,-24.1926322467345,1.28571428571429/
&DEVC ID='DEVC_1474' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-96.5266879218962,-24.1926322467345,1.28571428571429/
&DEVC ID='DEVC_1475' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-96.5266879218962,-24.1926322467345,1.28571428571429/
&DEVC ID='DEVC_1476' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.5266879218962,-24.1926322467345,1.28571428571429 ORIENTATION=2.25614258795304E-05,-0.999999999745491,0/
&DEVC ID='DEVC_1477' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.5266879218962,-24.1926322467345,1.28571428571429 ORIENTATION=-2.25614258795304E-05,0.999999999745491,0/
&DEVC ID='DEVC_1478' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.5266879218962,-24.1926322467345,1.28571428571429 ORIENTATION=-0.999999999745491,-2.25614258676879E-05,0/
&DEVC ID='DEVC_1479' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.5266879218962,-24.1926322467345,1.28571428571429 ORIENTATION=0.999999999745491,2.25614258676879E-05,0/
&DEVC ID='DEVC_1480' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.5266879218962,-24.1926322467345,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1481' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-96.5266879218962,-24.1926322467345,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1482' QUANTITY='RELATIVE HUMIDITY' XYZ=-96.5266879218962,-24.1926322467345,1.28571428571429/
&DEVC ID='DEVC_1483' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-96.5266879218962,-24.1926322467345,1.28571428571429/
&DEVC ID='DEVC_1484' QUANTITY='PRESSURE' XYZ=-96.5266879218962,-24.1926322467345,1.28571428571429/
&DEVC ID='DEVC_1485' QUANTITY='TEMPERATURE' XYZ=-95.5267454537867,-21.6426096859577,1.28571428571429/
&DEVC ID='DEVC_1486' QUANTITY='VISIBILITY' XYZ=-95.5267454537867,-21.6426096859577,1.28571428571429/
&DEVC ID='DEVC_1487' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-95.5267454537867,-21.6426096859577,1.28571428571429/
&DEVC ID='DEVC_1488' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-95.5267454537867,-21.6426096859577,1.28571428571429/
&DEVC ID='DEVC_1489' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-95.5267454537867,-21.6426096859577,1.28571428571429/
&DEVC ID='DEVC_1490' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.5267454537867,-21.6426096859577,1.28571428571429 ORIENTATION=-2.25614258795304E-05,0.999999999745491,0/
&DEVC ID='DEVC_1491' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.5267454537867,-21.6426096859577,1.28571428571429 ORIENTATION=2.25614258795304E-05,-0.999999999745491,0/
&DEVC ID='DEVC_1492' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.5267454537867,-21.6426096859577,1.28571428571429 ORIENTATION=-0.999999999745491,-2.25614258676879E-05,0/
&DEVC ID='DEVC_1493' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.5267454537867,-21.6426096859577,1.28571428571429 ORIENTATION=0.999999999745491,2.25614258676879E-05,0/
&DEVC ID='DEVC_1494' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.5267454537867,-21.6426096859577,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1495' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.5267454537867,-21.6426096859577,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1496' QUANTITY='RELATIVE HUMIDITY' XYZ=-95.5267454537867,-21.6426096859577,1.28571428571429/
&DEVC ID='DEVC_1497' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-95.5267454537867,-21.6426096859577,1.28571428571429/
&DEVC ID='DEVC_1498' QUANTITY='PRESSURE' XYZ=-95.5267454537867,-21.6426096859577,1.28571428571429/
&DEVC ID='DEVC_1499' QUANTITY='TEMPERATURE' XYZ=-95.5266879221507,-24.1926096853087,1.28571428571429/
&DEVC ID='DEVC_1500' QUANTITY='VISIBILITY' XYZ=-95.5266879221507,-24.1926096853087,1.28571428571429/
&DEVC ID='DEVC_1501' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-95.5266879221507,-24.1926096853087,1.28571428571429/
&DEVC ID='DEVC_1502' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-95.5266879221507,-24.1926096853087,1.28571428571429/
&DEVC ID='DEVC_1503' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-95.5266879221507,-24.1926096853087,1.28571428571429/
&DEVC ID='DEVC_1504' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.5266879221507,-24.1926096853087,1.28571428571429 ORIENTATION=2.25614258795304E-05,-0.999999999745491,0/
&DEVC ID='DEVC_1505' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.5266879221507,-24.1926096853087,1.28571428571429 ORIENTATION=-2.25614258795304E-05,0.999999999745491,0/
&DEVC ID='DEVC_1506' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.5266879221507,-24.1926096853087,1.28571428571429 ORIENTATION=-0.999999999745491,-2.25614258676879E-05,0/
&DEVC ID='DEVC_1507' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.5266879221507,-24.1926096853087,1.28571428571429 ORIENTATION=0.999999999745491,2.25614258676879E-05,0/
&DEVC ID='DEVC_1508' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.5266879221507,-24.1926096853087,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1509' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-95.5266879221507,-24.1926096853087,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1510' QUANTITY='RELATIVE HUMIDITY' XYZ=-95.5266879221507,-24.1926096853087,1.28571428571429/
&DEVC ID='DEVC_1511' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-95.5266879221507,-24.1926096853087,1.28571428571429/
&DEVC ID='DEVC_1512' QUANTITY='PRESSURE' XYZ=-95.5266879221507,-24.1926096853087,1.28571428571429/
&DEVC ID='DEVC_1513' QUANTITY='TEMPERATURE' XYZ=-94.5267454540412,-21.6425871245318,1.28571428571429/
&DEVC ID='DEVC_1514' QUANTITY='VISIBILITY' XYZ=-94.5267454540412,-21.6425871245318,1.28571428571429/
&DEVC ID='DEVC_1515' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-94.5267454540412,-21.6425871245318,1.28571428571429/
&DEVC ID='DEVC_1516' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-94.5267454540412,-21.6425871245318,1.28571428571429/
&DEVC ID='DEVC_1517' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-94.5267454540412,-21.6425871245318,1.28571428571429/
&DEVC ID='DEVC_1518' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-94.5267454540412,-21.6425871245318,1.28571428571429 ORIENTATION=-2.25614258795304E-05,0.999999999745491,0/
&DEVC ID='DEVC_1519' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-94.5267454540412,-21.6425871245318,1.28571428571429 ORIENTATION=2.25614258795304E-05,-0.999999999745491,0/
&DEVC ID='DEVC_1520' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-94.5267454540412,-21.6425871245318,1.28571428571429 ORIENTATION=-0.999999999745491,-2.25614258676879E-05,0/
&DEVC ID='DEVC_1521' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-94.5267454540412,-21.6425871245318,1.28571428571429 ORIENTATION=0.999999999745491,2.25614258676879E-05,0/
&DEVC ID='DEVC_1522' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-94.5267454540412,-21.6425871245318,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1523' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-94.5267454540412,-21.6425871245318,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1524' QUANTITY='RELATIVE HUMIDITY' XYZ=-94.5267454540412,-21.6425871245318,1.28571428571429/
&DEVC ID='DEVC_1525' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-94.5267454540412,-21.6425871245318,1.28571428571429/
&DEVC ID='DEVC_1526' QUANTITY='PRESSURE' XYZ=-94.5267454540412,-21.6425871245318,1.28571428571429/
&DEVC ID='DEVC_1527' QUANTITY='TEMPERATURE' XYZ=-94.5266879224052,-24.1925871238828,1.28571428571429/
&DEVC ID='DEVC_1528' QUANTITY='VISIBILITY' XYZ=-94.5266879224052,-24.1925871238828,1.28571428571429/
&DEVC ID='DEVC_1529' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-94.5266879224052,-24.1925871238828,1.28571428571429/
&DEVC ID='DEVC_1530' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-94.5266879224052,-24.1925871238828,1.28571428571429/
&DEVC ID='DEVC_1531' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-94.5266879224052,-24.1925871238828,1.28571428571429/
&DEVC ID='DEVC_1532' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-94.5266879224052,-24.1925871238828,1.28571428571429 ORIENTATION=2.25614258795304E-05,-0.999999999745491,0/
&DEVC ID='DEVC_1533' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-94.5266879224052,-24.1925871238828,1.28571428571429 ORIENTATION=-2.25614258795304E-05,0.999999999745491,0/
&DEVC ID='DEVC_1534' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-94.5266879224052,-24.1925871238828,1.28571428571429 ORIENTATION=-0.999999999745491,-2.25614258676879E-05,0/
&DEVC ID='DEVC_1535' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-94.5266879224052,-24.1925871238828,1.28571428571429 ORIENTATION=0.999999999745491,2.25614258676879E-05,0/
&DEVC ID='DEVC_1536' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-94.5266879224052,-24.1925871238828,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1537' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-94.5266879224052,-24.1925871238828,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1538' QUANTITY='RELATIVE HUMIDITY' XYZ=-94.5266879224052,-24.1925871238828,1.28571428571429/
&DEVC ID='DEVC_1539' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-94.5266879224052,-24.1925871238828,1.28571428571429/
&DEVC ID='DEVC_1540' QUANTITY='PRESSURE' XYZ=-94.5266879224052,-24.1925871238828,1.28571428571429/
&DEVC ID='DEVC_1541' QUANTITY='TEMPERATURE' XYZ=-76.1678282086076,-26.1808660342265,1.28571428571429/
&DEVC ID='DEVC_1542' QUANTITY='VISIBILITY' XYZ=-76.1678282086076,-26.1808660342265,1.28571428571429/
&DEVC ID='DEVC_1543' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-76.1678282086076,-26.1808660342265,1.28571428571429/
&DEVC ID='DEVC_1544' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-76.1678282086076,-26.1808660342265,1.28571428571429/
&DEVC ID='DEVC_1545' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-76.1678282086076,-26.1808660342265,1.28571428571429/
&DEVC ID='DEVC_1546' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-76.1678282086076,-26.1808660342265,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1547' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-76.1678282086076,-26.1808660342265,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1548' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-76.1678282086076,-26.1808660342265,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1549' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-76.1678282086076,-26.1808660342265,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1550' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-76.1678282086076,-26.1808660342265,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1551' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-76.1678282086076,-26.1808660342265,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1552' QUANTITY='RELATIVE HUMIDITY' XYZ=-76.1678282086076,-26.1808660342265,1.28571428571429/
&DEVC ID='DEVC_1553' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-76.1678282086076,-26.1808660342265,1.28571428571429/
&DEVC ID='DEVC_1554' QUANTITY='PRESSURE' XYZ=-76.1678282086076,-26.1808660342265,1.28571428571429/
&DEVC ID='DEVC_1555' QUANTITY='TEMPERATURE' XYZ=-73.6178282086076,-26.1808660342265,1.28571428571429/
&DEVC ID='DEVC_1556' QUANTITY='VISIBILITY' XYZ=-73.6178282086076,-26.1808660342265,1.28571428571429/
&DEVC ID='DEVC_1557' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-73.6178282086076,-26.1808660342265,1.28571428571429/
&DEVC ID='DEVC_1558' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-73.6178282086076,-26.1808660342265,1.28571428571429/
&DEVC ID='DEVC_1559' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-73.6178282086076,-26.1808660342265,1.28571428571429/
&DEVC ID='DEVC_1560' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-73.6178282086076,-26.1808660342265,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1561' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-73.6178282086076,-26.1808660342265,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1562' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-73.6178282086076,-26.1808660342265,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1563' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-73.6178282086076,-26.1808660342265,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1564' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-73.6178282086076,-26.1808660342265,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1565' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-73.6178282086076,-26.1808660342265,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1566' QUANTITY='RELATIVE HUMIDITY' XYZ=-73.6178282086076,-26.1808660342265,1.28571428571429/
&DEVC ID='DEVC_1567' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-73.6178282086076,-26.1808660342265,1.28571428571429/
&DEVC ID='DEVC_1568' QUANTITY='PRESSURE' XYZ=-73.6178282086076,-26.1808660342265,1.28571428571429/
&DEVC ID='DEVC_1569' QUANTITY='TEMPERATURE' XYZ=-63.3716479313524,-21.6833521014674,1.28571428571429/
&DEVC ID='DEVC_1570' QUANTITY='VISIBILITY' XYZ=-63.3716479313524,-21.6833521014674,1.28571428571429/
&DEVC ID='DEVC_1571' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-63.3716479313524,-21.6833521014674,1.28571428571429/
&DEVC ID='DEVC_1572' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-63.3716479313524,-21.6833521014674,1.28571428571429/
&DEVC ID='DEVC_1573' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-63.3716479313524,-21.6833521014674,1.28571428571429/
&DEVC ID='DEVC_1574' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.3716479313524,-21.6833521014674,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1575' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.3716479313524,-21.6833521014674,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1576' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.3716479313524,-21.6833521014674,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1577' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.3716479313524,-21.6833521014674,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1578' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.3716479313524,-21.6833521014674,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1579' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.3716479313524,-21.6833521014674,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1580' QUANTITY='RELATIVE HUMIDITY' XYZ=-63.3716479313524,-21.6833521014674,1.28571428571429/
&DEVC ID='DEVC_1581' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-63.3716479313524,-21.6833521014674,1.28571428571429/
&DEVC ID='DEVC_1582' QUANTITY='PRESSURE' XYZ=-63.3716479313524,-21.6833521014674,1.28571428571429/
&DEVC ID='DEVC_1583' QUANTITY='TEMPERATURE' XYZ=-63.3716479313524,-24.2333521014674,1.28571428571429/
&DEVC ID='DEVC_1584' QUANTITY='VISIBILITY' XYZ=-63.3716479313524,-24.2333521014674,1.28571428571429/
&DEVC ID='DEVC_1585' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-63.3716479313524,-24.2333521014674,1.28571428571429/
&DEVC ID='DEVC_1586' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-63.3716479313524,-24.2333521014674,1.28571428571429/
&DEVC ID='DEVC_1587' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-63.3716479313524,-24.2333521014674,1.28571428571429/
&DEVC ID='DEVC_1588' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.3716479313524,-24.2333521014674,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1589' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.3716479313524,-24.2333521014674,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1590' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.3716479313524,-24.2333521014674,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1591' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.3716479313524,-24.2333521014674,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1592' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.3716479313524,-24.2333521014674,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1593' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.3716479313524,-24.2333521014674,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1594' QUANTITY='RELATIVE HUMIDITY' XYZ=-63.3716479313524,-24.2333521014674,1.28571428571429/
&DEVC ID='DEVC_1595' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-63.3716479313524,-24.2333521014674,1.28571428571429/
&DEVC ID='DEVC_1596' QUANTITY='PRESSURE' XYZ=-63.3716479313524,-24.2333521014674,1.28571428571429/
&DEVC ID='DEVC_1597' QUANTITY='TEMPERATURE' XYZ=-57.7619630248678,-31.7197673510334,1.28571428571429/
&DEVC ID='DEVC_1598' QUANTITY='VISIBILITY' XYZ=-57.7619630248678,-31.7197673510334,1.28571428571429/
&DEVC ID='DEVC_1599' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-57.7619630248678,-31.7197673510334,1.28571428571429/
&DEVC ID='DEVC_1600' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-57.7619630248678,-31.7197673510334,1.28571428571429/
&DEVC ID='DEVC_1601' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-57.7619630248678,-31.7197673510334,1.28571428571429/
&DEVC ID='DEVC_1602' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.7619630248678,-31.7197673510334,1.28571428571429 ORIENTATION=-0.999999997872406,-6.52318013862895E-05,0/
&DEVC ID='DEVC_1603' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.7619630248678,-31.7197673510334,1.28571428571429 ORIENTATION=0.999999997872406,6.52318013862895E-05,0/
&DEVC ID='DEVC_1604' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.7619630248678,-31.7197673510334,1.28571428571429 ORIENTATION=6.52318013862895E-05,-0.999999997872406,0/
&DEVC ID='DEVC_1605' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.7619630248678,-31.7197673510334,1.28571428571429 ORIENTATION=-6.52318013862895E-05,0.999999997872406,0/
&DEVC ID='DEVC_1606' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.7619630248678,-31.7197673510334,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1607' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.7619630248678,-31.7197673510334,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1608' QUANTITY='RELATIVE HUMIDITY' XYZ=-57.7619630248678,-31.7197673510334,1.28571428571429/
&DEVC ID='DEVC_1609' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-57.7619630248678,-31.7197673510334,1.28571428571429/
&DEVC ID='DEVC_1610' QUANTITY='PRESSURE' XYZ=-57.7619630248678,-31.7197673510334,1.28571428571429/
&DEVC ID='DEVC_1611' QUANTITY='TEMPERATURE' XYZ=-55.2119630302932,-31.7196010099399,1.28571428571429/
&DEVC ID='DEVC_1612' QUANTITY='VISIBILITY' XYZ=-55.2119630302932,-31.7196010099399,1.28571428571429/
&DEVC ID='DEVC_1613' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-55.2119630302932,-31.7196010099399,1.28571428571429/
&DEVC ID='DEVC_1614' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-55.2119630302932,-31.7196010099399,1.28571428571429/
&DEVC ID='DEVC_1615' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-55.2119630302932,-31.7196010099399,1.28571428571429/
&DEVC ID='DEVC_1616' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.2119630302932,-31.7196010099399,1.28571428571429 ORIENTATION=0.999999997872406,6.52318013862895E-05,0/
&DEVC ID='DEVC_1617' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.2119630302932,-31.7196010099399,1.28571428571429 ORIENTATION=-0.999999997872406,-6.52318013862895E-05,0/
&DEVC ID='DEVC_1618' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.2119630302932,-31.7196010099399,1.28571428571429 ORIENTATION=6.52318013862895E-05,-0.999999997872406,0/
&DEVC ID='DEVC_1619' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.2119630302932,-31.7196010099399,1.28571428571429 ORIENTATION=-6.52318013862895E-05,0.999999997872406,0/
&DEVC ID='DEVC_1620' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.2119630302932,-31.7196010099399,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1621' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.2119630302932,-31.7196010099399,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1622' QUANTITY='RELATIVE HUMIDITY' XYZ=-55.2119630302932,-31.7196010099399,1.28571428571429/
&DEVC ID='DEVC_1623' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-55.2119630302932,-31.7196010099399,1.28571428571429/
&DEVC ID='DEVC_1624' QUANTITY='PRESSURE' XYZ=-55.2119630302932,-31.7196010099399,1.28571428571429/
&DEVC ID='DEVC_1625' QUANTITY='TEMPERATURE' XYZ=-55.0241338584459,-25.8553040370474,1.28571428571429/
&DEVC ID='DEVC_1626' QUANTITY='VISIBILITY' XYZ=-55.0241338584459,-25.8553040370474,1.28571428571429/
&DEVC ID='DEVC_1627' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-55.0241338584459,-25.8553040370474,1.28571428571429/
&DEVC ID='DEVC_1628' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-55.0241338584459,-25.8553040370474,1.28571428571429/
&DEVC ID='DEVC_1629' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-55.0241338584459,-25.8553040370474,1.28571428571429/
&DEVC ID='DEVC_1630' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.0241338584459,-25.8553040370474,1.28571428571429 ORIENTATION=0.00085130502634456,-0.99999963763981,0/
&DEVC ID='DEVC_1631' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.0241338584459,-25.8553040370474,1.28571428571429 ORIENTATION=-0.00085130502634456,0.99999963763981,0/
&DEVC ID='DEVC_1632' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.0241338584459,-25.8553040370474,1.28571428571429 ORIENTATION=0.99999963763981,0.000851305026349297,0/
&DEVC ID='DEVC_1633' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.0241338584459,-25.8553040370474,1.28571428571429 ORIENTATION=-0.99999963763981,-0.000851305026349297,0/
&DEVC ID='DEVC_1634' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.0241338584459,-25.8553040370474,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1635' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.0241338584459,-25.8553040370474,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1636' QUANTITY='RELATIVE HUMIDITY' XYZ=-55.0241338584459,-25.8553040370474,1.28571428571429/
&DEVC ID='DEVC_1637' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-55.0241338584459,-25.8553040370474,1.28571428571429/
&DEVC ID='DEVC_1638' QUANTITY='PRESSURE' XYZ=-55.0241338584459,-25.8553040370474,1.28571428571429/
&DEVC ID='DEVC_1639' QUANTITY='TEMPERATURE' XYZ=-55.0263046862631,-23.3053049610659,1.28571428571429/
&DEVC ID='DEVC_1640' QUANTITY='VISIBILITY' XYZ=-55.0263046862631,-23.3053049610659,1.28571428571429/
&DEVC ID='DEVC_1641' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-55.0263046862631,-23.3053049610659,1.28571428571429/
&DEVC ID='DEVC_1642' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-55.0263046862631,-23.3053049610659,1.28571428571429/
&DEVC ID='DEVC_1643' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-55.0263046862631,-23.3053049610659,1.28571428571429/
&DEVC ID='DEVC_1644' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.0263046862631,-23.3053049610659,1.28571428571429 ORIENTATION=-0.000851305026344552,0.99999963763981,0/
&DEVC ID='DEVC_1645' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.0263046862631,-23.3053049610659,1.28571428571429 ORIENTATION=0.000851305026344552,-0.99999963763981,0/
&DEVC ID='DEVC_1646' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.0263046862631,-23.3053049610659,1.28571428571429 ORIENTATION=0.99999963763981,0.000851305026349297,0/
&DEVC ID='DEVC_1647' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.0263046862631,-23.3053049610659,1.28571428571429 ORIENTATION=-0.99999963763981,-0.000851305026349297,0/
&DEVC ID='DEVC_1648' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.0263046862631,-23.3053049610659,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1649' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.0263046862631,-23.3053049610659,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1650' QUANTITY='RELATIVE HUMIDITY' XYZ=-55.0263046862631,-23.3053049610659,1.28571428571429/
&DEVC ID='DEVC_1651' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-55.0263046862631,-23.3053049610659,1.28571428571429/
&DEVC ID='DEVC_1652' QUANTITY='PRESSURE' XYZ=-55.0263046862631,-23.3053049610659,1.28571428571429/
&DEVC ID='DEVC_1653' QUANTITY='TEMPERATURE' XYZ=-55.7741335866758,-25.8559425158172,1.28571428571429/
&DEVC ID='DEVC_1654' QUANTITY='VISIBILITY' XYZ=-55.7741335866758,-25.8559425158172,1.28571428571429/
&DEVC ID='DEVC_1655' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-55.7741335866758,-25.8559425158172,1.28571428571429/
&DEVC ID='DEVC_1656' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-55.7741335866758,-25.8559425158172,1.28571428571429/
&DEVC ID='DEVC_1657' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-55.7741335866758,-25.8559425158172,1.28571428571429/
&DEVC ID='DEVC_1658' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.7741335866758,-25.8559425158172,1.28571428571429 ORIENTATION=0.00085130502634456,-0.99999963763981,0/
&DEVC ID='DEVC_1659' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.7741335866758,-25.8559425158172,1.28571428571429 ORIENTATION=-0.00085130502634456,0.99999963763981,0/
&DEVC ID='DEVC_1660' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.7741335866758,-25.8559425158172,1.28571428571429 ORIENTATION=0.99999963763981,0.000851305026349297,0/
&DEVC ID='DEVC_1661' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.7741335866758,-25.8559425158172,1.28571428571429 ORIENTATION=-0.99999963763981,-0.000851305026349297,0/
&DEVC ID='DEVC_1662' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.7741335866758,-25.8559425158172,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1663' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.7741335866758,-25.8559425158172,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1664' QUANTITY='RELATIVE HUMIDITY' XYZ=-55.7741335866758,-25.8559425158172,1.28571428571429/
&DEVC ID='DEVC_1665' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-55.7741335866758,-25.8559425158172,1.28571428571429/
&DEVC ID='DEVC_1666' QUANTITY='PRESSURE' XYZ=-55.7741335866758,-25.8559425158172,1.28571428571429/
&DEVC ID='DEVC_1667' QUANTITY='TEMPERATURE' XYZ=-55.776304414493,-23.3059434398357,1.28571428571429/
&DEVC ID='DEVC_1668' QUANTITY='VISIBILITY' XYZ=-55.776304414493,-23.3059434398357,1.28571428571429/
&DEVC ID='DEVC_1669' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-55.776304414493,-23.3059434398357,1.28571428571429/
&DEVC ID='DEVC_1670' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-55.776304414493,-23.3059434398357,1.28571428571429/
&DEVC ID='DEVC_1671' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-55.776304414493,-23.3059434398357,1.28571428571429/
&DEVC ID='DEVC_1672' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.776304414493,-23.3059434398357,1.28571428571429 ORIENTATION=-0.00085130502634456,0.99999963763981,0/
&DEVC ID='DEVC_1673' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.776304414493,-23.3059434398357,1.28571428571429 ORIENTATION=0.00085130502634456,-0.99999963763981,0/
&DEVC ID='DEVC_1674' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.776304414493,-23.3059434398357,1.28571428571429 ORIENTATION=0.99999963763981,0.000851305026349297,0/
&DEVC ID='DEVC_1675' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.776304414493,-23.3059434398357,1.28571428571429 ORIENTATION=-0.99999963763981,-0.000851305026349297,0/
&DEVC ID='DEVC_1676' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.776304414493,-23.3059434398357,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1677' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.776304414493,-23.3059434398357,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1678' QUANTITY='RELATIVE HUMIDITY' XYZ=-55.776304414493,-23.3059434398357,1.28571428571429/
&DEVC ID='DEVC_1679' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-55.776304414493,-23.3059434398357,1.28571428571429/
&DEVC ID='DEVC_1680' QUANTITY='PRESSURE' XYZ=-55.776304414493,-23.3059434398357,1.28571428571429/
&DEVC ID='DEVC_1681' QUANTITY='TEMPERATURE' XYZ=-50.6897081970514,-27.950658111053,1.28571428571429/
&DEVC ID='DEVC_1682' QUANTITY='VISIBILITY' XYZ=-50.6897081970514,-27.950658111053,1.28571428571429/
&DEVC ID='DEVC_1683' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-50.6897081970514,-27.950658111053,1.28571428571429/
&DEVC ID='DEVC_1684' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-50.6897081970514,-27.950658111053,1.28571428571429/
&DEVC ID='DEVC_1685' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-50.6897081970514,-27.950658111053,1.28571428571429/
&DEVC ID='DEVC_1686' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-50.6897081970514,-27.950658111053,1.28571428571429 ORIENTATION=-0.00201100473317898,-0.999997977927937,0/
&DEVC ID='DEVC_1687' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-50.6897081970514,-27.950658111053,1.28571428571429 ORIENTATION=0.00201100473317898,0.999997977927937,0/
&DEVC ID='DEVC_1688' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-50.6897081970514,-27.950658111053,1.28571428571429 ORIENTATION=0.999997977927937,-0.00201100473317898,0/
&DEVC ID='DEVC_1689' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-50.6897081970514,-27.950658111053,1.28571428571429 ORIENTATION=-0.999997977927937,0.00201100473317898,0/
&DEVC ID='DEVC_1690' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-50.6897081970514,-27.950658111053,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1691' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-50.6897081970514,-27.950658111053,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1692' QUANTITY='RELATIVE HUMIDITY' XYZ=-50.6897081970514,-27.950658111053,1.28571428571429/
&DEVC ID='DEVC_1693' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-50.6897081970514,-27.950658111053,1.28571428571429/
&DEVC ID='DEVC_1694' QUANTITY='PRESSURE' XYZ=-50.6897081970514,-27.950658111053,1.28571428571429/
&DEVC ID='DEVC_1695' QUANTITY='TEMPERATURE' XYZ=-50.6845801349818,-25.4006632673368,1.28571428571429/
&DEVC ID='DEVC_1696' QUANTITY='VISIBILITY' XYZ=-50.6845801349818,-25.4006632673368,1.28571428571429/
&DEVC ID='DEVC_1697' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-50.6845801349818,-25.4006632673368,1.28571428571429/
&DEVC ID='DEVC_1698' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-50.6845801349818,-25.4006632673368,1.28571428571429/
&DEVC ID='DEVC_1699' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-50.6845801349818,-25.4006632673368,1.28571428571429/
&DEVC ID='DEVC_1700' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-50.6845801349818,-25.4006632673368,1.28571428571429 ORIENTATION=0.00201100473317898,0.999997977927937,0/
&DEVC ID='DEVC_1701' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-50.6845801349818,-25.4006632673368,1.28571428571429 ORIENTATION=-0.00201100473317898,-0.999997977927937,0/
&DEVC ID='DEVC_1702' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-50.6845801349818,-25.4006632673368,1.28571428571429 ORIENTATION=0.999997977927937,-0.00201100473317898,0/
&DEVC ID='DEVC_1703' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-50.6845801349818,-25.4006632673368,1.28571428571429 ORIENTATION=-0.999997977927937,0.00201100473317898,0/
&DEVC ID='DEVC_1704' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-50.6845801349818,-25.4006632673368,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1705' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-50.6845801349818,-25.4006632673368,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1706' QUANTITY='RELATIVE HUMIDITY' XYZ=-50.6845801349818,-25.4006632673368,1.28571428571429/
&DEVC ID='DEVC_1707' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-50.6845801349818,-25.4006632673368,1.28571428571429/
&DEVC ID='DEVC_1708' QUANTITY='PRESSURE' XYZ=-50.6845801349818,-25.4006632673368,1.28571428571429/
&DEVC ID='DEVC_1709' QUANTITY='TEMPERATURE' XYZ=-51.856372504634,-27.9483119388643,1.28571428571429/
&DEVC ID='DEVC_1710' QUANTITY='VISIBILITY' XYZ=-51.856372504634,-27.9483119388643,1.28571428571429/
&DEVC ID='DEVC_1711' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-51.856372504634,-27.9483119388643,1.28571428571429/
&DEVC ID='DEVC_1712' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-51.856372504634,-27.9483119388643,1.28571428571429/
&DEVC ID='DEVC_1713' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-51.856372504634,-27.9483119388643,1.28571428571429/
&DEVC ID='DEVC_1714' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-51.856372504634,-27.9483119388643,1.28571428571429 ORIENTATION=-0.00201100473317898,-0.999997977927937,0/
&DEVC ID='DEVC_1715' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-51.856372504634,-27.9483119388643,1.28571428571429 ORIENTATION=0.00201100473317898,0.999997977927937,0/
&DEVC ID='DEVC_1716' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-51.856372504634,-27.9483119388643,1.28571428571429 ORIENTATION=0.999997977927937,-0.00201100473317898,0/
&DEVC ID='DEVC_1717' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-51.856372504634,-27.9483119388643,1.28571428571429 ORIENTATION=-0.999997977927937,0.00201100473317898,0/
&DEVC ID='DEVC_1718' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-51.856372504634,-27.9483119388643,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1719' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-51.856372504634,-27.9483119388643,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1720' QUANTITY='RELATIVE HUMIDITY' XYZ=-51.856372504634,-27.9483119388643,1.28571428571429/
&DEVC ID='DEVC_1721' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-51.856372504634,-27.9483119388643,1.28571428571429/
&DEVC ID='DEVC_1722' QUANTITY='PRESSURE' XYZ=-51.856372504634,-27.9483119388643,1.28571428571429/
&DEVC ID='DEVC_1723' QUANTITY='TEMPERATURE' XYZ=-51.8512444425644,-25.398317095148,1.28571428571429/
&DEVC ID='DEVC_1724' QUANTITY='VISIBILITY' XYZ=-51.8512444425644,-25.398317095148,1.28571428571429/
&DEVC ID='DEVC_1725' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-51.8512444425644,-25.398317095148,1.28571428571429/
&DEVC ID='DEVC_1726' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-51.8512444425644,-25.398317095148,1.28571428571429/
&DEVC ID='DEVC_1727' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-51.8512444425644,-25.398317095148,1.28571428571429/
&DEVC ID='DEVC_1728' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-51.8512444425644,-25.398317095148,1.28571428571429 ORIENTATION=0.00201100473317898,0.999997977927937,0/
&DEVC ID='DEVC_1729' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-51.8512444425644,-25.398317095148,1.28571428571429 ORIENTATION=-0.00201100473317898,-0.999997977927937,0/
&DEVC ID='DEVC_1730' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-51.8512444425644,-25.398317095148,1.28571428571429 ORIENTATION=0.999997977927937,-0.00201100473317898,0/
&DEVC ID='DEVC_1731' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-51.8512444425644,-25.398317095148,1.28571428571429 ORIENTATION=-0.999997977927937,0.00201100473317898,0/
&DEVC ID='DEVC_1732' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-51.8512444425644,-25.398317095148,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1733' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-51.8512444425644,-25.398317095148,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1734' QUANTITY='RELATIVE HUMIDITY' XYZ=-51.8512444425644,-25.398317095148,1.28571428571429/
&DEVC ID='DEVC_1735' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-51.8512444425644,-25.398317095148,1.28571428571429/
&DEVC ID='DEVC_1736' QUANTITY='PRESSURE' XYZ=-51.8512444425644,-25.398317095148,1.28571428571429/
&DEVC ID='DEVC_1737' QUANTITY='TEMPERATURE' XYZ=-53.0230368122166,-27.9459657666756,1.28571428571429/
&DEVC ID='DEVC_1738' QUANTITY='VISIBILITY' XYZ=-53.0230368122166,-27.9459657666756,1.28571428571429/
&DEVC ID='DEVC_1739' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-53.0230368122166,-27.9459657666756,1.28571428571429/
&DEVC ID='DEVC_1740' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-53.0230368122166,-27.9459657666756,1.28571428571429/
&DEVC ID='DEVC_1741' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-53.0230368122166,-27.9459657666756,1.28571428571429/
&DEVC ID='DEVC_1742' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-53.0230368122166,-27.9459657666756,1.28571428571429 ORIENTATION=-0.00201100473317898,-0.999997977927937,0/
&DEVC ID='DEVC_1743' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-53.0230368122166,-27.9459657666756,1.28571428571429 ORIENTATION=0.00201100473317898,0.999997977927937,0/
&DEVC ID='DEVC_1744' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-53.0230368122166,-27.9459657666756,1.28571428571429 ORIENTATION=0.999997977927937,-0.00201100473317898,0/
&DEVC ID='DEVC_1745' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-53.0230368122166,-27.9459657666756,1.28571428571429 ORIENTATION=-0.999997977927937,0.00201100473317898,0/
&DEVC ID='DEVC_1746' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-53.0230368122166,-27.9459657666756,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1747' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-53.0230368122166,-27.9459657666756,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1748' QUANTITY='RELATIVE HUMIDITY' XYZ=-53.0230368122166,-27.9459657666756,1.28571428571429/
&DEVC ID='DEVC_1749' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-53.0230368122166,-27.9459657666756,1.28571428571429/
&DEVC ID='DEVC_1750' QUANTITY='PRESSURE' XYZ=-53.0230368122166,-27.9459657666756,1.28571428571429/
&DEVC ID='DEVC_1751' QUANTITY='TEMPERATURE' XYZ=-53.017908750147,-25.3959709229593,1.28571428571429/
&DEVC ID='DEVC_1752' QUANTITY='VISIBILITY' XYZ=-53.017908750147,-25.3959709229593,1.28571428571429/
&DEVC ID='DEVC_1753' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-53.017908750147,-25.3959709229593,1.28571428571429/
&DEVC ID='DEVC_1754' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-53.017908750147,-25.3959709229593,1.28571428571429/
&DEVC ID='DEVC_1755' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-53.017908750147,-25.3959709229593,1.28571428571429/
&DEVC ID='DEVC_1756' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-53.017908750147,-25.3959709229593,1.28571428571429 ORIENTATION=0.00201100473317898,0.999997977927937,0/
&DEVC ID='DEVC_1757' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-53.017908750147,-25.3959709229593,1.28571428571429 ORIENTATION=-0.00201100473317898,-0.999997977927937,0/
&DEVC ID='DEVC_1758' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-53.017908750147,-25.3959709229593,1.28571428571429 ORIENTATION=0.999997977927937,-0.00201100473317898,0/
&DEVC ID='DEVC_1759' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-53.017908750147,-25.3959709229593,1.28571428571429 ORIENTATION=-0.999997977927937,0.00201100473317898,0/
&DEVC ID='DEVC_1760' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-53.017908750147,-25.3959709229593,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1761' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-53.017908750147,-25.3959709229593,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1762' QUANTITY='RELATIVE HUMIDITY' XYZ=-53.017908750147,-25.3959709229593,1.28571428571429/
&DEVC ID='DEVC_1763' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-53.017908750147,-25.3959709229593,1.28571428571429/
&DEVC ID='DEVC_1764' QUANTITY='PRESSURE' XYZ=-53.017908750147,-25.3959709229593,1.28571428571429/
&DEVC ID='DEVC_1765' QUANTITY='TEMPERATURE' XYZ=-35.836559491786,-26.7673629590865,1.28571428571429/
&DEVC ID='DEVC_1766' QUANTITY='VISIBILITY' XYZ=-35.836559491786,-26.7673629590865,1.28571428571429/
&DEVC ID='DEVC_1767' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-35.836559491786,-26.7673629590865,1.28571428571429/
&DEVC ID='DEVC_1768' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-35.836559491786,-26.7673629590865,1.28571428571429/
&DEVC ID='DEVC_1769' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-35.836559491786,-26.7673629590865,1.28571428571429/
&DEVC ID='DEVC_1770' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.836559491786,-26.7673629590865,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1771' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.836559491786,-26.7673629590865,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1772' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.836559491786,-26.7673629590865,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1773' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.836559491786,-26.7673629590865,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1774' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.836559491786,-26.7673629590865,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1775' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.836559491786,-26.7673629590865,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1776' QUANTITY='RELATIVE HUMIDITY' XYZ=-35.836559491786,-26.7673629590865,1.28571428571429/
&DEVC ID='DEVC_1777' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-35.836559491786,-26.7673629590865,1.28571428571429/
&DEVC ID='DEVC_1778' QUANTITY='PRESSURE' XYZ=-35.836559491786,-26.7673629590865,1.28571428571429/
&DEVC ID='DEVC_1779' QUANTITY='TEMPERATURE' XYZ=-35.836559491786,-29.3173629590865,1.28571428571429/
&DEVC ID='DEVC_1780' QUANTITY='VISIBILITY' XYZ=-35.836559491786,-29.3173629590865,1.28571428571429/
&DEVC ID='DEVC_1781' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-35.836559491786,-29.3173629590865,1.28571428571429/
&DEVC ID='DEVC_1782' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-35.836559491786,-29.3173629590865,1.28571428571429/
&DEVC ID='DEVC_1783' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-35.836559491786,-29.3173629590865,1.28571428571429/
&DEVC ID='DEVC_1784' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.836559491786,-29.3173629590865,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1785' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.836559491786,-29.3173629590865,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1786' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.836559491786,-29.3173629590865,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1787' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.836559491786,-29.3173629590865,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1788' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.836559491786,-29.3173629590865,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1789' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.836559491786,-29.3173629590865,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1790' QUANTITY='RELATIVE HUMIDITY' XYZ=-35.836559491786,-29.3173629590865,1.28571428571429/
&DEVC ID='DEVC_1791' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-35.836559491786,-29.3173629590865,1.28571428571429/
&DEVC ID='DEVC_1792' QUANTITY='PRESSURE' XYZ=-35.836559491786,-29.3173629590865,1.28571428571429/
&DEVC ID='DEVC_1793' QUANTITY='TEMPERATURE' XYZ=-35.036559491786,-26.7673629590865,1.28571428571429/
&DEVC ID='DEVC_1794' QUANTITY='VISIBILITY' XYZ=-35.036559491786,-26.7673629590865,1.28571428571429/
&DEVC ID='DEVC_1795' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-35.036559491786,-26.7673629590865,1.28571428571429/
&DEVC ID='DEVC_1796' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-35.036559491786,-26.7673629590865,1.28571428571429/
&DEVC ID='DEVC_1797' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-35.036559491786,-26.7673629590865,1.28571428571429/
&DEVC ID='DEVC_1798' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.036559491786,-26.7673629590865,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1799' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.036559491786,-26.7673629590865,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1800' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.036559491786,-26.7673629590865,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1801' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.036559491786,-26.7673629590865,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1802' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.036559491786,-26.7673629590865,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1803' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.036559491786,-26.7673629590865,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1804' QUANTITY='RELATIVE HUMIDITY' XYZ=-35.036559491786,-26.7673629590865,1.28571428571429/
&DEVC ID='DEVC_1805' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-35.036559491786,-26.7673629590865,1.28571428571429/
&DEVC ID='DEVC_1806' QUANTITY='PRESSURE' XYZ=-35.036559491786,-26.7673629590865,1.28571428571429/
&DEVC ID='DEVC_1807' QUANTITY='TEMPERATURE' XYZ=-35.036559491786,-29.3173629590865,1.28571428571429/
&DEVC ID='DEVC_1808' QUANTITY='VISIBILITY' XYZ=-35.036559491786,-29.3173629590865,1.28571428571429/
&DEVC ID='DEVC_1809' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-35.036559491786,-29.3173629590865,1.28571428571429/
&DEVC ID='DEVC_1810' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-35.036559491786,-29.3173629590865,1.28571428571429/
&DEVC ID='DEVC_1811' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-35.036559491786,-29.3173629590865,1.28571428571429/
&DEVC ID='DEVC_1812' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.036559491786,-29.3173629590865,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1813' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.036559491786,-29.3173629590865,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1814' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.036559491786,-29.3173629590865,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1815' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.036559491786,-29.3173629590865,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1816' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.036559491786,-29.3173629590865,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1817' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.036559491786,-29.3173629590865,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1818' QUANTITY='RELATIVE HUMIDITY' XYZ=-35.036559491786,-29.3173629590865,1.28571428571429/
&DEVC ID='DEVC_1819' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-35.036559491786,-29.3173629590865,1.28571428571429/
&DEVC ID='DEVC_1820' QUANTITY='PRESSURE' XYZ=-35.036559491786,-29.3173629590865,1.28571428571429/
&DEVC ID='DEVC_1821' QUANTITY='TEMPERATURE' XYZ=-28.9854443537127,-28.0195723664585,1.28571428571429/
&DEVC ID='DEVC_1822' QUANTITY='VISIBILITY' XYZ=-28.9854443537127,-28.0195723664585,1.28571428571429/
&DEVC ID='DEVC_1823' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-28.9854443537127,-28.0195723664585,1.28571428571429/
&DEVC ID='DEVC_1824' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-28.9854443537127,-28.0195723664585,1.28571428571429/
&DEVC ID='DEVC_1825' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-28.9854443537127,-28.0195723664585,1.28571428571429/
&DEVC ID='DEVC_1826' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-28.9854443537127,-28.0195723664585,1.28571428571429 ORIENTATION=-0.999999817937426,0.000603427805214097,0/
&DEVC ID='DEVC_1827' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-28.9854443537127,-28.0195723664585,1.28571428571429 ORIENTATION=0.999999817937426,-0.000603427805214097,0/
&DEVC ID='DEVC_1828' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-28.9854443537127,-28.0195723664585,1.28571428571429 ORIENTATION=-0.000603427805214097,-0.999999817937426,0/
&DEVC ID='DEVC_1829' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-28.9854443537127,-28.0195723664585,1.28571428571429 ORIENTATION=0.000603427805214097,0.999999817937426,0/
&DEVC ID='DEVC_1830' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-28.9854443537127,-28.0195723664585,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1831' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-28.9854443537127,-28.0195723664585,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1832' QUANTITY='RELATIVE HUMIDITY' XYZ=-28.9854443537127,-28.0195723664585,1.28571428571429/
&DEVC ID='DEVC_1833' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-28.9854443537127,-28.0195723664585,1.28571428571429/
&DEVC ID='DEVC_1834' QUANTITY='PRESSURE' XYZ=-28.9854443537127,-28.0195723664585,1.28571428571429/
&DEVC ID='DEVC_1835' QUANTITY='TEMPERATURE' XYZ=-26.4354448179722,-28.0211111073618,1.28571428571429/
&DEVC ID='DEVC_1836' QUANTITY='VISIBILITY' XYZ=-26.4354448179722,-28.0211111073618,1.28571428571429/
&DEVC ID='DEVC_1837' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-26.4354448179722,-28.0211111073618,1.28571428571429/
&DEVC ID='DEVC_1838' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-26.4354448179722,-28.0211111073618,1.28571428571429/
&DEVC ID='DEVC_1839' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-26.4354448179722,-28.0211111073618,1.28571428571429/
&DEVC ID='DEVC_1840' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.4354448179722,-28.0211111073618,1.28571428571429 ORIENTATION=0.999999817937426,-0.000603427805214097,0/
&DEVC ID='DEVC_1841' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.4354448179722,-28.0211111073618,1.28571428571429 ORIENTATION=-0.999999817937426,0.000603427805214097,0/
&DEVC ID='DEVC_1842' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.4354448179722,-28.0211111073618,1.28571428571429 ORIENTATION=-0.000603427805214097,-0.999999817937426,0/
&DEVC ID='DEVC_1843' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.4354448179722,-28.0211111073618,1.28571428571429 ORIENTATION=0.000603427805214097,0.999999817937426,0/
&DEVC ID='DEVC_1844' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.4354448179722,-28.0211111073618,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1845' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.4354448179722,-28.0211111073618,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1846' QUANTITY='RELATIVE HUMIDITY' XYZ=-26.4354448179722,-28.0211111073618,1.28571428571429/
&DEVC ID='DEVC_1847' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-26.4354448179722,-28.0211111073618,1.28571428571429/
&DEVC ID='DEVC_1848' QUANTITY='PRESSURE' XYZ=-26.4354448179722,-28.0211111073618,1.28571428571429/
&DEVC ID='DEVC_1849' QUANTITY='TEMPERATURE' XYZ=-28.9846900689562,-26.7695725940367,1.28571428571429/
&DEVC ID='DEVC_1850' QUANTITY='VISIBILITY' XYZ=-28.9846900689562,-26.7695725940367,1.28571428571429/
&DEVC ID='DEVC_1851' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-28.9846900689562,-26.7695725940367,1.28571428571429/
&DEVC ID='DEVC_1852' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-28.9846900689562,-26.7695725940367,1.28571428571429/
&DEVC ID='DEVC_1853' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-28.9846900689562,-26.7695725940367,1.28571428571429/
&DEVC ID='DEVC_1854' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-28.9846900689562,-26.7695725940367,1.28571428571429 ORIENTATION=-0.999999817937426,0.000603427805214097,0/
&DEVC ID='DEVC_1855' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-28.9846900689562,-26.7695725940367,1.28571428571429 ORIENTATION=0.999999817937426,-0.000603427805214097,0/
&DEVC ID='DEVC_1856' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-28.9846900689562,-26.7695725940367,1.28571428571429 ORIENTATION=-0.000603427805214097,-0.999999817937426,0/
&DEVC ID='DEVC_1857' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-28.9846900689562,-26.7695725940367,1.28571428571429 ORIENTATION=0.000603427805214097,0.999999817937426,0/
&DEVC ID='DEVC_1858' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-28.9846900689562,-26.7695725940367,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1859' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-28.9846900689562,-26.7695725940367,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1860' QUANTITY='RELATIVE HUMIDITY' XYZ=-28.9846900689562,-26.7695725940367,1.28571428571429/
&DEVC ID='DEVC_1861' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-28.9846900689562,-26.7695725940367,1.28571428571429/
&DEVC ID='DEVC_1862' QUANTITY='PRESSURE' XYZ=-28.9846900689562,-26.7695725940367,1.28571428571429/
&DEVC ID='DEVC_1863' QUANTITY='TEMPERATURE' XYZ=-26.4346905332157,-26.77111133494,1.28571428571429/
&DEVC ID='DEVC_1864' QUANTITY='VISIBILITY' XYZ=-26.4346905332157,-26.77111133494,1.28571428571429/
&DEVC ID='DEVC_1865' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-26.4346905332157,-26.77111133494,1.28571428571429/
&DEVC ID='DEVC_1866' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-26.4346905332157,-26.77111133494,1.28571428571429/
&DEVC ID='DEVC_1867' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-26.4346905332157,-26.77111133494,1.28571428571429/
&DEVC ID='DEVC_1868' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.4346905332157,-26.77111133494,1.28571428571429 ORIENTATION=0.999999817937426,-0.000603427805214097,0/
&DEVC ID='DEVC_1869' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.4346905332157,-26.77111133494,1.28571428571429 ORIENTATION=-0.999999817937426,0.000603427805214097,0/
&DEVC ID='DEVC_1870' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.4346905332157,-26.77111133494,1.28571428571429 ORIENTATION=-0.000603427805214097,-0.999999817937426,0/
&DEVC ID='DEVC_1871' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.4346905332157,-26.77111133494,1.28571428571429 ORIENTATION=0.000603427805214097,0.999999817937426,0/
&DEVC ID='DEVC_1872' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.4346905332157,-26.77111133494,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1873' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.4346905332157,-26.77111133494,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1874' QUANTITY='RELATIVE HUMIDITY' XYZ=-26.4346905332157,-26.77111133494,1.28571428571429/
&DEVC ID='DEVC_1875' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-26.4346905332157,-26.77111133494,1.28571428571429/
&DEVC ID='DEVC_1876' QUANTITY='PRESSURE' XYZ=-26.4346905332157,-26.77111133494,1.28571428571429/
&DEVC ID='DEVC_1877' QUANTITY='TEMPERATURE' XYZ=-31.8187717308505,27.9526038517193,1.28571428571429/
&DEVC ID='DEVC_1878' QUANTITY='VISIBILITY' XYZ=-31.8187717308505,27.9526038517193,1.28571428571429/
&DEVC ID='DEVC_1879' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-31.8187717308505,27.9526038517193,1.28571428571429/
&DEVC ID='DEVC_1880' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-31.8187717308505,27.9526038517193,1.28571428571429/
&DEVC ID='DEVC_1881' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-31.8187717308505,27.9526038517193,1.28571428571429/
&DEVC ID='DEVC_1882' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-31.8187717308505,27.9526038517193,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1883' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-31.8187717308505,27.9526038517193,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1884' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-31.8187717308505,27.9526038517193,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1885' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-31.8187717308505,27.9526038517193,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1886' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-31.8187717308505,27.9526038517193,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1887' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-31.8187717308505,27.9526038517193,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1888' QUANTITY='RELATIVE HUMIDITY' XYZ=-31.8187717308505,27.9526038517193,1.28571428571429/
&DEVC ID='DEVC_1889' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-31.8187717308505,27.9526038517193,1.28571428571429/
&DEVC ID='DEVC_1890' QUANTITY='PRESSURE' XYZ=-31.8187717308505,27.9526038517193,1.28571428571429/
&DEVC ID='DEVC_1891' QUANTITY='TEMPERATURE' XYZ=-31.8187717308505,25.4026038517193,1.28571428571429/
&DEVC ID='DEVC_1892' QUANTITY='VISIBILITY' XYZ=-31.8187717308505,25.4026038517193,1.28571428571429/
&DEVC ID='DEVC_1893' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-31.8187717308505,25.4026038517193,1.28571428571429/
&DEVC ID='DEVC_1894' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-31.8187717308505,25.4026038517193,1.28571428571429/
&DEVC ID='DEVC_1895' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-31.8187717308505,25.4026038517193,1.28571428571429/
&DEVC ID='DEVC_1896' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-31.8187717308505,25.4026038517193,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1897' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-31.8187717308505,25.4026038517193,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1898' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-31.8187717308505,25.4026038517193,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1899' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-31.8187717308505,25.4026038517193,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1900' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-31.8187717308505,25.4026038517193,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1901' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-31.8187717308505,25.4026038517193,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1902' QUANTITY='RELATIVE HUMIDITY' XYZ=-31.8187717308505,25.4026038517193,1.28571428571429/
&DEVC ID='DEVC_1903' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-31.8187717308505,25.4026038517193,1.28571428571429/
&DEVC ID='DEVC_1904' QUANTITY='PRESSURE' XYZ=-31.8187717308505,25.4026038517193,1.28571428571429/
&DEVC ID='DEVC_1905' QUANTITY='TEMPERATURE' XYZ=-33.6539322099664,27.9526038517193,1.28571428571429/
&DEVC ID='DEVC_1906' QUANTITY='VISIBILITY' XYZ=-33.6539322099664,27.9526038517193,1.28571428571429/
&DEVC ID='DEVC_1907' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-33.6539322099664,27.9526038517193,1.28571428571429/
&DEVC ID='DEVC_1908' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-33.6539322099664,27.9526038517193,1.28571428571429/
&DEVC ID='DEVC_1909' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-33.6539322099664,27.9526038517193,1.28571428571429/
&DEVC ID='DEVC_1910' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.6539322099664,27.9526038517193,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1911' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.6539322099664,27.9526038517193,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1912' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.6539322099664,27.9526038517193,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1913' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.6539322099664,27.9526038517193,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1914' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.6539322099664,27.9526038517193,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1915' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.6539322099664,27.9526038517193,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1916' QUANTITY='RELATIVE HUMIDITY' XYZ=-33.6539322099664,27.9526038517193,1.28571428571429/
&DEVC ID='DEVC_1917' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-33.6539322099664,27.9526038517193,1.28571428571429/
&DEVC ID='DEVC_1918' QUANTITY='PRESSURE' XYZ=-33.6539322099664,27.9526038517193,1.28571428571429/
&DEVC ID='DEVC_1919' QUANTITY='TEMPERATURE' XYZ=-33.6539322099664,25.4026038517193,1.28571428571429/
&DEVC ID='DEVC_1920' QUANTITY='VISIBILITY' XYZ=-33.6539322099664,25.4026038517193,1.28571428571429/
&DEVC ID='DEVC_1921' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-33.6539322099664,25.4026038517193,1.28571428571429/
&DEVC ID='DEVC_1922' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-33.6539322099664,25.4026038517193,1.28571428571429/
&DEVC ID='DEVC_1923' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-33.6539322099664,25.4026038517193,1.28571428571429/
&DEVC ID='DEVC_1924' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.6539322099664,25.4026038517193,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1925' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.6539322099664,25.4026038517193,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1926' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.6539322099664,25.4026038517193,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1927' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.6539322099664,25.4026038517193,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1928' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.6539322099664,25.4026038517193,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1929' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.6539322099664,25.4026038517193,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1930' QUANTITY='RELATIVE HUMIDITY' XYZ=-33.6539322099664,25.4026038517193,1.28571428571429/
&DEVC ID='DEVC_1931' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-33.6539322099664,25.4026038517193,1.28571428571429/
&DEVC ID='DEVC_1932' QUANTITY='PRESSURE' XYZ=-33.6539322099664,25.4026038517193,1.28571428571429/
&DEVC ID='DEVC_1933' QUANTITY='TEMPERATURE' XYZ=-38.2342589894045,25.55201765784,1.28571428571429/
&DEVC ID='DEVC_1934' QUANTITY='VISIBILITY' XYZ=-38.2342589894045,25.55201765784,1.28571428571429/
&DEVC ID='DEVC_1935' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-38.2342589894045,25.55201765784,1.28571428571429/
&DEVC ID='DEVC_1936' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-38.2342589894045,25.55201765784,1.28571428571429/
&DEVC ID='DEVC_1937' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-38.2342589894045,25.55201765784,1.28571428571429/
&DEVC ID='DEVC_1938' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-38.2342589894045,25.55201765784,1.28571428571429 ORIENTATION=8.60886033630473E-05,-0.999999996294376,0/
&DEVC ID='DEVC_1939' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-38.2342589894045,25.55201765784,1.28571428571429 ORIENTATION=-8.60886033630473E-05,0.999999996294376,0/
&DEVC ID='DEVC_1940' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-38.2342589894045,25.55201765784,1.28571428571429 ORIENTATION=0.999999996294376,8.60886033725212E-05,0/
&DEVC ID='DEVC_1941' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-38.2342589894045,25.55201765784,1.28571428571429 ORIENTATION=-0.999999996294376,-8.60886033725212E-05,0/
&DEVC ID='DEVC_1942' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-38.2342589894045,25.55201765784,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1943' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-38.2342589894045,25.55201765784,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1944' QUANTITY='RELATIVE HUMIDITY' XYZ=-38.2342589894045,25.55201765784,1.28571428571429/
&DEVC ID='DEVC_1945' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-38.2342589894045,25.55201765784,1.28571428571429/
&DEVC ID='DEVC_1946' QUANTITY='PRESSURE' XYZ=-38.2342589894045,25.55201765784,1.28571428571429/
&DEVC ID='DEVC_1947' QUANTITY='TEMPERATURE' XYZ=-38.234478515343,28.1020176483907,1.28571428571429/
&DEVC ID='DEVC_1948' QUANTITY='VISIBILITY' XYZ=-38.234478515343,28.1020176483907,1.28571428571429/
&DEVC ID='DEVC_1949' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-38.234478515343,28.1020176483907,1.28571428571429/
&DEVC ID='DEVC_1950' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-38.234478515343,28.1020176483907,1.28571428571429/
&DEVC ID='DEVC_1951' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-38.234478515343,28.1020176483907,1.28571428571429/
&DEVC ID='DEVC_1952' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-38.234478515343,28.1020176483907,1.28571428571429 ORIENTATION=-8.60886033630473E-05,0.999999996294376,0/
&DEVC ID='DEVC_1953' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-38.234478515343,28.1020176483907,1.28571428571429 ORIENTATION=8.60886033630473E-05,-0.999999996294376,0/
&DEVC ID='DEVC_1954' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-38.234478515343,28.1020176483907,1.28571428571429 ORIENTATION=0.999999996294376,8.60886033725212E-05,0/
&DEVC ID='DEVC_1955' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-38.234478515343,28.1020176483907,1.28571428571429 ORIENTATION=-0.999999996294376,-8.60886033725212E-05,0/
&DEVC ID='DEVC_1956' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-38.234478515343,28.1020176483907,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1957' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-38.234478515343,28.1020176483907,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1958' QUANTITY='RELATIVE HUMIDITY' XYZ=-38.234478515343,28.1020176483907,1.28571428571429/
&DEVC ID='DEVC_1959' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-38.234478515343,28.1020176483907,1.28571428571429/
&DEVC ID='DEVC_1960' QUANTITY='PRESSURE' XYZ=-38.234478515343,28.1020176483907,1.28571428571429/
&DEVC ID='DEVC_1961' QUANTITY='TEMPERATURE' XYZ=-41.3544874866642,31.6111615792241,1.28571428571429/
&DEVC ID='DEVC_1962' QUANTITY='VISIBILITY' XYZ=-41.3544874866642,31.6111615792241,1.28571428571429/
&DEVC ID='DEVC_1963' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-41.3544874866642,31.6111615792241,1.28571428571429/
&DEVC ID='DEVC_1964' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-41.3544874866642,31.6111615792241,1.28571428571429/
&DEVC ID='DEVC_1965' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-41.3544874866642,31.6111615792241,1.28571428571429/
&DEVC ID='DEVC_1966' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-41.3544874866642,31.6111615792241,1.28571428571429 ORIENTATION=-0.999999999232268,-3.91849862921843E-05,0/
&DEVC ID='DEVC_1967' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-41.3544874866642,31.6111615792241,1.28571428571429 ORIENTATION=0.999999999232268,3.91849862921843E-05,0/
&DEVC ID='DEVC_1968' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-41.3544874866642,31.6111615792241,1.28571428571429 ORIENTATION=3.91849862921843E-05,-0.999999999232268,0/
&DEVC ID='DEVC_1969' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-41.3544874866642,31.6111615792241,1.28571428571429 ORIENTATION=-3.91849862921843E-05,0.999999999232268,0/
&DEVC ID='DEVC_1970' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-41.3544874866642,31.6111615792241,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1971' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-41.3544874866642,31.6111615792241,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1972' QUANTITY='RELATIVE HUMIDITY' XYZ=-41.3544874866642,31.6111615792241,1.28571428571429/
&DEVC ID='DEVC_1973' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-41.3544874866642,31.6111615792241,1.28571428571429/
&DEVC ID='DEVC_1974' QUANTITY='PRESSURE' XYZ=-41.3544874866642,31.6111615792241,1.28571428571429/
&DEVC ID='DEVC_1975' QUANTITY='TEMPERATURE' XYZ=-38.8044874886219,31.6112615009392,1.28571428571429/
&DEVC ID='DEVC_1976' QUANTITY='VISIBILITY' XYZ=-38.8044874886219,31.6112615009392,1.28571428571429/
&DEVC ID='DEVC_1977' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-38.8044874886219,31.6112615009392,1.28571428571429/
&DEVC ID='DEVC_1978' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-38.8044874886219,31.6112615009392,1.28571428571429/
&DEVC ID='DEVC_1979' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-38.8044874886219,31.6112615009392,1.28571428571429/
&DEVC ID='DEVC_1980' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-38.8044874886219,31.6112615009392,1.28571428571429 ORIENTATION=0.999999999232268,3.91849862921843E-05,0/
&DEVC ID='DEVC_1981' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-38.8044874886219,31.6112615009392,1.28571428571429 ORIENTATION=-0.999999999232268,-3.91849862921843E-05,0/
&DEVC ID='DEVC_1982' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-38.8044874886219,31.6112615009392,1.28571428571429 ORIENTATION=3.91849862921843E-05,-0.999999999232268,0/
&DEVC ID='DEVC_1983' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-38.8044874886219,31.6112615009392,1.28571428571429 ORIENTATION=-3.91849862921843E-05,0.999999999232268,0/
&DEVC ID='DEVC_1984' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-38.8044874886219,31.6112615009392,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1985' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-38.8044874886219,31.6112615009392,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1986' QUANTITY='RELATIVE HUMIDITY' XYZ=-38.8044874886219,31.6112615009392,1.28571428571429/
&DEVC ID='DEVC_1987' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-38.8044874886219,31.6112615009392,1.28571428571429/
&DEVC ID='DEVC_1988' QUANTITY='PRESSURE' XYZ=-38.8044874886219,31.6112615009392,1.28571428571429/
&DEVC ID='DEVC_1989' QUANTITY='TEMPERATURE' XYZ=-40.9796528812673,25.5885189240519,1.28571428571429/
&DEVC ID='DEVC_1990' QUANTITY='VISIBILITY' XYZ=-40.9796528812673,25.5885189240519,1.28571428571429/
&DEVC ID='DEVC_1991' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-40.9796528812673,25.5885189240519,1.28571428571429/
&DEVC ID='DEVC_1992' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-40.9796528812673,25.5885189240519,1.28571428571429/
&DEVC ID='DEVC_1993' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-40.9796528812673,25.5885189240519,1.28571428571429/
&DEVC ID='DEVC_1994' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-40.9796528812673,25.5885189240519,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1995' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-40.9796528812673,25.5885189240519,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1996' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-40.9796528812673,25.5885189240519,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1997' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-40.9796528812673,25.5885189240519,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1998' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-40.9796528812673,25.5885189240519,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1999' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-40.9796528812673,25.5885189240519,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2000' QUANTITY='RELATIVE HUMIDITY' XYZ=-40.9796528812673,25.5885189240519,1.28571428571429/
&DEVC ID='DEVC_2001' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-40.9796528812673,25.5885189240519,1.28571428571429/
&DEVC ID='DEVC_2002' QUANTITY='PRESSURE' XYZ=-40.9796528812673,25.5885189240519,1.28571428571429/
&DEVC ID='DEVC_2003' QUANTITY='TEMPERATURE' XYZ=-40.9796528812673,28.1385189240519,1.28571428571429/
&DEVC ID='DEVC_2004' QUANTITY='VISIBILITY' XYZ=-40.9796528812673,28.1385189240519,1.28571428571429/
&DEVC ID='DEVC_2005' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-40.9796528812673,28.1385189240519,1.28571428571429/
&DEVC ID='DEVC_2006' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-40.9796528812673,28.1385189240519,1.28571428571429/
&DEVC ID='DEVC_2007' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-40.9796528812673,28.1385189240519,1.28571428571429/
&DEVC ID='DEVC_2008' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-40.9796528812673,28.1385189240519,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_2009' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-40.9796528812673,28.1385189240519,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_2010' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-40.9796528812673,28.1385189240519,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_2011' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-40.9796528812673,28.1385189240519,1.28571428571429 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_2012' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-40.9796528812673,28.1385189240519,1.28571428571429 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2013' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-40.9796528812673,28.1385189240519,1.28571428571429 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2014' QUANTITY='RELATIVE HUMIDITY' XYZ=-40.9796528812673,28.1385189240519,1.28571428571429/
&DEVC ID='DEVC_2015' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-40.9796528812673,28.1385189240519,1.28571428571429/
&DEVC ID='DEVC_2016' QUANTITY='PRESSURE' XYZ=-40.9796528812673,28.1385189240519,1.28571428571429/
&DEVC ID='DEVC_2017' QUANTITY='TEMPERATURE' XYZ=-46.0673744822294,25.5885189240519,1.28571428571429/
&DEVC ID='DEVC_2018' QUANTITY='VISIBILITY' XYZ=-46.0673744822294,25.5885189240519,1.28571428571429/
&DEVC ID='DEVC_2019' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-46.0673744822294,25.5885189240519,1.28571428571429/
&DEVC ID='DEVC_2020' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-46.0673744822294,25.5885189240519,1.28571428571429/
&DEVC ID='DEVC_2021' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-46.0673744822294,25.5885189240519,1.28571428571429/
&DEVC ID='DEVC_2022' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-46.0673744822294,25.5885189240519,1.28571428571429 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_2023' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-46.0673744822294,25.5885189240519,1.28571428571429 ORIENTATION=0,1,0/
&DEVC ID='DEVC_2024' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-46.0673744822294,25.5885189240519,1.28571428571429 ORIENTATION=1,0,0/
&DEVC ID='DEVC_2025' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-46.0673744822294,25.5885189240519,1.28571428571429 ORIENTATION=-1,0,0/
