&HEAD CHID='2c155400' TITLE='Fabrichnyj:_Sce_000__-_kopiya_1' FYI='Fajl sgenerirovan Fenix+ 3 Ultimate 3.7.1.3 dlya FDS6'/
&DUMP DT_RESTART=200 DIAGNOSTICS_INTERVAL=1/
&TIME T_END=200 DT_EXTERNAL=0.01/
&MISC HUMIDITY=72 TMPA=38 VISIBILITY_FACTOR=2.38 MAX_LEAK_PATHS=1 BNDF_DEFAULT=.False. EXTERNAL_FILENAME='2c155400_control.csv' MINIMUM_ZONE_VOLUME=1/
&WIND /
&CLIP /
&DEVC ID='CLOCK' QUANTITY='TIME' XYZ=0,1.5,1.99/
&RADI PATH_LENGTH=5.09988933543014/
ComputationAreas
&MESH IJK=20,44,16 XB=-10,-5,-4,7,0,3.98 MPI_PROCESS=0/
&MESH IJK=20,44,16 XB=-5,0,-4,7,0,3.98 MPI_PROCESS=1/
&MESH IJK=20,44,16 XB=0,5,-4,7,0,3.98 MPI_PROCESS=2/
&MESH IJK=20,44,16 XB=5,10,-4,7,0,3.98 MPI_PROCESS=3/
&VENT XB=-10,-10,-4,7,0,3.98 SURF_ID='OPEN'/
&VENT XB=10,10,-4,7,0,3.98 SURF_ID='OPEN'/
&VENT XB=-10,10,-4,-4,0,3.98 SURF_ID='OPEN'/
&VENT XB=-10,10,7,7,0,3.98 SURF_ID='OPEN'/
f34ca4783a30457aa877abfbc147f841
&INIT XB=-5.25,-5,-3,-2.25,0,3.98 TEMPERATURE=25/
&INIT XB=-8.75,-7.75,-3,-2.25,0,3.98 TEMPERATURE=25/
&INIT XB=-8.75,-5,-2.25,0.75,0,3.98 TEMPERATURE=25/
&INIT XB=-7.25,-5,0.75,1,0,3.98 TEMPERATURE=25/
&INIT XB=-8.75,-5,1,5,0,3.98 TEMPERATURE=25/
&INIT XB=-6.5,-5,5,6.5,0,3.98 TEMPERATURE=25/
&INIT XB=-5,-1.25,-3,-0.25,0,3.98 TEMPERATURE=25/
&INIT XB=-5,-1,-0.25,0.5,0,3.98 TEMPERATURE=25/
&INIT XB=-5,-1.25,0.5,1.5,0,3.98 TEMPERATURE=25/
&INIT XB=-5,-1.5,1.5,2,0,3.98 TEMPERATURE=25/
&INIT XB=-5,-1.25,2,2.25,0,3.98 TEMPERATURE=25/
&INIT XB=-5,0,2.25,3.25,0,3.98 TEMPERATURE=25/
&INIT XB=-5,-1.25,3.25,6,0,3.98 TEMPERATURE=25/
&INIT XB=-5,-4.75,6,6.5,0,3.98 TEMPERATURE=25/
&INIT XB=-4.25,-1.25,6,6.5,0,3.98 TEMPERATURE=25/
&SPEC ID='OXYGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='NITROGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON DIOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON MONOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='HYDROGEN CHLORIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='WATER VAPOR' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SOOT' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SPEC_1' MW=87.16459/
&SPEC ID='AIR' BACKGROUND=.True. SPEC_ID(1:4)='OXYGEN','NITROGEN','WATER VAPOR','CARBON DIOXIDE' VOLUME_FRACTION(1:4)=0.198625618045927,0.75301043818385,0.0479894794747127,0.000374464295511116/
&SPEC ID='PRODUCTS' SPEC_ID(1:6)='SOOT','CARBON DIOXIDE','CARBON MONOXIDE','HYDROGEN CHLORIDE','WATER VAPOR','NITROGEN' VOLUME_FRACTION(1:6)=0.0684016175615057,2.55243242409937,0.00684617684335293,0.0143437755581727,6.43426932401498,14.8398292086404/
&REAC FUEL='SPEC_1' HEAT_OF_COMBUSTION=13800 SPEC_ID_NU(1:3)='SPEC_1','AIR','PRODUCTS' NU(1:3)=-1,-19.7073353251675,1/
Materials
&MATL ID='MATL_1' CONDUCTIVITY=1 DENSITY=1000 SPECIFIC_HEAT=1/
&MATL ID='MATL_2' CONDUCTIVITY=1 DENSITY=1000 HEAT_OF_COMBUSTION=13800 SPECIFIC_HEAT=1/
&SURF ID='SURF_1' THICKNESS=0.28 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_2' THICKNESS=0.3 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_3' THICKNESS=0.2 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_4' THICKNESS=0.1 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_5' THICKNESS=0.45 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_6' THICKNESS=0.25 RGB=250,235,215 MATL_ID='MATL_2'/
&SURF ID='SURF_7' THICKNESS=0.05 RGB=128,128,128 MATL_ID='MATL_1'/
6f8bfbf647694519afb66753f88e594b
&OBST XB=5.25,10,-3.25,-2.25,3.73125,3.98 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=-5.5,-1,-3.25,-2.25,3.73125,3.98 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=-9,-7.75,-3.25,-2.25,3.73125,3.98 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=5.25,9.25,-2.25,-0.5,3.73125,3.98 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=-9,-1,-2.25,-0.5,3.73125,3.98 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=-9,9.25,-0.5,6.25,3.73125,3.98 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=-9,0.75,6.25,6.5,3.73125,3.98 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=-9,-7.25,6.5,6.75,3.73125,3.98 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=-4,-1,6.5,6.75,3.73125,3.98 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=128,128,128/
34423db9dc004454b4be0c9eccd5e72c
&OBST XB=-9,-8.75,4.75,6.5,0,3.98 SURF_ID='SURF_2'/
&OBST XB=-9,-8.75,3.75,4.75,1.99,3.98 SURF_ID='SURF_2'/
&OBST XB=-9,-8.75,-3.25,3.75,0,3.98 SURF_ID='SURF_2'/
1a67c41f698844d99ef41aa73e29e79c
&OBST XB=-8.75,-7.75,-3.25,-3,0,3.98 SURF_ID='SURF_2'/
89aea9ba6a624b5e89b55c209374cff6
&OBST XB=-7.75,-7.75,-3,-2.25,0,3.98 SURF_ID='SURF_3'/
1588ef150aba432ca360c00c2ffe1c09
&OBST XB=-7.75,-5.25,-2.25,-2.25,0,3.98 SURF_ID='SURF_3'/
33376ed89af640e9b3abdc44037d06b4
&OBST XB=-5.5,-5.25,-3.25,-2.25,0,3.98 SURF_ID='SURF_3'/
c23544320c284b59a9e8975d09720cad
&OBST XB=-5.25,-4,-3.25,-3,0,3.98 SURF_ID='SURF_2'/
&OBST XB=-4,-3.25,-3.25,-3,1.99,3.98 SURF_ID='SURF_2'/
&OBST XB=-3.25,-1,-3.25,-3,0,3.98 SURF_ID='SURF_2'/
c12e8a69882e4a93b236c51759d29130
&OBST XB=-1.25,-1,-3,-0.25,0,3.98 SURF_ID='SURF_2'/
a7f3a4f3247146dfacc6e9e020e2a4aa
&OBST XB=-1,5.5,-0.5,-0.25,0,3.98 SURF_ID='SURF_3'/
f23d6ad56bd74fe3b3a135d835d9af07
&OBST XB=5.25,5.5,-3.25,-0.5,0,3.98 SURF_ID='SURF_2'/
80948105ea7d4b30b8a1bfdf493e7faf
&OBST XB=5.5,6.75,-3.25,-3,0,3.98 SURF_ID='SURF_2'/
&OBST XB=6.75,7.5,-3.25,-3,1.99,3.98 SURF_ID='SURF_2'/
&OBST XB=7.5,10,-3.25,-3,0,3.98 SURF_ID='SURF_2'/
a59765dae175465c9dcb24ed7715a7af
&OBST XB=10,10,-3.25,-2.25,0,3.98 SURF_ID='SURF_3'/
46e22a64eaf94f6da2bdce1d6a0d9250
&OBST XB=9.25,10,-2.25,-2.25,0,3.98 SURF_ID='SURF_3'/
a0070f79833a43c49cfbfd8f6bc40c5f
&OBST XB=9.25,9.25,-2.25,5.75,0,3.98 SURF_ID='SURF_3'/
ebdb02f858a54f148d6e842dd3d74c34
&OBST XB=9,9.25,5.5,5.75,0,3.98 SURF_ID='SURF_3'/
9b21b8be4cc447c8a3a19b1aeb48dcb6
&OBST XB=9,9.25,5.75,6.25,0,3.98 SURF_ID='SURF_3'/
2789a5f40a5549b9a58158b9c4155da7
&OBST XB=0.5,9,6,6.25,0,3.98 SURF_ID='SURF_3'/
58c16b04490f438b9846512ae4c11a58
&OBST XB=0.5,0.75,6.25,6.5,0,3.98 SURF_ID='SURF_3'/
98e8dd5fc8d04dc58460eea6c77786d1
&OBST XB=-1,0.5,6.5,6.5,0,3.98 SURF_ID='SURF_3'/
c07f02babc9f4fbc8e091b11fcca1df0
&OBST XB=-4,-1,6.5,6.75,0,3.98 SURF_ID='SURF_2'/
aeec9c4b4d634606a228f27f371392f2
&OBST XB=-7.25,-4,6.5,6.5,0,3.98 SURF_ID='SURF_3'/
2ba48ee189464261a9a0ba4f6c9fda59
&OBST XB=-9,-7.25,6.5,6.75,0,3.98 SURF_ID='SURF_2'/
58c89f949861423eb84f3bfef4734e5f
&OBST XB=-8.75,-7.25,0.75,1,0,3.98 SURF_ID='SURF_2'/
c67a95b200534fff9d60e20df762c151
&OBST XB=-1.25,-1,0.5,2.25,0,3.98 SURF_ID='SURF_2'/
db7c396159de4e21aba23a1384b9b006
&OBST XB=-1.5,-1.25,1.5,2,0,3.98 SURF_ID='SURF_3'/
8dbdc246b1f54af38cb156bc1f14cf20
&OBST XB=-8.75,-8,5,5,0,3.98 SURF_ID='SURF_4'/
&OBST XB=-8,-7.25,5,5,1.99,3.98 SURF_ID='SURF_4'/
&OBST XB=-7.25,-6.5,5,5,0,3.98 SURF_ID='SURF_4'/
2f9b0c7905814cb0ac15fd3080c7102a
&OBST XB=-6.5,-6.5,5,6.5,0,3.98 SURF_ID='SURF_4'/
f06117a1f3aa42b09442557caed1d175
&OBST XB=-4.75,-4.75,6,6.5,0,3.98 SURF_ID='SURF_4'/
32758d8aa37048b49e06623b9cc3370b
&OBST XB=-4.75,-4.25,6,6,0,3.98 SURF_ID='SURF_4'/
4c7e2d68887d4e49b146cbb9e5b5d903
&OBST XB=-4.5,-4.25,6,6.5,0,3.98 SURF_ID='SURF_4'/
68bb05a5e0be42dc8e5f4b11f0213bf0
&OBST XB=-1.25,-1,3.25,6.5,0,3.98 SURF_ID='SURF_4'/
21fc87d4286741f8821717b6ac2b4953
&OBST XB=-1,0.25,3.25,3.5,0,3.98 SURF_ID='SURF_4'/
&OBST XB=0.25,0.75,3.25,3.5,1.99,3.98 SURF_ID='SURF_4'/
&OBST XB=0.75,1.5,3.25,3.5,0,3.98 SURF_ID='SURF_4'/
8c253fa1b128416aa1778d75b6f113b6
&OBST XB=1.5,1.5,3.5,6,0,3.98 SURF_ID='SURF_4'/
82af083c54cf4df18896483605a398ab
&OBST XB=1.25,1.25,-0.25,2,0,3.98 SURF_ID='SURF_4'/
795c99cd38904cc99d4b6a20620dc610
&OBST XB=0,1.25,2,2.25,0,3.98 SURF_ID='SURF_4'/
&OBST XB=-1,0,2,2.25,1.99,3.98 SURF_ID='SURF_4'/
&OBST XB=-1,-1,2,2.25,0,3.98 SURF_ID='SURF_4'/
6add270e6777440e96cd47f6b64ebf89
&OBST XB=0,0,2.25,2.5,0,3.98 SURF_ID='SURF_4'/
&OBST XB=0,0,2.5,3.25,1.99,3.98 SURF_ID='SURF_4'/
0f656a904de843ecbd86b620833b370d
&OBST XB=-1,-1,-0.25,0.5,0,3.98 SURF_ID='SURF_4'/
c792956271294645a5b6f50bdbf6365a
&OBST XB=1.25,2,2,2.25,0,3.98 SURF_ID='SURF_4'/
&OBST XB=2,2.75,2,2.25,1.99,3.98 SURF_ID='SURF_4'/
&OBST XB=2.75,3,2,2.25,0,3.98 SURF_ID='SURF_4'/
8c02d5dd92b6430bb598d8d3ed81a943
&OBST XB=3,3,2,2.5,0,3.98 SURF_ID='SURF_4'/
c20f85d371884ece987a6d90c520742c
&OBST XB=3,3.5,2.5,2.5,0,3.98 SURF_ID='SURF_4'/
257ef471db5c4ba9b37b0a5067a84f66
&OBST XB=3.25,3.5,-0.25,2.5,0,3.98 SURF_ID='SURF_4'/
16324c2a3f994d4f9d9c3a3fed9e152a
&OBST XB=3,3.25,2,2,0,3.98 SURF_ID='SURF_4'/
b7184d52da894e5aaa211db0cfb3fd0c
&OBST XB=5.5,5.5,-0.25,1.25,0,3.98 SURF_ID='SURF_4'/
&OBST XB=5.5,5.5,1.25,2,1.99,3.98 SURF_ID='SURF_4'/
&OBST XB=5.5,5.5,2,4.5,0,3.98 SURF_ID='SURF_4'/
6a2a15c7b29d43b9af2860feb14a4e9e
&OBST XB=7.75,9.25,4.5,4.75,0,3.98 SURF_ID='SURF_4'/
64103ce2f7704ffd891bd4e126d611b1
&OBST XB=7.75,7.75,4.25,4.5,0,3.98 SURF_ID='SURF_4'/
88082a2f65514f578763425ab18c49e9
&OBST XB=7.75,9.25,4.25,4.5,0,3.98 SURF_ID='SURF_4'/
48cc22d47f934ed8a3d6dd13d6107e86
&OBST XB=6.5,7.75,4.25,4.5,0,3.98 SURF_ID='SURF_4'/
&OBST XB=5.5,6.5,4.25,4.5,1.99,3.98 SURF_ID='SURF_4'/
&OBST XB=5.5,5.5,4.25,4.5,0,3.98 SURF_ID='SURF_4'/
cf2cc353828e43c3bab20a2e6a452cfe
&OBST XB=7.5,7.75,3.5,4.25,0,3.98 SURF_ID='SURF_4'/
497d5bab21644923bed256746a625d18
&OBST XB=7.5,7.75,1.5,3.5,0,3.98 SURF_ID='SURF_2'/
e8f25de621444fdeb163aa6c8b538283
&OBST XB=7.5,7.75,1.5,1.5,0,3.98 SURF_ID='SURF_4'/
&OBST XB=7.5,7.75,0.75,1.5,1.99,3.98 SURF_ID='SURF_4'/
&OBST XB=7.5,7.75,-0.75,0.75,0,3.98 SURF_ID='SURF_4'/
cfa0c4a2675b4c42a0611d90b01e3694
&OBST XB=7.75,7.75,-0.75,-0.5,0,3.98 SURF_ID='SURF_4'/
3b7300f51ad8456a9824cabfb2950923
&OBST XB=7.75,7.75,-1.5,-0.75,1.99,3.98 SURF_ID='SURF_4'/
&OBST XB=7.75,7.75,-2,-1.5,0,3.98 SURF_ID='SURF_4'/
512472e9b20f4fbf83582959e411681f
&OBST XB=7.75,9.25,-2,-1.75,0,3.98 SURF_ID='SURF_4'/
3ef783938fa94d8395176ef1a5f123c4
&OBST XB=6,6,-0.25,0,0,3.98 SURF_ID='SURF_4'/
&OBST XB=5.5,5.75,0,0,0,3.98 SURF_ID='SURF_4'/
&OBST XB=5.75,6,0,0,0,3.98 SURF_ID='SURF_4'/
a1fa3093c4294eb3afdafb2ee6191f93
&OBST XB=5.75,6,0,0.5,0,3.98 SURF_ID='SURF_4'/
8fd4544a8cdf455bab1a94806b6666f5
&OBST XB=5.5,5.75,0.25,0.5,0,3.98 SURF_ID='SURF_4'/
bb5cb96a4ab14ea1b6594ff7f8f3fccc
&OBST XB=7.75,9.25,0.75,0.75,0,3.98 SURF_ID='SURF_4'/
975678cc87144d6ebaac3b3e1f3f5035
&OBST XB=3,5.5,4.25,4.5,0,3.98 SURF_ID='SURF_2'/
68451defb9d74b84ab179fe72783464b
&OBST XB=2.5,3,4.25,4.25,0,3.98 SURF_ID='SURF_4'/
&OBST XB=1.5,2.5,4.25,4.25,1.99,3.98 SURF_ID='SURF_4'/
ecc89be5055c466b9d0a35a11639d425
&OBST XB=5.5,6,2.25,3.5,0,1.99 SURF_ID='SURF_5' TRANSPARENCY=0.1 RGB=128,128,128/
d368a1a9af27461b9e48bc16b24dbe5b
&OBST XB=7,7.5,1.5,4.25,0,1.99 SURF_ID='SURF_5' TRANSPARENCY=0.1 RGB=128,128,128/
081fd936c04645eaa77bb4b743151368
&OBST XB=7,7.5,-0.75,0.75,0,3.98 SURF_ID='SURF_5' TRANSPARENCY=0.1 RGB=128,128,128/
ce51b62c18164bbe829d9bc923d013d8
&OBST XB=7.75,8,3.25,3.5,0,3.98 SURF_ID='SURF_4'/
&OBST XB=8,8.5,3.25,3.5,1.99,3.98 SURF_ID='SURF_4'/
&OBST XB=8.5,9.25,3.25,3.5,0,3.98 SURF_ID='SURF_4'/
d361aa54940c4d5ebf78eab0cbd83517
&OBST XB=-7.75,-7,1,2.25,0,0.995 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=250,235,215/
0364e47b36f14968b3baa4a54d4b51ac
&OBST XB=-8.5,-7.25,-1.25,-0.25,0,0.995 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=250,235,215/
e824dccc74f84ca2b32c8df76224cb88
&OBST XB=-6.25,-5,-1.25,-0.25,0,0.995 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=250,235,215/
51cbcfe384ff41e7a9c777f0bf96a04b
&OBST XB=-2.75,-1.5,0.5,1.25,0,0.995 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=250,235,215/
51049d1b14384053885744df5cd44484
&OBST XB=-2.75,-1.5,-1.75,-1,0,0.995 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=250,235,215/
0239cc08828c4ad09d064cfc9bfc0891
&OBST XB=-6.5,-6.25,5,6.5,0,0.995 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=250,235,215/
&OBST XB=-6.25,-6,4.75,6.5,0,0.995 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=250,235,215/
&OBST XB=-6,-5.75,4.5,6.5,0,0.995 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=250,235,215/
&OBST XB=-5.75,-5.5,4.25,5.25,0,0.995 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=250,235,215/
&OBST XB=-5.5,-5.25,4.25,5,0,0.995 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=250,235,215/
&OBST XB=-5.25,-5,4,5,0,0.995 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=250,235,215/
&OBST XB=-5.75,-4.75,5.75,6.5,0,0.995 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=250,235,215/
&OBST XB=-4.75,-4.25,5.75,6,0,0.995 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=250,235,215/
&OBST XB=-5,-2,4,4.75,0,0.995 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=250,235,215/
&OBST XB=-4.25,-1.25,5.75,6.5,0,0.995 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=250,235,215/
d7ac245575b048028bbc4b58afc3d585
&OBST XB=-8.75,-8.75,3.75,4.75,0,1.99 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_1'/
&CTRL ID='CTRL_1' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_1' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_1' T=-1 F=-1/
&RAMP ID='RAMP_1' T=200 F=-1/
37a08d85b2e94387aea517d27bda528c
&OBST XB=-4,-3.25,-3,-3,0,1.99 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_2'/
&CTRL ID='CTRL_2' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_2' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_2' T=-1 F=-1/
&RAMP ID='RAMP_2' T=200 F=-1/
25f6f4c99180433d89fc570ad13e9362
&OBST XB=6.75,7.5,-3,-3,0,1.99 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_3'/
&CTRL ID='CTRL_3' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_3' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_3' T=-1 F=-1/
&RAMP ID='RAMP_3' T=200 F=-1/
802427f1112e42c1b0524990f0388e5c
&OBST XB=-8,-7.25,5,5,0,1.99 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_4'/
&CTRL ID='CTRL_4' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_4' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_4' T=-1 F=-1/
&RAMP ID='RAMP_4' T=200 F=-1/
e6ee4041552547f49aa2c8ffbb6633ed
&OBST XB=0.25,0.75,3.5,3.5,0,1.99 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_5'/
&CTRL ID='CTRL_5' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_5' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_5' T=-1 F=-1/
&RAMP ID='RAMP_5' T=200 F=-1/
5a7463ef0d8141c888716aed7ae6af3c
&OBST XB=-1,0,2,2,0,1.99 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_6'/
&CTRL ID='CTRL_6' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_6' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_6' T=-1 F=-1/
&RAMP ID='RAMP_6' T=200 F=-1/
06b3f17bafd749e888841c361a586257
&OBST XB=5.5,6.5,4.25,4.25,0,1.99 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_7'/
&CTRL ID='CTRL_7' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_7' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_7' T=-1 F=-1/
&RAMP ID='RAMP_7' T=200 F=-1/
16e8b2e0ad734d969a9b35ffabb4d26f
&OBST XB=7.5,7.5,0.75,1.5,0,1.99 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_8'/
&CTRL ID='CTRL_8' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_8' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_8' T=-1 F=-1/
&RAMP ID='RAMP_8' T=200 F=-1/
490321ee35fc4ebe9e248ec6da03f73f
&OBST XB=7.75,7.75,-1.5,-0.75,0,1.99 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_9'/
&CTRL ID='CTRL_9' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_9' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_9' T=-1 F=-1/
&RAMP ID='RAMP_9' T=200 F=-1/
&DEVC ID='DEVC_1' QUANTITY='TEMPERATURE' XYZ=-8.50000405444449,4.27043746051661,1.7/
&DEVC ID='DEVC_2' QUANTITY='VISIBILITY' XYZ=-8.50000405444449,4.27043746051661,1.7/
&DEVC ID='DEVC_3' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-8.50000405444449,4.27043746051661,1.7/
&DEVC ID='DEVC_4' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-8.50000405444449,4.27043746051661,1.7/
&DEVC ID='DEVC_5' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-8.50000405444449,4.27043746051661,1.7/
&DEVC ID='DEVC_6' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-8.50000405444449,4.27043746051661,1.7/
&DEVC ID='DEVC_7' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.50000405444449,4.27043746051661,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_8' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.50000405444449,4.27043746051661,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_9' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.50000405444449,4.27043746051661,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_10' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.50000405444449,4.27043746051661,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_11' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.50000405444449,4.27043746051661,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_12' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.50000405444449,4.27043746051661,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_13' QUANTITY='RELATIVE HUMIDITY' XYZ=-8.50000405444449,4.27043746051661,1.7/
&DEVC ID='DEVC_14' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-8.50000405444449,4.27043746051661,1.7/
&DEVC ID='DEVC_15' QUANTITY='PRESSURE' XYZ=-8.50000405444449,4.27043746051661,1.7/
&DEVC ID='DEVC_16' QUANTITY='TEMPERATURE' XYZ=-9.25000405444449,4.27043746051661,1.7/
&DEVC ID='DEVC_17' QUANTITY='VISIBILITY' XYZ=-9.25000405444449,4.27043746051661,1.7/
&DEVC ID='DEVC_18' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-9.25000405444449,4.27043746051661,1.7/
&DEVC ID='DEVC_19' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-9.25000405444449,4.27043746051661,1.7/
&DEVC ID='DEVC_20' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-9.25000405444449,4.27043746051661,1.7/
&DEVC ID='DEVC_21' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-9.25000405444449,4.27043746051661,1.7/
&DEVC ID='DEVC_22' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.25000405444449,4.27043746051661,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_23' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.25000405444449,4.27043746051661,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_24' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.25000405444449,4.27043746051661,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_25' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.25000405444449,4.27043746051661,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_26' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.25000405444449,4.27043746051661,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_27' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.25000405444449,4.27043746051661,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_28' QUANTITY='RELATIVE HUMIDITY' XYZ=-9.25000405444449,4.27043746051661,1.7/
&DEVC ID='DEVC_29' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-9.25000405444449,4.27043746051661,1.7/
&DEVC ID='DEVC_30' QUANTITY='PRESSURE' XYZ=-9.25000405444449,4.27043746051661,1.7/
&DEVC ID='DEVC_31' QUANTITY='TEMPERATURE' XYZ=7.12809758215866,-2.7377825086767,1.7/
&DEVC ID='DEVC_32' QUANTITY='VISIBILITY' XYZ=7.12809758215866,-2.7377825086767,1.7/
&DEVC ID='DEVC_33' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=7.12809758215866,-2.7377825086767,1.7/
&DEVC ID='DEVC_34' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=7.12809758215866,-2.7377825086767,1.7/
&DEVC ID='DEVC_35' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=7.12809758215866,-2.7377825086767,1.7/
&DEVC ID='DEVC_36' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=7.12809758215866,-2.7377825086767,1.7/
&DEVC ID='DEVC_37' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.12809758215866,-2.7377825086767,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_38' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.12809758215866,-2.7377825086767,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_39' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.12809758215866,-2.7377825086767,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_40' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.12809758215866,-2.7377825086767,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_41' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.12809758215866,-2.7377825086767,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_42' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.12809758215866,-2.7377825086767,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_43' QUANTITY='RELATIVE HUMIDITY' XYZ=7.12809758215866,-2.7377825086767,1.7/
&DEVC ID='DEVC_44' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=7.12809758215866,-2.7377825086767,1.7/
&DEVC ID='DEVC_45' QUANTITY='PRESSURE' XYZ=7.12809758215866,-2.7377825086767,1.7/
&DEVC ID='DEVC_46' QUANTITY='TEMPERATURE' XYZ=7.12809758215866,-3.4877825086767,1.7/
&DEVC ID='DEVC_47' QUANTITY='VISIBILITY' XYZ=7.12809758215866,-3.4877825086767,1.7/
&DEVC ID='DEVC_48' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=7.12809758215866,-3.4877825086767,1.7/
&DEVC ID='DEVC_49' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=7.12809758215866,-3.4877825086767,1.7/
&DEVC ID='DEVC_50' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=7.12809758215866,-3.4877825086767,1.7/
&DEVC ID='DEVC_51' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=7.12809758215866,-3.4877825086767,1.7/
&DEVC ID='DEVC_52' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.12809758215866,-3.4877825086767,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_53' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.12809758215866,-3.4877825086767,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_54' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.12809758215866,-3.4877825086767,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_55' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.12809758215866,-3.4877825086767,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_56' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.12809758215866,-3.4877825086767,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_57' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.12809758215866,-3.4877825086767,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_58' QUANTITY='RELATIVE HUMIDITY' XYZ=7.12809758215866,-3.4877825086767,1.7/
&DEVC ID='DEVC_59' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=7.12809758215866,-3.4877825086767,1.7/
&DEVC ID='DEVC_60' QUANTITY='PRESSURE' XYZ=7.12809758215866,-3.4877825086767,1.7/
&DEVC ID='DEVC_61' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.63283126863533,-2.64,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_62' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.63283126863533,-2.64,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_63' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.63283126863533,-2.64,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_64' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.63283126863533,-2.64,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_65' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.63283126863533,-2.64,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_66' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.63283126863533,-2.64,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_67' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.63283126863533,-3.59,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_68' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.63283126863533,-3.59,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_69' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.63283126863533,-3.59,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_70' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.63283126863533,-3.59,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_71' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.63283126863533,-3.59,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_72' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.63283126863533,-3.59,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_73' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.72116745930647,5.28904885217638,1.7 ORIENTATION=3.66710463430208E-05,0.999999999327617,0/
&DEVC ID='DEVC_74' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.72116745930647,5.28904885217638,1.7 ORIENTATION=-3.66710463430208E-05,-0.999999999327617,0/
&DEVC ID='DEVC_75' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.72116745930647,5.28904885217638,1.7 ORIENTATION=-0.999999999327617,3.66710463430208E-05,0/
&DEVC ID='DEVC_76' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.72116745930647,5.28904885217638,1.7 ORIENTATION=0.999999999327617,-3.66710463430208E-05,0/
&DEVC ID='DEVC_77' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.72116745930647,5.28904885217638,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_78' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.72116745930647,5.28904885217638,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_79' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.72119312903892,4.58904885264706,1.7 ORIENTATION=3.66710463430208E-05,0.999999999327617,0/
&DEVC ID='DEVC_80' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.72119312903892,4.58904885264706,1.7 ORIENTATION=-3.66710463430208E-05,-0.999999999327617,0/
&DEVC ID='DEVC_81' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.72119312903892,4.58904885264706,1.7 ORIENTATION=-0.999999999327617,3.66710463430208E-05,0/
&DEVC ID='DEVC_82' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.72119312903892,4.58904885264706,1.7 ORIENTATION=0.999999999327617,-3.66710463430208E-05,0/
&DEVC ID='DEVC_83' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.72119312903892,4.58904885264706,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_84' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.72119312903892,4.58904885264706,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_85' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.509286937182618,3.75758956856997,1.7 ORIENTATION=-0.000382994992971547,0.999999926657415,0/
&DEVC ID='DEVC_86' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.509286937182618,3.75758956856997,1.7 ORIENTATION=0.000382994992971547,-0.999999926657415,0/
&DEVC ID='DEVC_87' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.509286937182618,3.75758956856997,1.7 ORIENTATION=-0.999999926657415,-0.000382994992971547,0/
&DEVC ID='DEVC_88' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.509286937182618,3.75758956856997,1.7 ORIENTATION=0.999999926657415,0.000382994992971547,0/
&DEVC ID='DEVC_89' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.509286937182618,3.75758956856997,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_90' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.509286937182618,3.75758956856997,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_91' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.509555033677698,3.05758961990977,1.7 ORIENTATION=-0.000382994992971547,0.999999926657415,0/
&DEVC ID='DEVC_92' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.509555033677698,3.05758961990977,1.7 ORIENTATION=0.000382994992971547,-0.999999926657415,0/
&DEVC ID='DEVC_93' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.509555033677698,3.05758961990977,1.7 ORIENTATION=-0.999999926657415,-0.000382994992971547,0/
&DEVC ID='DEVC_94' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.509555033677698,3.05758961990977,1.7 ORIENTATION=0.999999926657415,0.000382994992971547,0/
&DEVC ID='DEVC_95' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.509555033677698,3.05758961990977,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_96' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.509555033677698,3.05758961990977,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_97' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.536200713186715,1.68502371392138,1.7 ORIENTATION=4.7258672244668E-05,-0.999999998883309,0/
&DEVC ID='DEVC_98' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.536200713186715,1.68502371392138,1.7 ORIENTATION=-4.7258672244668E-05,0.999999998883309,0/
&DEVC ID='DEVC_99' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.536200713186715,1.68502371392138,1.7 ORIENTATION=0.999999998883309,4.7258672244668E-05,0/
&DEVC ID='DEVC_100' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.536200713186715,1.68502371392138,1.7 ORIENTATION=-0.999999998883309,-4.7258672244668E-05,0/
&DEVC ID='DEVC_101' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.536200713186715,1.68502371392138,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_102' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.536200713186715,1.68502371392138,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_103' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.536243245991735,2.58502371291636,1.7 ORIENTATION=4.7258672244668E-05,-0.999999998883309,0/
&DEVC ID='DEVC_104' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.536243245991735,2.58502371291636,1.7 ORIENTATION=-4.7258672244668E-05,0.999999998883309,0/
&DEVC ID='DEVC_105' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.536243245991735,2.58502371291636,1.7 ORIENTATION=0.999999998883309,4.7258672244668E-05,0/
&DEVC ID='DEVC_106' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.536243245991735,2.58502371291636,1.7 ORIENTATION=-0.999999998883309,-4.7258672244668E-05,0/
&DEVC ID='DEVC_107' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.536243245991735,2.58502371291636,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_108' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.536243245991735,2.58502371291636,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_109' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.43970563771829,2.85051669039034,1.7 ORIENTATION=-0.999999831013029,-0.000581355238894775,0/
&DEVC ID='DEVC_110' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.43970563771829,2.85051669039034,1.7 ORIENTATION=0.999999831013029,0.000581355238894775,0/
&DEVC ID='DEVC_111' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.43970563771829,2.85051669039034,1.7 ORIENTATION=0.000581355238894775,-0.999999831013029,0/
&DEVC ID='DEVC_112' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.43970563771829,2.85051669039034,1.7 ORIENTATION=-0.000581355238894775,0.999999831013029,0/
&DEVC ID='DEVC_113' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.43970563771829,2.85051669039034,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_114' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.43970563771829,2.85051669039034,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_115' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.46029421019344,2.85103991010535,1.7 ORIENTATION=-0.999999831013029,-0.000581355238894775,0/
&DEVC ID='DEVC_116' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.46029421019344,2.85103991010535,1.7 ORIENTATION=0.999999831013029,0.000581355238894775,0/
&DEVC ID='DEVC_117' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.46029421019344,2.85103991010535,1.7 ORIENTATION=0.000581355238894775,-0.999999831013029,0/
&DEVC ID='DEVC_118' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.46029421019344,2.85103991010535,1.7 ORIENTATION=-0.000581355238894775,0.999999831013029,0/
&DEVC ID='DEVC_119' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.46029421019344,2.85103991010535,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_120' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.46029421019344,2.85103991010535,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_121' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.44216074349341,2.56010876668729,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_122' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.44216074349341,2.56010876668729,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_123' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.44216074349341,2.56010876668729,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_124' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.44216074349341,2.56010876668729,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_125' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.44216074349341,2.56010876668729,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_126' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.44216074349341,2.56010876668729,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_127' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.44216074349341,1.71010876668729,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_128' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.44216074349341,1.71010876668729,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_129' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.44216074349341,1.71010876668729,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_130' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.44216074349341,1.71010876668729,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_131' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.44216074349341,1.71010876668729,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_132' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.44216074349341,1.71010876668729,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_133' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.09205927538798,1.7125791311264,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_134' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.09205927538798,1.7125791311264,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_135' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.09205927538798,1.7125791311264,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_136' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.09205927538798,1.7125791311264,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_137' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.09205927538798,1.7125791311264,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_138' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.09205927538798,1.7125791311264,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_139' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.89205927538798,1.7125791311264,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_140' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.89205927538798,1.7125791311264,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_141' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.89205927538798,1.7125791311264,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_142' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.89205927538798,1.7125791311264,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_143' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.89205927538798,1.7125791311264,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_144' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.89205927538798,1.7125791311264,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_145' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.00817366497511,3.937,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_146' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.00817366497511,3.937,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_147' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.00817366497511,3.937,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_148' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.00817366497511,3.937,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_149' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.00817366497511,3.937,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_150' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.00817366497511,3.937,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_151' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.00817366497511,4.737,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_152' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.00817366497511,4.737,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_153' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.00817366497511,4.737,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_154' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.00817366497511,4.737,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_155' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.00817366497511,4.737,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_156' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.00817366497511,4.737,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_157' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.944,1.15199378588776,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_158' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.944,1.15199378588776,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_159' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.944,1.15199378588776,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_160' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.944,1.15199378588776,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_161' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.944,1.15199378588776,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_162' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.944,1.15199378588776,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_163' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.244,1.15199378588776,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_164' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.244,1.15199378588776,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_165' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.244,1.15199378588776,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_166' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.244,1.15199378588776,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_167' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.244,1.15199378588776,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_168' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.244,1.15199378588776,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_169' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.156,-1.1823111053581,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_170' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.156,-1.1823111053581,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_171' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.156,-1.1823111053581,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_172' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.156,-1.1823111053581,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_173' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.156,-1.1823111053581,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_174' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.156,-1.1823111053581,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_175' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.356,-1.1823111053581,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_176' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.356,-1.1823111053581,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_177' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.356,-1.1823111053581,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_178' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.356,-1.1823111053581,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_179' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.356,-1.1823111053581,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_180' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.356,-1.1823111053581,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_181' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.08452867065011,3.78537990745564,1.7 ORIENTATION=0.000754744542770245,-0.999999715180297,0/
&DEVC ID='DEVC_182' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.08452867065011,3.78537990745564,1.7 ORIENTATION=-0.000754744542770245,0.999999715180297,0/
&DEVC ID='DEVC_183' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.08452867065011,3.78537990745564,1.7 ORIENTATION=0.999999715180297,0.000754744542770245,0/
&DEVC ID='DEVC_184' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.08452867065011,3.78537990745564,1.7 ORIENTATION=-0.999999715180297,-0.000754744542770245,0/
&DEVC ID='DEVC_185' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.08452867065011,3.78537990745564,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_186' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.08452867065011,3.78537990745564,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_187' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.08377392610734,4.78537962263594,1.7 ORIENTATION=0.000754744542770245,-0.999999715180297,0/
&DEVC ID='DEVC_188' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.08377392610734,4.78537962263594,1.7 ORIENTATION=-0.000754744542770245,0.999999715180297,0/
&DEVC ID='DEVC_189' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.08377392610734,4.78537962263594,1.7 ORIENTATION=0.999999715180297,0.000754744542770245,0/
&DEVC ID='DEVC_190' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.08377392610734,4.78537962263594,1.7 ORIENTATION=-0.999999715180297,-0.000754744542770245,0/
&DEVC ID='DEVC_191' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.08377392610734,4.78537962263594,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_192' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.08377392610734,4.78537962263594,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_193' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.20544568465453,3.6298140409557,1.7 ORIENTATION=-0.00020179399903286,0.999999979639591,0/
&DEVC ID='DEVC_194' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.20544568465453,3.6298140409557,1.7 ORIENTATION=0.00020179399903286,-0.999999979639591,0/
&DEVC ID='DEVC_195' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.20544568465453,3.6298140409557,1.7 ORIENTATION=-0.999999979639591,-0.00020179399903286,0/
&DEVC ID='DEVC_196' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.20544568465453,3.6298140409557,1.7 ORIENTATION=0.999999979639591,0.00020179399903286,0/
&DEVC ID='DEVC_197' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.20544568465453,3.6298140409557,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_198' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.20544568465453,3.6298140409557,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_199' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.20556676105395,3.02981405317194,1.7 ORIENTATION=-0.00020179399903286,0.999999979639591,0/
&DEVC ID='DEVC_200' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.20556676105395,3.02981405317194,1.7 ORIENTATION=0.00020179399903286,-0.999999979639591,0/
&DEVC ID='DEVC_201' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.20556676105395,3.02981405317194,1.7 ORIENTATION=-0.999999979639591,-0.00020179399903286,0/
&DEVC ID='DEVC_202' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.20556676105395,3.02981405317194,1.7 ORIENTATION=0.999999979639591,0.00020179399903286,0/
&DEVC ID='DEVC_203' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.20556676105395,3.02981405317194,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_204' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.20556676105395,3.02981405317194,1.7 ORIENTATION=0,0,-1/
&SLCF QUANTITY='TEMPERATURE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='VISIBILITY' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='RELATIVE HUMIDITY' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='PRESSURE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='INTEGRATED INTENSITY' CELL_CENTERED=.True. PBZ=1.7/
aa08390e64e14cab92864b61bd873ce3 (begin)
&SURF ID='SURF_8' HRRPUA=186.093 COLOR='RED' RAMP_Q='RAMP_10'/
&RAMP ID='RAMP_10' T=0 F=0/
&RAMP ID='RAMP_10' T=0.5 F=1/
&VENT XB=-2.75,-1.5,-1.75,-1,0.995,0.995 SURF_ID='SURF_8' SPREAD_RATE=0.0045 XYZ=-2.125,-1.375,0.995 CTRL_ID='CTRL_10'/
&CTRL ID='CTRL_10' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_11' LATCH=.False./
&RAMP ID='RAMP_11' T=-1 F=-1/
&RAMP ID='RAMP_11' T=1 F=1/
&VENT XB=-2.75,-2.75,-1.75,-1,0,0.995 SURF_ID='SURF_8' SPREAD_RATE=0.0045 XYZ=-2.75,-1.375,0.4975 CTRL_ID='CTRL_11'/
&VENT XB=-1.5,-1.5,-1.75,-1,0,0.995 SURF_ID='SURF_8' SPREAD_RATE=0.0045 XYZ=-1.5,-1.375,0.4975 CTRL_ID='CTRL_11'/
&CTRL ID='CTRL_11' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_12' LATCH=.False./
&RAMP ID='RAMP_12' T=132.4 F=-1/
&RAMP ID='RAMP_12' T=134.4 F=1/
&VENT XB=-2.75,-1.5,-1.75,-1.75,0,0.995 SURF_ID='SURF_8' SPREAD_RATE=0.0045 XYZ=-2.125,-1.75,0.4975 CTRL_ID='CTRL_12'/
&VENT XB=-2.75,-1.5,-1,-1,0,0.995 SURF_ID='SURF_8' SPREAD_RATE=0.0045 XYZ=-2.125,-1,0.4975 CTRL_ID='CTRL_12'/
&CTRL ID='CTRL_12' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_13' LATCH=.False./
&RAMP ID='RAMP_13' T=86.9 F=-1/
&RAMP ID='RAMP_13' T=88.9 F=1/
aa08390e64e14cab92864b61bd873ce3 (end)
&SLCF QUANTITY='EXTINCTION COEFFICIENT' CELL_CENTERED=.True. PBZ=3.606875/
9025785015264873b617e4b6cdc1932b (begin)
&CTRL ID='CTRL_13' FUNCTION_TYPE='EXTERNAL'/
&CTRL ID='CTRL_14' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='CTRL_13' DELAY=20/
9025785015264873b617e4b6cdc1932b (end)
&CTRL ID='DetectorsTrigger' FUNCTION_TYPE='ANY' INPUT_ID(1:1)='CTRL_14'/
&CTRL ID='AlwaysDisabled' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_14'/
&RAMP ID='RAMP_14' T=-2 F=-1/
&RAMP ID='RAMP_14' T=-1 F=-1/
&CTRL ID='DetectorKill' FUNCTION_TYPE='KILL' INPUT_ID(1:1)='DetectorsTrigger'/
&CTRL ID='DetectorRestart' FUNCTION_TYPE='RESTART' INPUT_ID(1:1)='DetectorsTrigger'/
&ZONE XYZ=-5.125,1.875,3.606875/
&BNDF QUANTITY='INCIDENT HEAT FLUX'/
&BNDF QUANTITY='WALL TEMPERATURE'/
&TAIL /

RAMP_1	d7ac245575b048028bbc4b58afc3d585
RAMP_2	37a08d85b2e94387aea517d27bda528c
RAMP_3	25f6f4c99180433d89fc570ad13e9362
RAMP_4	802427f1112e42c1b0524990f0388e5c
RAMP_5	e6ee4041552547f49aa2c8ffbb6633ed
RAMP_6	5a7463ef0d8141c888716aed7ae6af3c
RAMP_7	06b3f17bafd749e888841c361a586257
RAMP_8	16e8b2e0ad734d969a9b35ffabb4d26f
RAMP_9	490321ee35fc4ebe9e248ec6da03f73f
RAMP_10	aa08390e64e14cab92864b61bd873ce3
SURF_8	aa08390e64e14cab92864b61bd873ce3
MATL_1	
MATL_2	Stolovaya
SPEC_1	Stolovaya
DEVC_1	d7ac245575b048028bbc4b58afc3d585	1
DEVC_2	d7ac245575b048028bbc4b58afc3d585	1
DEVC_3	d7ac245575b048028bbc4b58afc3d585	1
DEVC_4	d7ac245575b048028bbc4b58afc3d585	1
DEVC_5	d7ac245575b048028bbc4b58afc3d585	1
DEVC_6	d7ac245575b048028bbc4b58afc3d585	1
DEVC_7	d7ac245575b048028bbc4b58afc3d585	1
DEVC_8	d7ac245575b048028bbc4b58afc3d585	1
DEVC_9	d7ac245575b048028bbc4b58afc3d585	1
DEVC_10	d7ac245575b048028bbc4b58afc3d585	1
DEVC_11	d7ac245575b048028bbc4b58afc3d585	1
DEVC_12	d7ac245575b048028bbc4b58afc3d585	1
DEVC_13	d7ac245575b048028bbc4b58afc3d585	1
DEVC_14	d7ac245575b048028bbc4b58afc3d585	1
DEVC_15	d7ac245575b048028bbc4b58afc3d585	1
DEVC_16	d7ac245575b048028bbc4b58afc3d585	2
DEVC_17	d7ac245575b048028bbc4b58afc3d585	2
DEVC_18	d7ac245575b048028bbc4b58afc3d585	2
DEVC_19	d7ac245575b048028bbc4b58afc3d585	2
DEVC_20	d7ac245575b048028bbc4b58afc3d585	2
DEVC_21	d7ac245575b048028bbc4b58afc3d585	2
DEVC_22	d7ac245575b048028bbc4b58afc3d585	2
DEVC_23	d7ac245575b048028bbc4b58afc3d585	2
DEVC_24	d7ac245575b048028bbc4b58afc3d585	2
DEVC_25	d7ac245575b048028bbc4b58afc3d585	2
DEVC_26	d7ac245575b048028bbc4b58afc3d585	2
DEVC_27	d7ac245575b048028bbc4b58afc3d585	2
DEVC_28	d7ac245575b048028bbc4b58afc3d585	2
DEVC_29	d7ac245575b048028bbc4b58afc3d585	2
DEVC_30	d7ac245575b048028bbc4b58afc3d585	2
DEVC_31	25f6f4c99180433d89fc570ad13e9362	1
DEVC_32	25f6f4c99180433d89fc570ad13e9362	1
DEVC_33	25f6f4c99180433d89fc570ad13e9362	1
DEVC_34	25f6f4c99180433d89fc570ad13e9362	1
DEVC_35	25f6f4c99180433d89fc570ad13e9362	1
DEVC_36	25f6f4c99180433d89fc570ad13e9362	1
DEVC_37	25f6f4c99180433d89fc570ad13e9362	1
DEVC_38	25f6f4c99180433d89fc570ad13e9362	1
DEVC_39	25f6f4c99180433d89fc570ad13e9362	1
DEVC_40	25f6f4c99180433d89fc570ad13e9362	1
DEVC_41	25f6f4c99180433d89fc570ad13e9362	1
DEVC_42	25f6f4c99180433d89fc570ad13e9362	1
DEVC_43	25f6f4c99180433d89fc570ad13e9362	1
DEVC_44	25f6f4c99180433d89fc570ad13e9362	1
DEVC_45	25f6f4c99180433d89fc570ad13e9362	1
DEVC_46	25f6f4c99180433d89fc570ad13e9362	2
DEVC_47	25f6f4c99180433d89fc570ad13e9362	2
DEVC_48	25f6f4c99180433d89fc570ad13e9362	2
DEVC_49	25f6f4c99180433d89fc570ad13e9362	2
DEVC_50	25f6f4c99180433d89fc570ad13e9362	2
DEVC_51	25f6f4c99180433d89fc570ad13e9362	2
DEVC_52	25f6f4c99180433d89fc570ad13e9362	2
DEVC_53	25f6f4c99180433d89fc570ad13e9362	2
DEVC_54	25f6f4c99180433d89fc570ad13e9362	2
DEVC_55	25f6f4c99180433d89fc570ad13e9362	2
DEVC_56	25f6f4c99180433d89fc570ad13e9362	2
DEVC_57	25f6f4c99180433d89fc570ad13e9362	2
DEVC_58	25f6f4c99180433d89fc570ad13e9362	2
DEVC_59	25f6f4c99180433d89fc570ad13e9362	2
DEVC_60	25f6f4c99180433d89fc570ad13e9362	2
