&HEAD CHID='30d2fba3' TITLE='TZTO:_Scenarij_5' FYI='Fajl sgenerirovan Fenix+ 3 Ultimate 3.7.1.1 dlya FDS6'/
&DUMP DT_RESTART=170 DIAGNOSTICS_INTERVAL=1/
&TIME T_END=170 DT_EXTERNAL=0.01/
&MISC HUMIDITY=44 P_INF=99700 TMPA=38 VISIBILITY_FACTOR=2.38 MAX_LEAK_PATHS=0 BNDF_DEFAULT=.False. EXTERNAL_FILENAME='30d2fba3_control.csv' MINIMUM_ZONE_VOLUME=1 THICKEN_OBSTRUCTIONS=.TRUE./
&WIND /
&CLIP /
&DEVC ID='CLOCK' QUANTITY='TIME' XYZ=-44,11,6.75/
&RADI PATH_LENGTH=24.586063649171/
ComputationAreas
&MESH IJK=138,137,7 XB=-182,94,-126,148,0,13.5 MPI_PROCESS=0/
&VENT XB=-182,-182,-126,148,0,14 SURF_ID='OPEN'/
&VENT XB=94,94,-126,148,0,14 SURF_ID='OPEN'/
&VENT XB=-182,94,-126,-126,0,14 SURF_ID='OPEN'/
&VENT XB=-182,94,148,148,0,14 SURF_ID='OPEN'/
&VENT XB=-182,94,-126,148,14,14 SURF_ID='OPEN'/
a124bded1e024d58b0798fd2f07e167a
&INIT XB=-150,-142,18,26,0,13.5 TEMPERATURE=24/
&INIT XB=-142,-136,18,32,0,13.5 TEMPERATURE=24/
&INIT XB=-134,-130,32,34,0,13.5 TEMPERATURE=24/
&INIT XB=-130,-118,32,44,0,13.5 TEMPERATURE=24/
&INIT XB=-136,-108,18,26,0,13.5 TEMPERATURE=24/
b1159d9cceab434e8ece68b36ea267b0
&INIT XB=-136,-104,26,32,0,13.5 TEMPERATURE=24/
9bfd92fbc50047ddbbebb49667a3a27b
&INIT XB=38,42,-100,-98,0,13.5 TEMPERATURE=24/
&INIT XB=32,42,-98,-96,0,13.5 TEMPERATURE=24/
&INIT XB=32,40,-96,-94,0,13.5 TEMPERATURE=24/
&INIT XB=0,40,-94,-90,0,13.5 TEMPERATURE=24/
&INIT XB=30,34,-90,-20,0,13.5 TEMPERATURE=24/
&INIT XB=34,36,-20,-12,0,13.5 TEMPERATURE=24/
&INIT XB=34,38,-12,-10,0,13.5 TEMPERATURE=24/
&INIT XB=-168,-2,-12,-10,0,13.5 TEMPERATURE=24/
&INIT XB=-168,38,-10,-8,0,13.5 TEMPERATURE=24/
&INIT XB=-38,38,-8,-6,0,13.5 TEMPERATURE=24/
&INIT XB=-168,-148,-8,-6,0,13.5 TEMPERATURE=24/
&INIT XB=-156,-148,-6,-4,0,13.5 TEMPERATURE=24/
&INIT XB=-156,-150,-4,0,0,13.5 TEMPERATURE=24/
&INIT XB=34,38,-6,44,0,13.5 TEMPERATURE=24/
&INIT XB=-154,-150,0,66,0,13.5 TEMPERATURE=24/
827e570c23904c6eaf5d1a00c1b14bba
&INIT XB=26,30,-90,-24,0,13.5 TEMPERATURE=24/
&INIT XB=26,32,-24,-22,0,13.5 TEMPERATURE=24/
&INIT XB=30,32,-22,-20,0,13.5 TEMPERATURE=24/
&INIT XB=28,34,-20,-18,0,13.5 TEMPERATURE=24/
a4d09ccdff7d479eb5e4e4632b9a18e4
&INIT XB=42,66,-100,-96,0,13.5 TEMPERATURE=24/
9558c82f6c0740f886403d24ac78f426
&INIT XB=40,66,-96,-90,0,13.5 TEMPERATURE=24/
&INIT XB=34,66,-90,-20,0,13.5 TEMPERATURE=24/
&INIT XB=36,86,-20,-12,0,13.5 TEMPERATURE=24/
&INIT XB=38,86,-12,44,0,13.5 TEMPERATURE=24/
&INIT XB=40,86,44,50,0,13.5 TEMPERATURE=24/
&INIT XB=74,86,50,56,0,13.5 TEMPERATURE=24/
74b2ecb7bfdf450a85d8f1cf7eb5e71c
&INIT XB=-28,-6,-6,12,0,13.5 TEMPERATURE=24/
&INIT XB=-28,-4,12,26,0,13.5 TEMPERATURE=24/
&INIT XB=-30,-4,26,30,0,13.5 TEMPERATURE=24/
&INIT XB=-32,-4,30,34,0,13.5 TEMPERATURE=24/
&INIT XB=-34,-4,34,38,0,13.5 TEMPERATURE=24/
&INIT XB=-34,4,38,66,0,13.5 TEMPERATURE=24/
d52a36b9b35c49bfb7ecf64880a9ed3d
&INIT XB=-102,-34,42,44,0,13.5 TEMPERATURE=24/
&INIT XB=-102,-56,44,46,0,13.5 TEMPERATURE=24/
&INIT XB=-100,-96,46,64,0,13.5 TEMPERATURE=24/
&INIT XB=-38,-34,44,66,0,13.5 TEMPERATURE=24/
&INIT XB=-38,-32,66,72,0,13.5 TEMPERATURE=24/
&INIT XB=-38,-34,72,76,0,13.5 TEMPERATURE=24/
&INIT XB=-68,-34,76,80,0,13.5 TEMPERATURE=24/
&INIT XB=-36,-34,80,84,0,13.5 TEMPERATURE=24/
e659daa3c38c43399f1a8174c4ba7394
&INIT XB=-168,-126,66,70,0,13.5 TEMPERATURE=24/
&INIT XB=-126,-118,66,68,0,13.5 TEMPERATURE=24/
&INIT XB=-126,-118,64,66,0,13.5 TEMPERATURE=24/
&INIT XB=-118,-96,64,68,0,13.5 TEMPERATURE=24/
&INIT XB=-96,-92,60,68,0,13.5 TEMPERATURE=24/
e7a27578b08d4facb492da98bc0fb1d5
&INIT XB=-160,-156,84,88,0,13.5 TEMPERATURE=24/
&INIT XB=-60,-54,84,90,0,13.5 TEMPERATURE=24/
&INIT XB=-60,-42,90,92,0,13.5 TEMPERATURE=24/
&INIT XB=-168,-156,88,94,0,13.5 TEMPERATURE=24/
&INIT XB=-160,-156,94,98,0,13.5 TEMPERATURE=24/
&INIT XB=-60,-54,92,98,0,13.5 TEMPERATURE=24/
&INIT XB=-160,-54,98,102,0,13.5 TEMPERATURE=24/
&INIT XB=-60,-54,102,112,0,13.5 TEMPERATURE=24/
3fb10842a010416a9c64ac6ede613240
&INIT XB=-126,-124,46,56,0,13.5 TEMPERATURE=24/
bc49b580d36d43ed8988524154eef035
&INIT XB=-160,-56,114,116,0,13.5 TEMPERATURE=24/
&INIT XB=-58,-56,116,140,0,13.5 TEMPERATURE=24/
9cbfe50dcbf44493948fe5bfceee4c97
&INIT XB=-38,-28,-6,-4,0,13.5 TEMPERATURE=24/
&INIT XB=-34,-28,-4,14,0,13.5 TEMPERATURE=24/
&INIT XB=-150,-28,14,16,0,13.5 TEMPERATURE=24/
&INIT XB=-126,-28,16,18,0,13.5 TEMPERATURE=24/
&INIT XB=-34,-28,18,26,0,13.5 TEMPERATURE=24/
&INIT XB=-34,-30,26,28,0,13.5 TEMPERATURE=24/
&INIT XB=-36,-30,28,30,0,13.5 TEMPERATURE=24/
&INIT XB=-36,-32,30,34,0,13.5 TEMPERATURE=24/
181df62813ad4e8c84d285f50d3855a6
&INIT XB=-4,4,20,38,0,13.5 TEMPERATURE=24/
&INIT XB=-32,4,66,70,0,13.5 TEMPERATURE=24/
&INIT XB=4,34,20,70,0,13.5 TEMPERATURE=24/
&INIT XB=34,38,44,70,0,13.5 TEMPERATURE=24/
&INIT XB=38,40,44,54,0,13.5 TEMPERATURE=24/
&INIT XB=40,60,50,54,0,13.5 TEMPERATURE=24/
&INIT XB=60,64,50,60,0,13.5 TEMPERATURE=24/
&INIT XB=38,66,66,70,0,13.5 TEMPERATURE=24/
&INIT XB=64,66,50,66,0,13.5 TEMPERATURE=24/
8c5881231754478694488891860a3764
&INIT XB=-108,-106,18,26,0,13.5 TEMPERATURE=24/
b4f51d7e537d47db9e567ad704ef5e49
&INIT XB=-142,-140,46,48,0,13.5 TEMPERATURE=24/
&INIT XB=-140,-138,36,48,0,13.5 TEMPERATURE=24/
&INIT XB=-138,-136,44,52,0,13.5 TEMPERATURE=24/
&INIT XB=-136,-134,44,46,0,13.5 TEMPERATURE=24/
&INIT XB=-134,-130,34,46,0,13.5 TEMPERATURE=24/
&INIT XB=-118,-116,32,42,0,13.5 TEMPERATURE=24/
&INIT XB=-130,-116,44,46,0,13.5 TEMPERATURE=24/
&INIT XB=-116,-114,32,46,0,13.5 TEMPERATURE=24/
&INIT XB=-114,-102,44,46,0,13.5 TEMPERATURE=24/
8a1f76a6714743eb8ff5b1d8715a5201
&INIT XB=-168,-154,-108,-102,0,13.5 TEMPERATURE=24/
&INIT XB=-154,-152,-108,-12,0,13.5 TEMPERATURE=24/
&INIT XB=-152,-132,-108,-102,0,13.5 TEMPERATURE=24/
&INIT XB=-132,-128,-108,-12,0,13.5 TEMPERATURE=24/
&INIT XB=-128,-114,-108,-100,0,13.5 TEMPERATURE=24/
&INIT XB=-114,-110,-108,-102,0,13.5 TEMPERATURE=24/
&INIT XB=-110,-108,-106,-12,0,13.5 TEMPERATURE=24/
&INIT XB=-108,-106,-106,-100,0,13.5 TEMPERATURE=24/
&INIT XB=-106,-102,-106,-102,0,13.5 TEMPERATURE=24/
&INIT XB=-102,-100,-106,-100,0,13.5 TEMPERATURE=24/
&INIT XB=-100,-98,-106,-44,0,13.5 TEMPERATURE=24/
&INIT XB=-98,-92,-54,-50,0,13.5 TEMPERATURE=24/
&INIT XB=-98,-80,-106,-102,0,13.5 TEMPERATURE=24/
&INIT XB=-80,-78,-106,-92,0,13.5 TEMPERATURE=24/
eb7b333c129b49e9b90a0dc56d0665a8
&INIT XB=-80,-60,-92,-90,0,13.5 TEMPERATURE=24/
&INIT XB=-80,-78,-90,-82,0,13.5 TEMPERATURE=24/
&INIT XB=-80,-68,-82,-80,0,13.5 TEMPERATURE=24/
&INIT XB=-76,-68,-80,-78,0,13.5 TEMPERATURE=24/
&INIT XB=-80,-76,-80,-78,0,13.5 TEMPERATURE=24/
&INIT XB=-80,-78,-78,-12,0,13.5 TEMPERATURE=24/
e6fb5120f5214bc68070b21e5fec767d
&INIT XB=-60,-56,-92,-36,0,13.5 TEMPERATURE=24/
&INIT XB=-56,-54,-42,-36,0,13.5 TEMPERATURE=24/
&INIT XB=-54,-50,-48,-12,0,13.5 TEMPERATURE=24/
&INIT XB=-56,-50,-92,-90,0,13.5 TEMPERATURE=24/
&INIT XB=-50,-48,-92,-44,0,13.5 TEMPERATURE=24/
&INIT XB=-48,-46,-60,-44,0,13.5 TEMPERATURE=24/
&INIT XB=-48,-38,-92,-90,0,13.5 TEMPERATURE=24/
&INIT XB=-38,-34,-114,-90,0,13.5 TEMPERATURE=24/
&INIT XB=-34,-10,-94,-90,0,13.5 TEMPERATURE=24/
&INIT XB=-10,0,-92,-90,0,13.5 TEMPERATURE=24/
e3371d8a54cb442f8afe6ac3db92073a
&INIT XB=22,26,-90,-22,0,13.5 TEMPERATURE=24/
&INIT XB=22,30,-22,-20,0,13.5 TEMPERATURE=24/
&INIT XB=22,28,-20,-18,0,13.5 TEMPERATURE=24/
09c0b5cba5df484bbfd1cf171cc77756
&INIT XB=-72,-66,26,32,0,13.5 TEMPERATURE=24/
cffaccc1046943e7bf75a4ec107cff39
&INIT XB=-78,-72,26,32,0,13.5 TEMPERATURE=24/
b75c181a079f40a885a521e84fb91e6e
&INIT XB=-4,34,-6,0,0,13.5 TEMPERATURE=24/
&INIT XB=-6,34,0,20,0,13.5 TEMPERATURE=24/
caa2847f892a4962bf3eafddb9c32d5b
&INIT XB=-168,-154,-102,-12,0,13.5 TEMPERATURE=24/
9b8d0d12239948c58f59e7ecf5e643bf
&INIT XB=-152,-132,-102,-12,0,13.5 TEMPERATURE=24/
02021e6a458a41ddb43d8c7a6762c52e
&INIT XB=-114,-110,-102,-100,0,13.5 TEMPERATURE=24/
&INIT XB=-128,-110,-100,-12,0,13.5 TEMPERATURE=24/
42d2171e722b46ffa6977a856d852f30
&INIT XB=-98,-80,-102,-54,0,13.5 TEMPERATURE=24/
&INIT XB=-92,-80,-54,-50,0,13.5 TEMPERATURE=24/
&INIT XB=-98,-80,-50,-44,0,13.5 TEMPERATURE=24/
&INIT XB=-94,-80,-44,-30,0,13.5 TEMPERATURE=24/
&INIT XB=-90,-80,-30,-12,0,13.5 TEMPERATURE=24/
1cd88a5df4bd441bab3b1b71cdd48186
&INIT XB=-108,-100,-100,-44,0,13.5 TEMPERATURE=24/
&INIT XB=-108,-94,-44,-30,0,13.5 TEMPERATURE=24/
&INIT XB=-108,-90,-30,-12,0,13.5 TEMPERATURE=24/
765e000f96884aa083aef6946f8dc345
&INIT XB=-78,-68,-78,-12,0,13.5 TEMPERATURE=24/
b28ad772a7394d24b3aabb214ae3a9d6
&INIT XB=-78,-60,-90,-82,0,13.5 TEMPERATURE=24/
&INIT XB=-68,-60,-82,-36,0,13.5 TEMPERATURE=24/
&INIT XB=-68,-54,-36,-12,0,13.5 TEMPERATURE=24/
934eb0429c994cb4aee6bc2795df37d0
&INIT XB=-48,-2,-90,-70,0,13.5 TEMPERATURE=24/
&INIT XB=-46,-2,-70,-44,0,13.5 TEMPERATURE=24/
&INIT XB=-50,-2,-44,-12,0,13.5 TEMPERATURE=24/
ac7091dc0c1241cca1e5dcee331ab22c
&INIT XB=-2,22,-90,-18,0,13.5 TEMPERATURE=24/
&INIT XB=-2,34,-18,-10,0,13.5 TEMPERATURE=24/
be2224f50f4441198f04574b9c43b7b6
&INIT XB=-168,-110,-114,-108,0,13.5 TEMPERATURE=24/
&INIT XB=-110,-66,-114,-106,0,13.5 TEMPERATURE=24/
&INIT XB=-66,-58,-114,-108,0,13.5 TEMPERATURE=24/
8b50c65d46f045fdb80234257321173b
&INIT XB=-38,-34,-4,-2,0,13.5 TEMPERATURE=24/
&INIT XB=-148,-38,-8,-2,0,13.5 TEMPERATURE=24/
&INIT XB=-148,-34,-2,0,0,13.5 TEMPERATURE=24/
&INIT XB=-150,-34,0,14,0,13.5 TEMPERATURE=24/
4b9791305a714bfaa7714d6689d44cec
&INIT XB=-78,-76,-100,-92,0,13.5 TEMPERATURE=24/
&INIT XB=-76,-64,-106,-92,0,13.5 TEMPERATURE=24/
&INIT XB=-64,-62,-108,-92,0,13.5 TEMPERATURE=24/
&INIT XB=-62,-58,-108,-94,0,13.5 TEMPERATURE=24/
&INIT XB=-58,-38,-114,-94,0,13.5 TEMPERATURE=24/
3e73ad757a994d5a8b04e12cfe24b9e5
&INIT XB=-34,-10,-114,-94,0,13.5 TEMPERATURE=24/
&INIT XB=-10,0,-102,-92,0,13.5 TEMPERATURE=24/
&INIT XB=0,18,-102,-94,0,13.5 TEMPERATURE=24/
&INIT XB=18,32,-100,-94,0,13.5 TEMPERATURE=24/
&INIT XB=32,38,-100,-98,0,13.5 TEMPERATURE=24/
2bd750f3f7da4dc09f9b7da48ea4b757
&INIT XB=-32,66,70,72,0,13.5 TEMPERATURE=24/
&INIT XB=-34,66,72,82,0,13.5 TEMPERATURE=24/
&INIT XB=-32,66,82,84,0,13.5 TEMPERATURE=24/
0259277f629e4a4abf85a639835e4789
&INIT XB=-150,-142,26,66,0,13.5 TEMPERATURE=24/
39f2bf86c9b8493e962907e87b2b6c0f
&INIT XB=-168,-154,26,66,0,13.5 TEMPERATURE=24/
6523c6bd3ec4484392c3f9e9d81ae953
&INIT XB=-168,-142,70,82,0,13.5 TEMPERATURE=24/
b09c0c5752dc4e718e3b65b3d4a22d42
&INIT XB=-168,-160,84,88,0,13.5 TEMPERATURE=24/
378247b2cb414d7587f69b261e3351a9
&INIT XB=-168,-162,94,100,0,13.5 TEMPERATURE=24/
91f7c109de064f25bb30025256600a4b
&INIT XB=-156,-60,84,98,0,13.5 TEMPERATURE=24/
c05f1a7d344d494280a8348b4f8d422b
&INIT XB=-54,-42,84,90,0,13.5 TEMPERATURE=24/
0fe439cb02244ebaae6aae0d43a9d6bd
&INIT XB=-168,-156,-6,0,0,13.5 TEMPERATURE=24/
87eb849ff7d94bc78735ae2fb0341d6c
&INIT XB=-142,-138,48,56,0,13.5 TEMPERATURE=24/
7c0cf8d781ff4595b2277f43ad41ae7b
&INIT XB=-136,-126,46,52,0,13.5 TEMPERATURE=24/
&INIT XB=-138,-126,52,56,0,13.5 TEMPERATURE=24/
d74d24dbbf48492eadb14387343abdff
&INIT XB=-142,-128,56,66,0,13.5 TEMPERATURE=24/
&INIT XB=-124,-110,46,56,0,13.5 TEMPERATURE=24/
&INIT XB=-128,-110,56,64,0,13.5 TEMPERATURE=24/
&INIT XB=-110,-100,46,64,0,13.5 TEMPERATURE=24/
04dc1ef60ec947b493f64ec09324d94b
&INIT XB=-56,-38,44,46,0,13.5 TEMPERATURE=24/
&INIT XB=-96,-38,46,60,0,13.5 TEMPERATURE=24/
&INIT XB=-92,-38,60,68,0,13.5 TEMPERATURE=24/
&INIT XB=-126,-38,68,70,0,13.5 TEMPERATURE=24/
&INIT XB=-142,-38,70,76,0,13.5 TEMPERATURE=24/
&INIT XB=-142,-68,76,78,0,13.5 TEMPERATURE=24/
&INIT XB=-136,-68,78,80,0,13.5 TEMPERATURE=24/
&INIT XB=-136,-36,80,84,0,13.5 TEMPERATURE=24/
3cc5fbad9c6f4fa2aaa0ce5227ceb2ca
&INIT XB=-168,-162,100,106,0,13.5 TEMPERATURE=24/
98cce45009704cb4b880ecfa07cbaa1d
&INIT XB=-160,-60,102,112,0,13.5 TEMPERATURE=24/
369f1205d4cf40bfadcb4f895ba1a1a7
&INIT XB=-54,-42,92,112,0,13.5 TEMPERATURE=24/
07136db57d08466fa4a51578004145ad
&INIT XB=-168,-58,114,140,0,13.5 TEMPERATURE=24/
35b1f3dcd1394c798a1477617e10246b
&INIT XB=-56,-40,114,140,0,13.5 TEMPERATURE=24/
6b598a3d5a1845c3bdc4ab26ae3a3fdc
&INIT XB=-168,-154,0,26,0,13.5 TEMPERATURE=24/
cc03a7941127463db94e0af1569cfcdc
&INIT XB=-106,-66,18,26,0,13.5 TEMPERATURE=24/
0b96b1dec6d840f49cc986c68edd3342
&INIT XB=-66,-34,18,28,0,13.5 TEMPERATURE=24/
&INIT XB=-66,-36,28,32,0,13.5 TEMPERATURE=24/
f6af05aacdd340cbb50549baf0f88255
&INIT XB=-104,-80,26,32,0,13.5 TEMPERATURE=24/
2d3ee09c7da74080af0f05cae97c5a5f
&INIT XB=-114,-36,32,34,0,13.5 TEMPERATURE=24/
&INIT XB=-114,-34,34,42,0,13.5 TEMPERATURE=24/
&INIT XB=-114,-102,42,44,0,13.5 TEMPERATURE=24/
948e79918a6e48aa8233822d845bcec5
&INIT XB=-142,-134,32,36,0,13.5 TEMPERATURE=24/
&INIT XB=-138,-134,36,44,0,13.5 TEMPERATURE=24/
&INIT XB=-142,-140,36,46,0,13.5 TEMPERATURE=24/
&SPEC ID='OXYGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='NITROGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON DIOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON MONOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='HYDROGEN CHLORIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='WATER VAPOR' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SOOT' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SPEC_1' MW=87.20414/
&SPEC ID='AIR' BACKGROUND=.True. SPEC_ID(1:4)='OXYGEN','NITROGEN','WATER VAPOR','CARBON DIOXIDE' VOLUME_FRACTION(1:4)=0.202420226277382,0.767396193834177,0.0298019617055706,0.000381618182870217/
&SPEC ID='PRODUCTS' SPEC_ID(1:6)='SOOT','CARBON DIOXIDE','CARBON MONOXIDE','HYDROGEN CHLORIDE','WATER VAPOR','NITROGEN' VOLUME_FRACTION(1:6)=0.143541664621077,1.35416223061723,0.348690782253544,0.00884934173392129,9.80912312129053,17.5637831997169/
&REAC FUEL='SPEC_1' HEAT_OF_COMBUSTION=23540 SPEC_ID_NU(1:3)='SPEC_1','AIR','PRODUCTS' NU(1:3)=-1,-22.8875036660817,1/
Materials
&MATL ID='MATL_1' CONDUCTIVITY=0.45 DENSITY=1800 SPECIFIC_HEAT=0.88/
&MATL ID='MATL_2' CONDUCTIVITY=1 DENSITY=1000 HEAT_OF_COMBUSTION=23540 SPECIFIC_HEAT=1/
&MATL ID='MATL_3' CONDUCTIVITY=1 DENSITY=1000 HEAT_OF_COMBUSTION=20710 SPECIFIC_HEAT=1/
&MATL ID='MATL_4' CONDUCTIVITY=1 DENSITY=1000 HEAT_OF_COMBUSTION=15100 SPECIFIC_HEAT=1/
&MATL ID='MATL_5' CONDUCTIVITY=1 DENSITY=1000 HEAT_OF_COMBUSTION=23300 SPECIFIC_HEAT=1/
&MATL ID='MATL_6' CONDUCTIVITY=1 DENSITY=1000 HEAT_OF_COMBUSTION=33500 SPECIFIC_HEAT=1/
&MATL ID='MATL_7' CONDUCTIVITY=1 DENSITY=1000 HEAT_OF_COMBUSTION=14000 SPECIFIC_HEAT=1/
&MATL ID='MATL_8' CONDUCTIVITY=1 DENSITY=1000 SPECIFIC_HEAT=1/
&MATL ID='MATL_9' CONDUCTIVITY=1 DENSITY=1000 HEAT_OF_COMBUSTION=16700 SPECIFIC_HEAT=1/
&MATL ID='MATL_10' CONDUCTIVITY=1 DENSITY=1000 HEAT_OF_COMBUSTION=14000 SPECIFIC_HEAT=1/
&MATL ID='MATL_11' CONDUCTIVITY=1 DENSITY=1000 HEAT_OF_COMBUSTION=37800 SPECIFIC_HEAT=1/
&MATL ID='MATL_12' CONDUCTIVITY=1 DENSITY=1000 HEAT_OF_COMBUSTION=14002 SPECIFIC_HEAT=1/
&MATL ID='MATL_13' CONDUCTIVITY=1 DENSITY=1000 HEAT_OF_COMBUSTION=18400 SPECIFIC_HEAT=1/
&MATL ID='MATL_14' CONDUCTIVITY=1 DENSITY=1000 SPECIFIC_HEAT=1/
&MATL ID='MATL_15' CONDUCTIVITY=1 DENSITY=1000 HEAT_OF_COMBUSTION=14280 SPECIFIC_HEAT=1/
&MATL ID='MATL_16' CONDUCTIVITY=1 DENSITY=1000 HEAT_OF_COMBUSTION=16100 SPECIFIC_HEAT=1/
&MATL ID='MATL_17' CONDUCTIVITY=0.034 DENSITY=0.818 EMISSIVITY=0.2 HEAT_OF_COMBUSTION=50000 SPECIFIC_HEAT=2.2 ABSORPTION_COEFFICIENT=34000/
&MATL ID='MATL_18' CONDUCTIVITY=237 DENSITY=2698.9 SPECIFIC_HEAT=0.897/
&SURF ID='SURF_1' THICKNESS=0.1 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_2' THICKNESS=0.2 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_3' THICKNESS=0.265 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_4' THICKNESS=0.512 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_5' THICKNESS=0.517 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_6' THICKNESS=0.268 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_7' THICKNESS=0.447 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_8' THICKNESS=0.365 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_9' THICKNESS=0.737 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_10' THICKNESS=0.489 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_11' THICKNESS=0.305 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_12' THICKNESS=1.287 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_13' THICKNESS=0.501 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_14' THICKNESS=1.037 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_15' THICKNESS=0.346 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_16' THICKNESS=0.179 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_17' THICKNESS=0.25 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_18' THICKNESS=0.311 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_19' THICKNESS=0.298 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_20' THICKNESS=0.299 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_21' THICKNESS=0.322 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_22' THICKNESS=0.373 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_23' THICKNESS=0.238 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_24' THICKNESS=0.18 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_25' THICKNESS=0.296 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_26' THICKNESS=0.482 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_27' THICKNESS=1.095 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_28' THICKNESS=0.261 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_29' THICKNESS=0.856 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_30' THICKNESS=0.383 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_31' THICKNESS=0.436 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_32' THICKNESS=0.204 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_33' THICKNESS=0.341 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_34' THICKNESS=0.345 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_35' THICKNESS=0.294 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_36' THICKNESS=0.229 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_37' THICKNESS=0.165 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_38' THICKNESS=0.143 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_39' THICKNESS=0.172 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_40' THICKNESS=0.431 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_41' THICKNESS=0.366 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_42' THICKNESS=0.301 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_43' THICKNESS=0.273 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_44' THICKNESS=0.28 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_45' THICKNESS=0.244 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_46' THICKNESS=0.278 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_47' THICKNESS=0.154 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_48' THICKNESS=0.158 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_49' THICKNESS=0.112 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_50' THICKNESS=0.114 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_51' THICKNESS=0.134 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_52' THICKNESS=0.097 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_53' THICKNESS=0.141 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_54' THICKNESS=0.209 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_55' THICKNESS=0.389 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_56' THICKNESS=0.144 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_57' THICKNESS=0.113 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_58' THICKNESS=0.124 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_59' THICKNESS=0.164 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_60' THICKNESS=2 RGB=30,127,153 MATL_ID='MATL_2'/
&SURF ID='SURF_61' THICKNESS=2 RGB=157,60,0 MATL_ID='MATL_3'/
&SURF ID='SURF_62' THICKNESS=2 RGB=255,255,240 MATL_ID='MATL_4'/
&SURF ID='SURF_63' THICKNESS=2 RGB=144,238,144 MATL_ID='MATL_5'/
&SURF ID='SURF_64' THICKNESS=2 RGB=147,112,219 MATL_ID='MATL_6'/
&SURF ID='SURF_65' THICKNESS=2 RGB=152,251,152 MATL_ID='MATL_7'/
&SURF ID='SURF_66' THICKNESS=2 RGB=255,0,0 MATL_ID='MATL_8'/
&SURF ID='SURF_67' THICKNESS=2 RGB=0,112,192 MATL_ID='MATL_9'/
&SURF ID='SURF_68' THICKNESS=2 RGB=127,255,0 MATL_ID='MATL_10'/
&SURF ID='SURF_69' THICKNESS=2 RGB=221,160,221 MATL_ID='MATL_11'/
&SURF ID='SURF_70' THICKNESS=2 RGB=110,142,44 MATL_ID='MATL_12'/
&SURF ID='SURF_71' THICKNESS=2 RGB=32,178,170 MATL_ID='MATL_13'/
&SURF ID='SURF_72' THICKNESS=2 RGB=49,133,155 MATL_ID='MATL_14'/
&SURF ID='SURF_73' THICKNESS=2 RGB=255,140,0 MATL_ID='MATL_15'/
&SURF ID='SURF_74' THICKNESS=2 RGB=34,139,34 MATL_ID='MATL_16'/
&SURF ID='SURF_75' THICKNESS=2 RGB=222,184,135 MATL_ID='MATL_17'/
&SURF ID='SURF_76' THICKNESS=0.05 RGB=238,236,225 MATL_ID='MATL_18'/
4d1845b60ef44eee817aa30051efa71a
&OBST XB=-168,-162,128,134,3.85714285714286,3.85714285714286 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-168,-160,134,140,3.85714285714286,3.85714285714286 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
f687b7abfa3343ef96888c8f88f0b049
&OBST XB=-142,-136,78,84,6.75,6.75 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
f67679d9ecfe468c913e02daf02453c9
&OBST XB=-136,-104,26,32,3.85714285714286,3.85714285714286 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-104,-92,26,40,3.85714285714286,3.85714285714286 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-92,-66,26,32,3.85714285714286,3.85714285714286 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
58d2bd7394e944e797ff52901dd1b424
&OBST XB=-168,-154,0,26,3.85714285714286,3.85714285714286 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
beded07713bf4fcf9fa5d51693543b59
&OBST XB=-168,-38,-114,-108,3.85714285714286,3.85714285714286 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-112,-38,-108,-106,3.85714285714286,3.85714285714286 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-78,-38,-106,-100,3.85714285714286,3.85714285714286 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-76,-38,-100,-94,3.85714285714286,3.85714285714286 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
b3881df4d71f4bf698276e5e34e371e9
&OBST XB=-144,-142,32,34,1.92857142857143,3.85714285714286 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-144,-140,34,36,1.92857142857143,3.85714285714286 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-142,-140,36,40,1.92857142857143,3.85714285714286 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
af02960c8a5d43cab8b6f237d0e41a18
&OBST XB=-168,-156,-6,0,1.92857142857143,3.85714285714286 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
e612064af3c3470dbc9c9dda87a9d6c6
&OBST XB=-38,-34,-2,0,1.92857142857143,3.85714285714286 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
f78f04c110b448adb9c7c5d78accb6ea
&OBST XB=-168,-10,-114,-102,13.5,13.5 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-168,66,-102,-20,13.5,13.5 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-168,86,-20,56,13.5,13.5 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-168,66,56,84,13.5,13.5 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-10,66,84,86,13.5,13.5 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-168,-40,84,140,13.5,13.5 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
2358235ec60e405f83f511350a2039c6
&OBST XB=-168,-162,94,114,3.85714285714286,5.78571428571429 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
ffa36a2a81e24af0ac654a271779724a
&OBST XB=-48,-40,112,120,1.92857142857143,3.85714285714286 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
afd8d666dff84fc6abe69878408cbb3f
&OBST XB=66,74,50,56,1.92857142857143,3.85714285714286 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
e0f6347b97204a41a1f8904a05488104
&OBST XB=-168,-60,140,140,0,13.5 SURF_ID='SURF_3'/
&OBST XB=-60,-56,140,140,3.85714285714286,13.5 SURF_ID='SURF_3'/
&OBST XB=-54,-40,112,114,0,13.5 SURF_ID='SURF_3'/
&OBST XB=-40,-40,114,140,0,13.5 SURF_ID='SURF_3'/
&OBST XB=-56,-54,140,140,0,13.5 SURF_ID='SURF_3'/
&OBST XB=-54,-52,140,140,0,13.5 SURF_ID='SURF_3'/
&OBST XB=-52,-50,140,140,0,13.5 SURF_ID='SURF_3'/
&OBST XB=-50,-48,140,140,0,13.5 SURF_ID='SURF_3'/
&OBST XB=-48,-46,140,140,0,13.5 SURF_ID='SURF_3'/
&OBST XB=-46,-44,140,140,0,13.5 SURF_ID='SURF_3'/
&OBST XB=-44,-42,140,140,0,13.5 SURF_ID='SURF_3'/
&OBST XB=-42,-40,140,140,0,13.5 SURF_ID='SURF_3'/
&OBST XB=-58,-54,112,114,3.85714285714286,13.5 SURF_ID='SURF_3'/
&OBST XB=-168,-58,112,114,0,13.5 SURF_ID='SURF_3'/
&OBST XB=-168,-168,114,122,0,13.5 SURF_ID='SURF_3'/
&OBST XB=-168,-168,122,126,1.92857142857143,13.5 SURF_ID='SURF_3'/
&OBST XB=-168,-168,126,140,0,13.5 SURF_ID='SURF_3'/
b3269389c03e4576919502421809465c
&OBST XB=-168,-168,92,114,0,13.5 SURF_ID='SURF_4'/
&OBST XB=-168,-168,70,92,0,13.5 SURF_ID='SURF_4'/
&OBST XB=-168,-168,66,70,1.92857142857143,13.5 SURF_ID='SURF_4'/
&OBST XB=-168,-168,38,66,0,13.5 SURF_ID='SURF_4'/
&OBST XB=-168,-168,34,38,1.92857142857143,13.5 SURF_ID='SURF_4'/
&OBST XB=-168,-168,32,34,0,13.5 SURF_ID='SURF_4'/
&OBST XB=-168,-168,30,32,1.92857142857143,13.5 SURF_ID='SURF_4'/
&OBST XB=-168,-168,24,30,0,13.5 SURF_ID='SURF_4'/
f06b2b46db21469e96eae01be8cb6a16
&OBST XB=-168,-168,0,26,0,13.5 SURF_ID='SURF_5'/
c7caa2ec1977412a8af5766706dfae80
&OBST XB=-168,-168,-2,0,0,13.5 SURF_ID='SURF_6'/
&OBST XB=-168,-168,-6,-2,1.92857142857143,13.5 SURF_ID='SURF_6'/
&OBST XB=-168,-168,-8,-6,0,13.5 SURF_ID='SURF_6'/
&OBST XB=-168,-168,-12,-8,1.92857142857143,13.5 SURF_ID='SURF_6'/
&OBST XB=-168,-168,-102,-12,0,13.5 SURF_ID='SURF_6'/
&OBST XB=-168,-168,-106,-102,1.92857142857143,13.5 SURF_ID='SURF_6'/
&OBST XB=-168,-168,-114,-106,0,13.5 SURF_ID='SURF_6'/
f79fd31c74e6410f8df7f73ec6487afd
&OBST XB=-168,-38,-114,-114,0,13.5 SURF_ID='SURF_7'/
&OBST XB=-38,-34,-114,-114,1.92857142857143,13.5 SURF_ID='SURF_7'/
&OBST XB=-10,-10,-114,-92,0,13.5 SURF_ID='SURF_7'/
&OBST XB=-34,-32,-114,-114,0,13.5 SURF_ID='SURF_7'/
&OBST XB=-32,-30,-114,-114,0,13.5 SURF_ID='SURF_7'/
&OBST XB=-30,-28,-114,-114,0,13.5 SURF_ID='SURF_7'/
&OBST XB=-28,-26,-114,-114,0,13.5 SURF_ID='SURF_7'/
&OBST XB=-26,-24,-114,-114,0,13.5 SURF_ID='SURF_7'/
&OBST XB=-24,-22,-114,-114,0,13.5 SURF_ID='SURF_7'/
&OBST XB=-22,-20,-114,-114,0,13.5 SURF_ID='SURF_7'/
&OBST XB=-20,-18,-114,-114,0,13.5 SURF_ID='SURF_7'/
&OBST XB=-18,-16,-114,-114,0,13.5 SURF_ID='SURF_7'/
&OBST XB=-16,-14,-114,-114,0,13.5 SURF_ID='SURF_7'/
&OBST XB=-14,-12,-114,-114,0,13.5 SURF_ID='SURF_7'/
&OBST XB=-12,-10,-114,-114,0,13.5 SURF_ID='SURF_7'/
4869b2ff4ddc458daf8be48edd8e8983
&OBST XB=-10,66,-102,-102,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,70,-20,-20,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-102,-100,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-100,-98,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-98,-96,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-96,-94,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-94,-92,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-92,-90,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-90,-88,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-88,-86,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-86,-84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-84,-82,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-82,-80,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-80,-78,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-78,-76,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-76,-74,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-74,-72,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-72,-70,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-70,-68,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-68,-66,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-66,-64,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-64,-62,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-62,-60,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-60,-58,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-58,-56,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-56,-54,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-54,-52,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-52,-50,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-50,-48,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-48,-46,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-46,-44,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-44,-42,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-42,-40,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-40,-38,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-38,-36,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-36,-34,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-34,-32,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-32,-30,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-30,-28,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-28,-26,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-26,-24,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-24,-22,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,-22,-20,0,13.5 SURF_ID='SURF_8'/
&OBST XB=70,72,-20,-20,1.92857142857143,13.5 SURF_ID='SURF_8'/
&OBST XB=72,76,-20,-20,0,13.5 SURF_ID='SURF_8'/
&OBST XB=76,78,-20,-20,1.92857142857143,13.5 SURF_ID='SURF_8'/
&OBST XB=78,80,-20,-20,0,13.5 SURF_ID='SURF_8'/
&OBST XB=80,82,-20,-20,1.92857142857143,13.5 SURF_ID='SURF_8'/
&OBST XB=72,86,56,56,0,13.5 SURF_ID='SURF_8'/
&OBST XB=82,86,-20,-20,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,-20,-18,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,-18,-16,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,-16,-14,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,-14,-12,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,-12,-10,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,-10,-8,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,-8,-6,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,-6,-4,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,-4,-2,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,-2,0,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,0,2,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,2,4,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,4,6,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,6,8,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,8,10,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,10,12,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,12,14,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,14,16,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,16,18,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,18,20,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,20,22,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,22,24,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,24,26,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,26,28,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,28,30,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,30,32,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,32,34,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,34,36,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,36,38,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,38,40,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,40,42,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,42,44,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,44,46,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,46,48,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,48,50,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,50,52,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,52,54,0,13.5 SURF_ID='SURF_8'/
&OBST XB=86,86,54,56,0,13.5 SURF_ID='SURF_8'/
&OBST XB=68,72,56,56,1.92857142857143,13.5 SURF_ID='SURF_8'/
&OBST XB=66,66,56,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-10,66,84,86,0,13.5 SURF_ID='SURF_8'/
&OBST XB=66,68,56,56,0,13.5 SURF_ID='SURF_8'/
ab9105472e2a4f2683b894942e64ec79
&OBST XB=-10,-10,84,86,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-32,-30,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-30,-28,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-28,-26,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-26,-24,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-24,-22,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-22,-20,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-20,-18,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-18,-16,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-16,-14,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-14,-12,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-12,-10,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-36,-32,84,84,3.85714285714286,13.5 SURF_ID='SURF_8'/
&OBST XB=-54,-36,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-58,-54,84,84,3.85714285714286,13.5 SURF_ID='SURF_8'/
&OBST XB=-142,-142,82,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-142,-140,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-140,-138,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-138,-136,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-136,-134,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-134,-132,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-132,-130,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-130,-128,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-128,-126,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-126,-124,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-124,-122,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-122,-120,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-120,-118,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-118,-116,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-116,-114,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-114,-112,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-112,-110,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-110,-108,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-108,-106,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-106,-104,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-104,-102,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-102,-100,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-100,-98,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-98,-96,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-96,-94,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-94,-92,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-92,-90,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-90,-88,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-88,-86,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-86,-84,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-84,-82,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-82,-80,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-80,-78,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-78,-76,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-76,-74,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-74,-72,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-72,-70,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-70,-68,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-68,-66,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-66,-64,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-64,-62,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-62,-60,84,84,0,13.5 SURF_ID='SURF_8'/
&OBST XB=-60,-58,84,84,0,13.5 SURF_ID='SURF_8'/
2d6597a42dd245f587a04a0627a1c00d
&OBST XB=-156,-142,82,84,0,13.5 SURF_ID='SURF_9'/
&OBST XB=-160,-156,82,84,3.85714285714286,13.5 SURF_ID='SURF_9'/
&OBST XB=-168,-160,82,84,0,13.5 SURF_ID='SURF_9'/
9b611fd802cd4ce1b6e54f9f4f2ae849
&OBST XB=-42,-40,84,90,0,13.5 SURF_ID='SURF_10'/
&OBST XB=-42,-40,90,90,1.92857142857143,13.5 SURF_ID='SURF_10'/
&OBST XB=-42,-40,90,108,0,13.5 SURF_ID='SURF_10'/
&OBST XB=-42,-40,108,110,1.92857142857143,13.5 SURF_ID='SURF_10'/
&OBST XB=-42,-40,110,114,0,13.5 SURF_ID='SURF_10'/
3b984409f05342aeb88315ea1d597051
&OBST XB=74,74,50,56,0,3.85714285714286 SURF_ID='SURF_11'/
&OBST XB=72,74,50,50,0,3.85714285714286 SURF_ID='SURF_11'/
&OBST XB=68,72,50,50,1.92857142857143,3.85714285714286 SURF_ID='SURF_11'/
&OBST XB=66,66,50,56,0,3.85714285714286 SURF_ID='SURF_11'/
&OBST XB=66,68,50,50,0,3.85714285714286 SURF_ID='SURF_11'/
9cc855d395b6468289d491c21bdffaf3
&OBST XB=52,54,-102,-100,0,13.5 SURF_ID='SURF_12'/
5bec79caee744be4bf38f3acc3838218
&OBST XB=54,66,-100,-100,0,13.5 SURF_ID='SURF_13'/
996f7d2210534b31b519130b992861e5
&OBST XB=60,60,-102,-100,0,13.5 SURF_ID='SURF_14'/
9815705d61674b8a9343d652f46e7ad4
&OBST XB=-168,-166,-108,-108,0,3.85714285714286 SURF_ID='SURF_15'/
&OBST XB=-166,-164,-108,-108,1.92857142857143,3.85714285714286 SURF_ID='SURF_15'/
&OBST XB=-164,-162,-108,-108,0,3.85714285714286 SURF_ID='SURF_15'/
&OBST XB=-162,-160,-108,-108,0,3.85714285714286 SURF_ID='SURF_15'/
&OBST XB=-160,-158,-108,-108,0,3.85714285714286 SURF_ID='SURF_15'/
&OBST XB=-158,-154,-108,-108,0,3.85714285714286 SURF_ID='SURF_15'/
&OBST XB=-154,-148,-108,-108,0,3.85714285714286 SURF_ID='SURF_15'/
&OBST XB=-148,-146,-108,-108,1.92857142857143,3.85714285714286 SURF_ID='SURF_15'/
&OBST XB=-146,-144,-108,-108,0,3.85714285714286 SURF_ID='SURF_15'/
&OBST XB=-142,-142,-114,-108,0,3.85714285714286 SURF_ID='SURF_15'/
&OBST XB=-144,-142,-108,-108,0,3.85714285714286 SURF_ID='SURF_15'/
fc01fd6f736d42d5960ec8fa7eefdc60
&OBST XB=-146,-146,-114,-108,0,3.85714285714286 SURF_ID='SURF_16'/
e1df24539bfc4424a52f12ee08407737
&OBST XB=-148,-148,-114,-108,0,3.85714285714286 SURF_ID='SURF_17'/
dfe43a83b05840e0973b04684350798a
&OBST XB=-156,-154,-114,-108,0,3.85714285714286 SURF_ID='SURF_18'/
8f101856a7f240309d9994c4bdd86317
&OBST XB=-160,-158,-114,-108,0,3.85714285714286 SURF_ID='SURF_19'/
d5792c14da8841dbb8dbad4693da00dc
&OBST XB=-162,-162,-114,-108,0,3.85714285714286 SURF_ID='SURF_20'/
f9c6cda4f26d467da93c015f656cb9f3
&OBST XB=-164,-164,-114,-108,0,3.85714285714286 SURF_ID='SURF_21'/
683978f14203422abb161a3116d442cf
&OBST XB=-168,-160,128,128,0,3.85714285714286 SURF_ID='SURF_22'/
3c037fed1a004d7e98eafdf4c33932a8
&OBST XB=-162,-160,128,130,0,3.85714285714286 SURF_ID='SURF_23'/
&OBST XB=-162,-160,130,130,1.92857142857143,3.85714285714286 SURF_ID='SURF_23'/
&OBST XB=-162,-160,130,132,0,3.85714285714286 SURF_ID='SURF_23'/
&OBST XB=-162,-160,132,132,1.92857142857143,3.85714285714286 SURF_ID='SURF_23'/
&OBST XB=-162,-160,132,136,0,3.85714285714286 SURF_ID='SURF_23'/
&OBST XB=-162,-160,136,138,1.92857142857143,3.85714285714286 SURF_ID='SURF_23'/
&OBST XB=-162,-160,138,140,0,3.85714285714286 SURF_ID='SURF_23'/
f5e29aee54124bebb3a0d2743b6ee1e1
&OBST XB=-168,-160,134,136,0,3.85714285714286 SURF_ID='SURF_16'/
512440e928774603b88c0be711b391d5
&OBST XB=-164,-164,128,130,0,3.85714285714286 SURF_ID='SURF_24'/
&OBST XB=-164,-162,130,130,0,3.85714285714286 SURF_ID='SURF_24'/
&OBST XB=-162,-160,130,130,0,3.85714285714286 SURF_ID='SURF_24'/
08d067be559a47d68f4957c2f8b8672e
&OBST XB=84,86,0,0,1.92857142857143,3.85714285714286 SURF_ID='SURF_25'/
&OBST XB=68,68,0,12,0,3.85714285714286 SURF_ID='SURF_25'/
&OBST XB=68,70,0,0,0,3.85714285714286 SURF_ID='SURF_25'/
&OBST XB=70,72,0,0,0,3.85714285714286 SURF_ID='SURF_25'/
&OBST XB=72,74,0,0,0,3.85714285714286 SURF_ID='SURF_25'/
&OBST XB=74,76,0,0,0,3.85714285714286 SURF_ID='SURF_25'/
&OBST XB=76,78,0,0,0,3.85714285714286 SURF_ID='SURF_25'/
&OBST XB=78,80,0,0,0,3.85714285714286 SURF_ID='SURF_25'/
&OBST XB=80,82,0,0,0,3.85714285714286 SURF_ID='SURF_25'/
&OBST XB=82,84,0,0,0,3.85714285714286 SURF_ID='SURF_25'/
b633ea69715d4e2d84206986afc14959
&OBST XB=74,74,0,12,0,3.85714285714286 SURF_ID='SURF_26'/
8737249d1fb4470c926c32d214f218df
&OBST XB=80,82,0,10,0,3.85714285714286 SURF_ID='SURF_26'/
eed082dbaff640c09093a89f89ba692c
&OBST XB=80,82,8,12,0,3.85714285714286 SURF_ID='SURF_27'/
19f1035f8e264814b4d31bd5ceac2280
&OBST XB=80,86,12,12,0,3.85714285714286 SURF_ID='SURF_28'/
28d106180b8342f983ef9c0d33064a2d
&OBST XB=86,86,12,56,0,3.85714285714286 SURF_ID='SURF_29'/
d21b9f330da544da843e780020ffa707
&OBST XB=40,40,12,26,0,3.85714285714286 SURF_ID='SURF_30'/
&OBST XB=40,42,26,26,0,3.85714285714286 SURF_ID='SURF_30'/
&OBST XB=42,44,26,26,0,3.85714285714286 SURF_ID='SURF_30'/
&OBST XB=44,46,26,26,0,3.85714285714286 SURF_ID='SURF_30'/
&OBST XB=46,48,26,26,0,3.85714285714286 SURF_ID='SURF_30'/
&OBST XB=48,50,26,26,0,3.85714285714286 SURF_ID='SURF_30'/
&OBST XB=50,52,26,26,0,3.85714285714286 SURF_ID='SURF_30'/
&OBST XB=52,54,26,26,0,3.85714285714286 SURF_ID='SURF_30'/
&OBST XB=54,56,26,26,0,3.85714285714286 SURF_ID='SURF_30'/
&OBST XB=56,58,26,26,0,3.85714285714286 SURF_ID='SURF_30'/
&OBST XB=58,60,26,26,0,3.85714285714286 SURF_ID='SURF_30'/
&OBST XB=60,62,26,26,0,3.85714285714286 SURF_ID='SURF_30'/
&OBST XB=62,64,26,26,0,3.85714285714286 SURF_ID='SURF_30'/
&OBST XB=64,66,26,26,0,3.85714285714286 SURF_ID='SURF_30'/
&OBST XB=66,68,26,26,0,3.85714285714286 SURF_ID='SURF_30'/
c96f095fb7f54afdad91e6f21367b783
&OBST XB=76,76,0,6,0,3.85714285714286 SURF_ID='SURF_31'/
abea415f8a19470eb89076a73ae7d9c0
&OBST XB=76,78,6,6,0,3.85714285714286 SURF_ID='SURF_32'/
&OBST XB=78,80,6,6,1.92857142857143,3.85714285714286 SURF_ID='SURF_32'/
c06c2ee1147542e3a3abeaafcbb5fc43
&OBST XB=40,66,50,50,0,3.85714285714286 SURF_ID='SURF_33'/
777c003405f946889fd0808632d78774
&OBST XB=42,42,30,50,0,3.85714285714286 SURF_ID='SURF_33'/
6e2e8a01ce074b52845692d2d0cf98c3
&OBST XB=-38,-38,-114,-94,0,3.85714285714286 SURF_ID='SURF_34'/
&OBST XB=-40,-38,-94,-94,1.92857142857143,3.85714285714286 SURF_ID='SURF_34'/
&OBST XB=-48,-40,-94,-92,0,3.85714285714286 SURF_ID='SURF_34'/
&OBST XB=-48,-48,-94,-92,1.92857142857143,3.85714285714286 SURF_ID='SURF_34'/
&OBST XB=-56,-48,-94,-92,0,3.85714285714286 SURF_ID='SURF_34'/
&OBST XB=-58,-56,-94,-92,1.92857142857143,3.85714285714286 SURF_ID='SURF_34'/
&OBST XB=-76,-58,-94,-92,0,3.85714285714286 SURF_ID='SURF_34'/
&OBST XB=-78,-76,-100,-94,0,3.85714285714286 SURF_ID='SURF_34'/
&OBST XB=-78,-76,-102,-100,1.92857142857143,3.85714285714286 SURF_ID='SURF_34'/
&OBST XB=-78,-76,-106,-102,0,3.85714285714286 SURF_ID='SURF_34'/
&OBST XB=-76,-66,-106,-106,0,3.85714285714286 SURF_ID='SURF_34'/
&OBST XB=-66,-66,-106,-96,0,3.85714285714286 SURF_ID='SURF_34'/
554a7006c181428296e707559a8698a4
&OBST XB=-70,-68,-108,-106,0,3.85714285714286 SURF_ID='SURF_35'/
&OBST XB=-70,-70,-108,-106,1.92857142857143,3.85714285714286 SURF_ID='SURF_35'/
&OBST XB=-90,-70,-108,-106,0,3.85714285714286 SURF_ID='SURF_35'/
&OBST XB=-90,-90,-108,-106,1.92857142857143,3.85714285714286 SURF_ID='SURF_35'/
&OBST XB=-94,-90,-108,-106,0,3.85714285714286 SURF_ID='SURF_35'/
&OBST XB=-94,-94,-108,-106,1.92857142857143,3.85714285714286 SURF_ID='SURF_35'/
&OBST XB=-104,-104,-114,-108,0,3.85714285714286 SURF_ID='SURF_35'/
&OBST XB=-104,-94,-108,-106,0,3.85714285714286 SURF_ID='SURF_35'/
296fa726e1c34689b205496d1e206fe1
&OBST XB=-88,-88,-108,-106,0,3.85714285714286 SURF_ID='SURF_36'/
&OBST XB=-88,-88,-114,-108,0,3.85714285714286 SURF_ID='SURF_36'/
45afaaf20e6f42fa85fbde4ae60d9639
&OBST XB=-112,-112,-114,-106,0,3.85714285714286 SURF_ID='SURF_36'/
&OBST XB=-112,-106,-106,-106,0,3.85714285714286 SURF_ID='SURF_36'/
&OBST XB=-106,-76,-106,-106,0,3.85714285714286 SURF_ID='SURF_36'/
8aeb138f0cad43f1baeacbf58bd2cb92
&OBST XB=-114,-112,-106,-106,0,3.85714285714286 SURF_ID='SURF_36'/
&OBST XB=-130,-114,-106,-106,0,3.85714285714286 SURF_ID='SURF_36'/
&OBST XB=-134,-130,-106,-106,0,3.85714285714286 SURF_ID='SURF_36'/
&OBST XB=-136,-134,-106,-106,1.92857142857143,3.85714285714286 SURF_ID='SURF_36'/
&OBST XB=-140,-140,-106,-104,0,3.85714285714286 SURF_ID='SURF_36'/
&OBST XB=-140,-138,-104,-102,0,3.85714285714286 SURF_ID='SURF_36'/
&OBST XB=-132,-132,-102,-100,0,3.85714285714286 SURF_ID='SURF_36'/
&OBST XB=-140,-138,-106,-106,0,3.85714285714286 SURF_ID='SURF_36'/
&OBST XB=-138,-136,-106,-106,0,3.85714285714286 SURF_ID='SURF_36'/
&OBST XB=-138,-136,-102,-102,0,3.85714285714286 SURF_ID='SURF_36'/
&OBST XB=-136,-134,-102,-102,0,3.85714285714286 SURF_ID='SURF_36'/
&OBST XB=-134,-132,-102,-102,0,3.85714285714286 SURF_ID='SURF_36'/
dc39e819f3fe4120bb4fb85d4ab607e9
&OBST XB=-142,-138,-108,-108,0,3.85714285714286 SURF_ID='SURF_37'/
&OBST XB=-138,-136,-108,-108,1.92857142857143,3.85714285714286 SURF_ID='SURF_37'/
&OBST XB=-136,-122,-108,-108,0,3.85714285714286 SURF_ID='SURF_37'/
&OBST XB=-118,-118,-114,-108,0,3.85714285714286 SURF_ID='SURF_37'/
&OBST XB=-122,-120,-108,-108,0,3.85714285714286 SURF_ID='SURF_37'/
&OBST XB=-120,-118,-108,-108,0,3.85714285714286 SURF_ID='SURF_37'/
b3097f5fd24144c7badc978c47d302d8
&OBST XB=-118,-116,-108,-108,1.92857142857143,3.85714285714286 SURF_ID='SURF_37'/
&OBST XB=-116,-112,-108,-108,0,3.85714285714286 SURF_ID='SURF_37'/
d8b55b96de24453d994422a19a68a82a
&OBST XB=-74,-72,-98,-96,0,3.85714285714286 SURF_ID='SURF_38'/
&OBST XB=-74,-72,-96,-96,1.92857142857143,3.85714285714286 SURF_ID='SURF_38'/
&OBST XB=-74,-72,-96,-96,0,3.85714285714286 SURF_ID='SURF_38'/
&OBST XB=-74,-70,-98,-98,0,3.85714285714286 SURF_ID='SURF_38'/
&OBST XB=-74,-70,-94,-94,0,3.85714285714286 SURF_ID='SURF_38'/
&OBST XB=-70,-70,-98,-96,0,3.85714285714286 SURF_ID='SURF_38'/
&OBST XB=-70,-70,-96,-94,0,3.85714285714286 SURF_ID='SURF_38'/
&OBST XB=-74,-74,-96,-94,0,3.85714285714286 SURF_ID='SURF_38'/
0234b38bf41c457abcb3f72032eb09bd
&OBST XB=-156,-156,-6,0,0,3.85714285714286 SURF_ID='SURF_39'/
&OBST XB=-168,-166,-6,-6,0,3.85714285714286 SURF_ID='SURF_39'/
&OBST XB=-166,-164,-6,-6,0,3.85714285714286 SURF_ID='SURF_39'/
&OBST XB=-164,-162,-6,-6,0,3.85714285714286 SURF_ID='SURF_39'/
&OBST XB=-162,-160,-6,-6,0,3.85714285714286 SURF_ID='SURF_39'/
&OBST XB=-160,-158,-6,-6,0,3.85714285714286 SURF_ID='SURF_39'/
&OBST XB=-158,-156,-6,-6,0,3.85714285714286 SURF_ID='SURF_39'/
0c474b3f09434589b6559939511bf9b3
&OBST XB=-168,-154,0,0,0,3.85714285714286 SURF_ID='SURF_40'/
2fbbb668661c4c3488d9d0187bea2089
&OBST XB=-154,-154,0,14,0,3.85714285714286 SURF_ID='SURF_41'/
&OBST XB=-154,-154,14,16,1.92857142857143,3.85714285714286 SURF_ID='SURF_41'/
&OBST XB=-154,-154,16,26,0,3.85714285714286 SURF_ID='SURF_41'/
98a241c630084d9e801ce3e545669eba
&OBST XB=-168,-154,26,26,0,3.85714285714286 SURF_ID='SURF_42'/
&OBST XB=-154,-150,26,26,1.92857142857143,3.85714285714286 SURF_ID='SURF_42'/
&OBST XB=-142,-142,26,66,0,3.85714285714286 SURF_ID='SURF_42'/
&OBST XB=-150,-148,26,26,0,3.85714285714286 SURF_ID='SURF_42'/
&OBST XB=-148,-146,26,26,0,3.85714285714286 SURF_ID='SURF_42'/
&OBST XB=-146,-144,26,26,0,3.85714285714286 SURF_ID='SURF_42'/
&OBST XB=-144,-142,26,26,0,3.85714285714286 SURF_ID='SURF_42'/
&OBST XB=-142,-142,66,68,1.92857142857143,3.85714285714286 SURF_ID='SURF_42'/
&OBST XB=-142,-142,68,84,0,3.85714285714286 SURF_ID='SURF_42'/
9261a44023e14f2ebf2b564c414eef6d
&OBST XB=-136,-136,78,84,1.92857142857143,5.78571428571429 SURF_ID='SURF_43'/
&OBST XB=-142,-140,78,78,1.92857142857143,5.78571428571429 SURF_ID='SURF_43'/
&OBST XB=-140,-138,78,78,1.92857142857143,5.78571428571429 SURF_ID='SURF_43'/
&OBST XB=-138,-136,78,78,1.92857142857143,5.78571428571429 SURF_ID='SURF_43'/
867161f8b8f24ab7bd03163ddbc10a64
&OBST XB=-142,-142,78,84,1.92857142857143,5.78571428571429 SURF_ID='SURF_44'/
&OBST XB=-142,-140,84,84,1.92857142857143,5.78571428571429 SURF_ID='SURF_44'/
&OBST XB=-140,-138,84,84,1.92857142857143,5.78571428571429 SURF_ID='SURF_44'/
&OBST XB=-138,-136,84,84,1.92857142857143,5.78571428571429 SURF_ID='SURF_44'/
612a23b0b9bc479fb6e02217ff972ba7
&OBST XB=-72,-66,26,26,0,3.85714285714286 SURF_ID='SURF_45'/
&OBST XB=-72,-36,32,32,0,3.85714285714286 SURF_ID='SURF_45'/
&OBST XB=-72,-72,26,28,0,3.85714285714286 SURF_ID='SURF_45'/
&OBST XB=-72,-72,28,30,0,3.85714285714286 SURF_ID='SURF_45'/
&OBST XB=-72,-72,30,32,0,3.85714285714286 SURF_ID='SURF_45'/
b7347e3adb634f8889d080b7c940d9d0
&OBST XB=-80,-78,26,32,0,3.85714285714286 SURF_ID='SURF_45'/
&OBST XB=-78,-72,26,26,0,3.85714285714286 SURF_ID='SURF_45'/
&OBST XB=-78,-72,32,32,0,3.85714285714286 SURF_ID='SURF_45'/
3c76984742164f6586c4d73793ca070b
&OBST XB=-80,-78,26,26,0,3.85714285714286 SURF_ID='SURF_45'/
&OBST XB=-82,-80,26,26,1.92857142857143,3.85714285714286 SURF_ID='SURF_45'/
&OBST XB=-106,-82,26,26,0,3.85714285714286 SURF_ID='SURF_45'/
&OBST XB=-108,-106,26,26,1.92857142857143,3.85714285714286 SURF_ID='SURF_45'/
&OBST XB=-136,-108,26,26,0,3.85714285714286 SURF_ID='SURF_45'/
&OBST XB=-136,-78,32,32,0,3.85714285714286 SURF_ID='SURF_45'/
&OBST XB=-136,-136,26,28,0,3.85714285714286 SURF_ID='SURF_45'/
&OBST XB=-136,-136,28,30,0,3.85714285714286 SURF_ID='SURF_45'/
&OBST XB=-136,-136,30,32,0,3.85714285714286 SURF_ID='SURF_45'/
ec5305036972450d908c377c021a2d80
&OBST XB=-134,-134,26,32,0,3.85714285714286 SURF_ID='SURF_46'/
7adcb1c5cc2e4efb981b36b639e082a1
&OBST XB=-110,-110,26,28,1.92857142857143,3.85714285714286 SURF_ID='SURF_47'/
&OBST XB=-110,-110,28,32,0,3.85714285714286 SURF_ID='SURF_47'/
d70ec391d4c941c78e4b2fcc93d73b2c
&OBST XB=-110,-108,28,28,0,3.85714285714286 SURF_ID='SURF_47'/
&OBST XB=-108,-106,28,28,1.92857142857143,3.85714285714286 SURF_ID='SURF_47'/
&OBST XB=-104,-104,28,32,0,3.85714285714286 SURF_ID='SURF_47'/
&OBST XB=-106,-104,28,28,0,3.85714285714286 SURF_ID='SURF_47'/
97301624cbe44f7390f594824f9ff8a5
&OBST XB=-104,-104,26,28,0,3.85714285714286 SURF_ID='SURF_47'/
62e8e562c38b4c1887bf48313d332aff
&OBST XB=-104,-104,32,40,0,3.85714285714286 SURF_ID='SURF_48'/
&OBST XB=-104,-102,40,40,0,3.85714285714286 SURF_ID='SURF_48'/
&OBST XB=-92,-92,32,40,0,3.85714285714286 SURF_ID='SURF_48'/
&OBST XB=-102,-100,40,40,0,3.85714285714286 SURF_ID='SURF_48'/
&OBST XB=-100,-98,40,40,0,3.85714285714286 SURF_ID='SURF_48'/
&OBST XB=-98,-96,40,40,0,3.85714285714286 SURF_ID='SURF_48'/
&OBST XB=-96,-94,40,40,0,3.85714285714286 SURF_ID='SURF_48'/
&OBST XB=-94,-92,40,40,0,3.85714285714286 SURF_ID='SURF_48'/
24ea37bcb0f3444a8f8f45a483273fda
&OBST XB=-114,-114,24,26,0,3.85714285714286 SURF_ID='SURF_49'/
&OBST XB=-114,-112,24,24,0,3.85714285714286 SURF_ID='SURF_49'/
&OBST XB=-112,-110,24,24,0,3.85714285714286 SURF_ID='SURF_49'/
&OBST XB=-110,-110,24,26,0,3.85714285714286 SURF_ID='SURF_49'/
2b9070d8d0c342609294659b597e97fa
&OBST XB=-140,-140,36,40,0,3.85714285714286 SURF_ID='SURF_50'/
&OBST XB=-142,-140,40,40,0,3.85714285714286 SURF_ID='SURF_50'/
&OBST XB=-140,-140,34,36,0,3.85714285714286 SURF_ID='SURF_50'/
&OBST XB=-142,-140,34,34,0,3.85714285714286 SURF_ID='SURF_50'/
875d0b57f837421f9f9e95dde58b6ce1
&OBST XB=-144,-142,32,32,0,3.85714285714286 SURF_ID='SURF_51'/
&OBST XB=-144,-144,32,36,0,3.85714285714286 SURF_ID='SURF_51'/
&OBST XB=-144,-142,36,36,0,3.85714285714286 SURF_ID='SURF_51'/
ce18a1d0db914ef3bc679f21c7126566
&OBST XB=-160,-160,84,88,0,3.85714285714286 SURF_ID='SURF_52'/
&OBST XB=-166,-164,88,88,0,3.85714285714286 SURF_ID='SURF_52'/
&OBST XB=-164,-162,88,88,0,3.85714285714286 SURF_ID='SURF_52'/
&OBST XB=-162,-160,88,88,0,3.85714285714286 SURF_ID='SURF_52'/
&OBST XB=-168,-166,88,88,0,3.85714285714286 SURF_ID='SURF_52'/
686d39221abf45f59afa93b9de6286f0
&OBST XB=-168,-162,94,94,0,5.78571428571429 SURF_ID='SURF_53'/
&OBST XB=-162,-160,94,96,0,5.78571428571429 SURF_ID='SURF_53'/
&OBST XB=-162,-160,96,96,1.92857142857143,5.78571428571429 SURF_ID='SURF_53'/
&OBST XB=-168,-162,100,100,0,5.78571428571429 SURF_ID='SURF_53'/
&OBST XB=-162,-160,96,100,0,5.78571428571429 SURF_ID='SURF_53'/
9c5b2f6af1974499a547ff3d17328e80
&OBST XB=-38,-34,0,0,0,3.85714285714286 SURF_ID='SURF_54'/
&OBST XB=-36,-34,-2,-2,0,3.85714285714286 SURF_ID='SURF_54'/
&OBST XB=-34,-34,-2,0,0,3.85714285714286 SURF_ID='SURF_54'/
&OBST XB=-38,-38,-2,0,0,3.85714285714286 SURF_ID='SURF_54'/
&OBST XB=-38,-36,-2,-2,0,3.85714285714286 SURF_ID='SURF_54'/
c1103884a6774db4ba086fcb1e620f2b
&OBST XB=-42,-38,56,58,0,3.85714285714286 SURF_ID='SURF_55'/
&OBST XB=-38,-38,58,62,0,3.85714285714286 SURF_ID='SURF_55'/
&OBST XB=-40,-38,62,62,1.92857142857143,3.85714285714286 SURF_ID='SURF_55'/
&OBST XB=-40,-40,56,62,0,3.85714285714286 SURF_ID='SURF_55'/
b280a4f399734b02bf51571da6291d6a
&OBST XB=-162,-160,100,100,0,5.78571428571429 SURF_ID='SURF_56'/
&OBST XB=-162,-160,100,102,1.92857142857143,5.78571428571429 SURF_ID='SURF_56'/
&OBST XB=-162,-160,102,106,0,5.78571428571429 SURF_ID='SURF_56'/
&OBST XB=-162,-162,106,114,0,5.78571428571429 SURF_ID='SURF_56'/
03487b4007314327ab8c3a0b2d6d7eda
&OBST XB=-168,-162,106,106,0,5.78571428571429 SURF_ID='SURF_57'/
1d14d86be0f34fd885ab71bcd97223c7
&OBST XB=-160,-160,114,116,1.92857142857143,3.85714285714286 SURF_ID='SURF_58'/
&OBST XB=-160,-160,116,120,0,3.85714285714286 SURF_ID='SURF_58'/
&OBST XB=-168,-166,120,120,0,3.85714285714286 SURF_ID='SURF_58'/
&OBST XB=-166,-164,120,120,0,3.85714285714286 SURF_ID='SURF_58'/
&OBST XB=-164,-162,120,120,0,3.85714285714286 SURF_ID='SURF_58'/
&OBST XB=-162,-160,120,120,0,3.85714285714286 SURF_ID='SURF_58'/
d5ecc6f1faa84e18b79b8c73febf208e
&OBST XB=-48,-48,112,114,0,3.85714285714286 SURF_ID='SURF_59'/
&OBST XB=-48,-48,114,116,1.92857142857143,3.85714285714286 SURF_ID='SURF_59'/
&OBST XB=-48,-48,116,120,0,3.85714285714286 SURF_ID='SURF_59'/
&OBST XB=-48,-46,120,120,0,3.85714285714286 SURF_ID='SURF_59'/
&OBST XB=-46,-44,120,120,0,3.85714285714286 SURF_ID='SURF_59'/
&OBST XB=-44,-42,120,120,0,3.85714285714286 SURF_ID='SURF_59'/
&OBST XB=-42,-40,120,120,0,3.85714285714286 SURF_ID='SURF_59'/
b2b3d8ca70594675a7ba0feeea5ac6a1
&OBST XB=62,64,30,48,0,9.64285714285714 SURF_ID='SURF_60'/
d2ebeae244b648b4b0852e2f9109feb2
&OBST XB=64,68,38,42,0,9.64285714285714 SURF_ID='SURF_61'/
8c08ed4af85a4cd7876aac8fc2c576e7
&OBST XB=64,68,32,36,0,9.64285714285714 SURF_ID='SURF_61'/
2163d13e49034a1bbb16245f7beef136
&OBST XB=56,58,30,48,0,9.64285714285714 SURF_ID='SURF_60'/
fbe46d16bf164fe9af247fdf54ff5cf8
&OBST XB=60,60,48,50,0,9.64285714285714 SURF_ID='SURF_60'/
842e0ad9d6fd42ca949ba1c78bf03faa
&OBST XB=48,52,30,48,0,9.64285714285714 SURF_ID='SURF_60'/
89c8daa67aff4c498b5aa01b425a3fdb
&OBST XB=52,56,48,50,0,9.64285714285714 SURF_ID='SURF_60'/
a82dd614f4524d8cbdb8b26d4d77ced4
&OBST XB=44,48,48,50,0,9.64285714285714 SURF_ID='SURF_60'/
7ee39ae5ec194c789a069d62c21ecd9d
&OBST XB=42,44,30,48,0,9.64285714285714 SURF_ID='SURF_60'/
94b2d38458b745a88ea4545cf6cae92f
&OBST XB=74,78,50,56,0,9.64285714285714 SURF_ID='SURF_61'/
4c05c74d45d14128b36ee500014763dc
&OBST XB=78,80,52,56,0,9.64285714285714 SURF_ID='SURF_61'/
e5a74798f79b427facdfcdfba1f6d721
&OBST XB=84,86,48,50,0,9.64285714285714 SURF_ID='SURF_61'/
3269a4d6f4104fe1a6ab3ce282facba2
&OBST XB=84,86,20,48,0,9.64285714285714 SURF_ID='SURF_61'/
53f40ac13ce145d1b8f29fefb1cd55f0
&OBST XB=84,86,14,18,0,9.64285714285714 SURF_ID='SURF_61'/
8cde460214674237a1136b0532bdf223
&OBST XB=82,84,20,48,0,9.64285714285714 SURF_ID='SURF_61'/
193d5139f5584f4bb25185a848ab4b06
&OBST XB=76,76,18,30,0,9.64285714285714 SURF_ID='SURF_61'/
de46937600b548ce8681703507a1270e
&OBST XB=78,80,18,46,0,9.64285714285714 SURF_ID='SURF_61'/
7aa1279cf9fc45e79caa986f9edfd3ec
&OBST XB=72,74,18,44,0,9.64285714285714 SURF_ID='SURF_61'/
fbcef70e9b2e4e8683bd04a6257297cd
&OBST XB=64,68,44,48,0,9.64285714285714 SURF_ID='SURF_60'/
097d3fea263a45aeba5ca40e14771e03
&OBST XB=68,70,18,26,0,9.64285714285714 SURF_ID='SURF_61'/
263c4008d8404b46a8e2393d1d59ac5e
&OBST XB=64,66,18,24,0,9.64285714285714 SURF_ID='SURF_61'/
18b8d2f97e474b9b9a0b9c750bf0f41e
&OBST XB=58,60,18,22,0,9.64285714285714 SURF_ID='SURF_61'/
85a5924c17254556b04c267e58ef81f7
&OBST XB=52,54,18,22,0,9.64285714285714 SURF_ID='SURF_61'/
634178eef024439193cf0e133245dc0a
&OBST XB=46,48,18,24,0,9.64285714285714 SURF_ID='SURF_61'/
104d2cf1ce734461910aeb3317d0b0d8
&OBST XB=42,44,18,22,0,9.64285714285714 SURF_ID='SURF_61'/
5047bb0164784ae980929da0e385ac2f
&OBST XB=40,42,24,24,0,9.64285714285714 SURF_ID='SURF_61'/
645a2d2004f8429aa2145f01a2802f02
&OBST XB=40,40,14,24,0,9.64285714285714 SURF_ID='SURF_61'/
a73898d6a57c449ea5b5c0a0768098e0
&OBST XB=38,40,14,26,0,9.64285714285714 SURF_ID='SURF_61'/
624e9201edad4e6e9789e6a778c93f5a
&OBST XB=80,80,0,6,0,1.92857142857143 SURF_ID='SURF_61'/
6f84590696b0497c86945d9655f4ba44
&OBST XB=78,78,0,6,0,1.92857142857143 SURF_ID='SURF_61'/
edb798c82e3c4df89a73d4c7d96cd28c
&OBST XB=76,76,0,6,0,1.92857142857143 SURF_ID='SURF_61'/
4287dd336f6a48919ad4304a115b5275
&OBST XB=74,74,0,6,0,1.92857142857143 SURF_ID='SURF_61'/
3e03bbbb0a3645de9100c14fc50921f3
&OBST XB=82,84,12,16,0,1.92857142857143 SURF_ID='SURF_62'/
d79ad56fa7784bb9aedee810f3d06a71
&OBST XB=84,86,12,14,0,1.92857142857143 SURF_ID='SURF_62'/
a3c7ac1b497c4098b48ff77d327666bf
&OBST XB=84,84,0,2,0,1.92857142857143 SURF_ID='SURF_63'/
1c6334a1fc564a558e11f02762d80006
&OBST XB=82,82,4,6,0,1.92857142857143 SURF_ID='SURF_63'/
df0a736be57243ab9a1c5aeb52411bfb
&OBST XB=84,86,6,6,0,1.92857142857143 SURF_ID='SURF_63'/
1a0d7e178782428295a735be16cfaad9
&OBST XB=84,84,4,6,0,1.92857142857143 SURF_ID='SURF_63'/
a94cb69fcf6d41579e40696698ed98f3
&OBST XB=84,86,8,8,0,1.92857142857143 SURF_ID='SURF_63'/
d78797e843d3416691ab141167d9db92
&OBST XB=84,86,8,10,0,1.92857142857143 SURF_ID='SURF_63'/
44d40d2ef1e14684835b19c16d66a94f
&OBST XB=84,86,10,12,0,1.92857142857143 SURF_ID='SURF_63'/
0f99f0004b654972b13a57a4142805fd
&OBST XB=82,86,12,12,0,1.92857142857143 SURF_ID='SURF_63'/
e56686f86d824aaa988a389740ad189c
&OBST XB=82,82,6,10,0,1.92857142857143 SURF_ID='SURF_63'/
846ae7689cbc480e85cfcd5e1e1a57e7
&OBST XB=62,66,6,12,0,9.64285714285714 SURF_ID='SURF_61'/
d4d671dd76d04e01a7b7bd46ac22af6f
&OBST XB=66,66,2,4,0,3.85714285714286 SURF_ID='SURF_61'/
02e90d77edc24df28dc328b621db2533
&OBST XB=68,70,-16,-2,0,3.85714285714286 SURF_ID='SURF_61'/
2d831602ab144424a161612121621133
&OBST XB=72,76,-6,0,0,3.85714285714286 SURF_ID='SURF_61'/
8b0f2b11d564421384f1c85e63462cd8
&OBST XB=76,78,-6,0,0,3.85714285714286 SURF_ID='SURF_61'/
48341ea459834aa3bc58ff4624577fe6
&OBST XB=80,82,-6,0,0,3.85714285714286 SURF_ID='SURF_61'/
65bcf6ccb996440cb61fcc72e66248e6
&OBST XB=78,80,-20,-12,0,3.85714285714286 SURF_ID='SURF_61'/
89cc31b0d8f24bffa2fdfa980bd82d48
&OBST XB=72,76,-18,-12,0,3.85714285714286 SURF_ID='SURF_61'/
90ee08b75c1746be8f31ac8d37745e03
&OBST XB=84,86,-18,-8,0,3.85714285714286 SURF_ID='SURF_61'/
dcd425c1e0aa4880ba11174d7d840774
&OBST XB=60,60,-96,-90,0,3.85714285714286 SURF_ID='SURF_64'/
fc459226fe9240b8a01d18ce0ac98809
&OBST XB=54,56,-96,-90,0,3.85714285714286 SURF_ID='SURF_64'/
b15015c744544faebd73a24e3beeaa29
&OBST XB=50,50,-96,-90,0,3.85714285714286 SURF_ID='SURF_64'/
358c4e973d3c4cdda15692afecbea6f4
&OBST XB=44,46,-96,-90,0,3.85714285714286 SURF_ID='SURF_64'/
51c364ceffd3491c85d0d350c74042e2
&OBST XB=38,40,-94,-90,0,1.92857142857143 SURF_ID='SURF_64'/
ac813d894f7646a7acf10785e3539456
&OBST XB=42,42,-90,2,0,9.64285714285714 SURF_ID='SURF_60'/
747a3e251b7a4fac8ac4ca57ad9ecef7
&OBST XB=44,46,-90,2,0,9.64285714285714 SURF_ID='SURF_60'/
b2a5e04c31c440619246c664a8c71621
&OBST XB=46,48,-90,2,0,9.64285714285714 SURF_ID='SURF_60'/
afde394876b14c2597fa48f390958789
&OBST XB=50,52,-90,2,0,5.78571428571429 SURF_ID='SURF_60'/
e1ece2807467430b9ec3989a35b0acf0
&OBST XB=-72,-62,102,112,0,1.92857142857143 SURF_ID='SURF_65'/
9fd5404ca5824f9fb2b7b02d95dab641
&OBST XB=56,56,-90,2,0,9.64285714285714 SURF_ID='SURF_60'/
9efd55abe53444f3ac1bde26bacb75b1
&OBST XB=54,54,-90,2,0,9.64285714285714 SURF_ID='SURF_60'/
277530df1b89438a8530ffbe63f7805a
&OBST XB=60,60,-90,2,0,9.64285714285714 SURF_ID='SURF_60'/
0fb21ee0350a4decbade8aadbbc7d4bb
&OBST XB=58,60,-90,2,0,9.64285714285714 SURF_ID='SURF_60'/
1c6c4abfa7ae459d96ac76ccd2cdfaa6
&OBST XB=62,64,-90,2,0,9.64285714285714 SURF_ID='SURF_60'/
84a151893d0a4c11b00564816455669a
&OBST XB=4,32,-98,-94,0,3.85714285714286 SURF_ID='SURF_61'/
82601fca42864de6a0336402b3b0209f
&OBST XB=0,2,-98,-94,0,3.85714285714286 SURF_ID='SURF_61'/
9f42233fe1d64e40bfa1c80879ef8b82
&OBST XB=34,38,-84,-82,0,3.85714285714286 SURF_ID='SURF_61'/
3d37497007984f4c848a9e5527875b00
&OBST XB=34,38,-80,-78,0,3.85714285714286 SURF_ID='SURF_61'/
ce79f0a57e3e489eaca4c3256bc1ca3a
&OBST XB=40,42,-76,-76,0,1.92857142857143 SURF_ID='SURF_66'/
9d5878cacdc34d2abdd12412ec804049
&OBST XB=38,38,-76,-70,0,3.85714285714286 SURF_ID='SURF_61'/
dc76ba8b06b24042835be1bd529a06e3
&OBST XB=36,36,-76,-70,0,3.85714285714286 SURF_ID='SURF_61'/
037590b42fea400a83acf1f6bcd50f1c
&OBST XB=36,38,-66,-64,0,3.85714285714286 SURF_ID='SURF_61'/
708d4bfb91b8428fb4b39c4d2830a18e
&OBST XB=36,38,-68,-66,0,3.85714285714286 SURF_ID='SURF_61'/
59552b66fdf04497a40e01b505e9a064
&OBST XB=40,42,-64,-62,0,1.92857142857143 SURF_ID='SURF_66'/
0bf91e27959b452aba7711e2bf22595a
&OBST XB=38,38,-64,-60,0,3.85714285714286 SURF_ID='SURF_61'/
098e5d92a1d84434915bab99343a89ad
&OBST XB=36,36,-64,-60,0,3.85714285714286 SURF_ID='SURF_61'/
e28514e090b3478e978701b747502f45
&OBST XB=36,36,-58,-52,0,3.85714285714286 SURF_ID='SURF_61'/
cc22d7b6409a4e50bd2a51f4113950c2
&OBST XB=38,38,-58,-52,0,3.85714285714286 SURF_ID='SURF_61'/
e96997edfb224ab287f8469df3804c9b
&OBST XB=40,42,-50,-50,0,1.92857142857143 SURF_ID='SURF_66'/
9dd377e66ff54b59b7e54ba2c2591287
&OBST XB=40,42,-44,-44,0,1.92857142857143 SURF_ID='SURF_66'/
9334b12ef7b4468894482418de5f8cc2
&OBST XB=40,42,-38,-38,0,1.92857142857143 SURF_ID='SURF_66'/
93159cb54ff74889a50f7420c60bb6c6
&OBST XB=34,40,-50,-48,0,3.85714285714286 SURF_ID='SURF_61'/
fddfdf597d6e4620939379d1a28d1fdc
&OBST XB=34,40,-46,-38,0,3.85714285714286 SURF_ID='SURF_61'/
ea3b6cb29da04d61b828ffe59c865790
&OBST XB=36,40,-38,-36,0,1.92857142857143 SURF_ID='SURF_67'/
615a7dc6bd3b4641866916188a9207bb
&OBST XB=34,36,-36,-32,0,1.92857142857143 SURF_ID='SURF_67'/
e28bcabd71754c8c9153832d7518746e
&OBST XB=36,36,-36,-34,0,1.92857142857143 SURF_ID='SURF_67'/
c8531043781049e38d9f600dabb15bca
&OBST XB=38,40,-36,-34,0,1.92857142857143 SURF_ID='SURF_67'/
acb84bab3d1f44c7b93dc73dca32496d
&OBST XB=36,36,-32,-30,0,1.92857142857143 SURF_ID='SURF_67'/
3886120c222546d1a59a3be5fdebe848
&OBST XB=36,38,-30,-28,0,1.92857142857143 SURF_ID='SURF_67'/
4fd3999bf49b4787873105c36ca5ebc3
&OBST XB=36,40,-26,-26,0,1.92857142857143 SURF_ID='SURF_67'/
94c5aba9d17f4e4c8a02fb529312f6e1
&OBST XB=40,42,-26,-26,0,1.92857142857143 SURF_ID='SURF_66'/
edb2b18b48f947fbb57a8ff65ef3bea5
&OBST XB=40,42,-26,-24,0,1.92857142857143 SURF_ID='SURF_66'/
e7b8819309fa492e97ed7338380c970f
&OBST XB=40,42,-20,-18,0,1.92857142857143 SURF_ID='SURF_66'/
9b978f04824b48b0befc0cee7b66b36e
&OBST XB=40,40,-36,-32,0,1.92857142857143 SURF_ID='SURF_67'/
f24c2a9c44da4d1c90c42f145f24b2bf
&OBST XB=34,38,-26,-22,0,1.92857142857143 SURF_ID='SURF_67'/
644e73a3b5f0418d854fb54d08cd4b15
&OBST XB=38,40,-22,-20,0,1.92857142857143 SURF_ID='SURF_67'/
&OBST XB=36,40,-20,-18,0,1.92857142857143 SURF_ID='SURF_67'/
563e70f6ed14408db795f29fd6ed9245
&OBST XB=36,40,-16,-12,0,1.92857142857143 SURF_ID='SURF_67'/
354660ed5d8d4cc985cf4b5d41a43a98
&OBST XB=38,40,-12,10,0,1.92857142857143 SURF_ID='SURF_68'/
47976366b0ba4beea4e71f5a3ab7a59d
&OBST XB=40,42,2,6,0,1.92857142857143 SURF_ID='SURF_64'/
&OBST XB=40,44,6,10,0,1.92857142857143 SURF_ID='SURF_64'/
d4d2c4b9bb674bd39be50a54ad59ba0f
&OBST XB=44,46,14,16,0,1.92857142857143 SURF_ID='SURF_64'/
59322409025c4d409aec7a63e99ad00a
&OBST XB=44,44,12,14,0,1.92857142857143 SURF_ID='SURF_61'/
34bec22688b145848cc841d7672710f0
&OBST XB=42,54,24,26,0,1.92857142857143 SURF_ID='SURF_61'/
c2861e3638984e1d9cb51d8a67e3bef9
&OBST XB=66,68,18,24,0,1.92857142857143 SURF_ID='SURF_68'/
c19b287dd7b14681890876fab93a4b49
&OBST XB=38,40,30,44,0,9.64285714285714 SURF_ID='SURF_61'/
60229d264e8e48e381dd49e2bcaec280
&OBST XB=50,64,52,52,0,1.92857142857143 SURF_ID='SURF_61'/
aa69d6d9501c443bab26ce12b2f90ee2
&OBST XB=60,64,54,56,0,3.85714285714286 SURF_ID='SURF_61'/
7bd64f2baefb4df191150e9b0449fc92
&OBST XB=60,64,58,58,0,3.85714285714286 SURF_ID='SURF_61'/
ed924e8c052b438cbaed9532824c0db3
&OBST XB=38,60,54,60,0,3.85714285714286 SURF_ID='SURF_69'/
&OBST XB=38,64,60,66,0,3.85714285714286 SURF_ID='SURF_69'/
640acb2f4b604bd28f85178f29cf5c3a
&OBST XB=40,44,66,68,0,3.85714285714286 SURF_ID='SURF_69'/
90ca28e71b0e49c38dfdadb892a004bf
&OBST XB=26,30,-90,-22,0,1.92857142857143 SURF_ID='SURF_69'/
77b1e8f5348a4c2f8aa281f88851c119
&OBST XB=28,34,-20,-18,0,1.92857142857143 SURF_ID='SURF_61'/
ae6c57d1194e49018a26b9b2beddfe7b
&OBST XB=14,32,-12,-10,0,1.92857142857143 SURF_ID='SURF_61'/
d65523731ef442b793d266f8905eb6a4
&OBST XB=8,14,-12,-10,0,1.92857142857143 SURF_ID='SURF_61'/
7050ea9b889a4a86aeca99cb47c0d433
&OBST XB=14,16,-14,-12,0,1.92857142857143 SURF_ID='SURF_69'/
1354ab47189944c7b84330f99f65a4f3
&OBST XB=28,32,-18,-16,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=16,18,-18,-16,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=18,32,-16,-14,0,1.92857142857143 SURF_ID='SURF_69'/
cef0bec028ec410aa36c244e3b94c926
&OBST XB=18,22,-24,-20,0,3.85714285714286 SURF_ID='SURF_61'/
3d14c9fa58b34a2aab4b120ec33a368e
&OBST XB=14,16,-30,-20,0,3.85714285714286 SURF_ID='SURF_61'/
d06185ec30d34d9495699139ce432a40
&OBST XB=8,22,-90,-30,0,3.85714285714286 SURF_ID='SURF_69'/
&OBST XB=18,22,-30,-24,0,3.85714285714286 SURF_ID='SURF_69'/
&OBST XB=8,14,-30,-22,0,3.85714285714286 SURF_ID='SURF_69'/
&OBST XB=10,14,-22,-20,0,3.85714285714286 SURF_ID='SURF_69'/
a4bd3b3fe2dd42488fd60244c1c6d5f1
&OBST XB=2,6,-90,-16,0,1.92857142857143 SURF_ID='SURF_69'/
b58caadbd8b04ee18b0c5820ca19de1b
&OBST XB=2,6,-16,-12,0,1.92857142857143 SURF_ID='SURF_61'/
09b7efcd1b8d46bba2ae702c23f2ea8a
&OBST XB=-6,-2,-18,-14,0,1.92857142857143 SURF_ID='SURF_61'/
afdba55319494e8db903b3b338f8baec
&OBST XB=-6,-2,-14,-12,0,1.92857142857143 SURF_ID='SURF_61'/
32bb91ae7378406e861f5dae02ccf2c6
&OBST XB=-8,-6,-20,-18,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-12,-6,-90,-20,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-6,-2,-90,-18,0,1.92857142857143 SURF_ID='SURF_69'/
e92a8f91b4c54cc6b99c37510a8b4185
&OBST XB=-12,-8,-18,-12,0,1.92857142857143 SURF_ID='SURF_67'/
1bbb5f3df560490cb55a0f05a28afd91
&OBST XB=-36,-34,-88,-12,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-34,-16,-90,-12,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-16,-14,-90,-88,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-16,-14,-80,-30,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-16,-14,-16,-16,0,1.92857142857143 SURF_ID='SURF_69'/
a8b46377a7b94126afa35e02a53bf84a
&OBST XB=-16,-14,-110,-96,0,3.85714285714286 SURF_ID='SURF_61'/
12517d6209aa4290933785fd8b5a5be0
&OBST XB=-34,-34,-108,-96,0,3.85714285714286 SURF_ID='SURF_61'/
146f8506de9e43abb1618e3775f4c429
&OBST XB=-34,-32,-110,-96,0,3.85714285714286 SURF_ID='SURF_61'/
100ba17299fb482bac08dc471078341f
&OBST XB=-30,-28,-110,-98,0,3.85714285714286 SURF_ID='SURF_61'/
e5cb46e37f20491c82ff8f678d09fd25
&OBST XB=-24,-22,-110,-98,0,3.85714285714286 SURF_ID='SURF_61'/
83119883697643ebb9a455de4782e785
&OBST XB=-20,-18,-110,-98,0,3.85714285714286 SURF_ID='SURF_61'/
8fb3993da8794a6fb9a53a964370f0ce
&OBST XB=-28,-26,-110,-108,0,1.92857142857143 SURF_ID='SURF_61'/
368fb5d77a4442afbe3f9e74bc31139f
&OBST XB=-42,-42,-112,-104,0,1.92857142857143 SURF_ID='SURF_61'/
&OBST XB=-42,-40,-104,-102,0,1.92857142857143 SURF_ID='SURF_61'/
916b7a040eda4565ae4fe43531732b86
&OBST XB=-40,-38,-100,-96,0,1.92857142857143 SURF_ID='SURF_61'/
80e0c678e06948debdc495b3fea59742
&OBST XB=-42,-40,-98,-96,0,1.92857142857143 SURF_ID='SURF_61'/
6dcceeb2a7fb4b2fafcfb559e24998b8
&OBST XB=-44,-44,-104,-102,0,1.92857142857143 SURF_ID='SURF_61'/
23347eafee1a452f8d395f3ace3a362a
&OBST XB=-44,-44,-100,-98,0,1.92857142857143 SURF_ID='SURF_61'/
06e52bb5a2eb48868e2a849cfd5ce7fa
&OBST XB=-44,-44,-96,-94,0,1.92857142857143 SURF_ID='SURF_61'/
c40e34fb395043f180b6267537b2a22f
&OBST XB=-50,-48,-100,-94,0,1.92857142857143 SURF_ID='SURF_61'/
b787dfab45324f6a9fc0237887ec4255
&OBST XB=-52,-50,-100,-94,0,1.92857142857143 SURF_ID='SURF_61'/
4d00d1b254324893b18c3590910ac1b9
&OBST XB=-54,-52,-98,-94,0,1.92857142857143 SURF_ID='SURF_61'/
47ae33c991ae40de82aadaf110e2e3b0
&OBST XB=-54,-52,-104,-102,0,1.92857142857143 SURF_ID='SURF_61'/
6a478e464ad742dfae90a21247e8a338
&OBST XB=-52,-50,-104,-102,0,1.92857142857143 SURF_ID='SURF_61'/
31072b273d6648babe1e43cf5f989d67
&OBST XB=-50,-48,-104,-102,0,1.92857142857143 SURF_ID='SURF_61'/
0e13895dc5ae4f498fabff8b09f0300b
&OBST XB=-56,-54,-102,-98,0,1.92857142857143 SURF_ID='SURF_61'/
55fabc92e1e14a31a8d685d4b267a428
&OBST XB=-56,-54,-96,-94,0,1.92857142857143 SURF_ID='SURF_61'/
b8c72df00e544e118e70d78473796e99
&OBST XB=-54,-52,-100,-98,0,1.92857142857143 SURF_ID='SURF_61'/
2600ca0199254504b247f4eeb2bdf4c8
&OBST XB=-58,-56,-96,-94,0,1.92857142857143 SURF_ID='SURF_61'/
e8a6123c06ad4f1b9584f618123785c8
&OBST XB=-58,-56,-102,-98,0,1.92857142857143 SURF_ID='SURF_61'/
885bc782adf043edabcb37707f947375
&OBST XB=-60,-58,-98,-94,0,1.92857142857143 SURF_ID='SURF_61'/
a27a74b5a574416db637035a4aecced3
&OBST XB=-60,-60,-98,-94,0,1.92857142857143 SURF_ID='SURF_61'/
3848660ce912488ebd8e079acd543564
&OBST XB=-48,-46,-112,-108,0,1.92857142857143 SURF_ID='SURF_61'/
73f3d1ec5c7a4e6a965039be669380a4
&OBST XB=-46,-44,-112,-108,0,1.92857142857143 SURF_ID='SURF_61'/
b1bc7f3a73b24ce6b46384f9575e433c
&OBST XB=-50,-48,-112,-108,0,1.92857142857143 SURF_ID='SURF_61'/
116a06c50d0d40139f558572b356e46d
&OBST XB=-52,-50,-112,-108,0,1.92857142857143 SURF_ID='SURF_61'/
341872a90bbe432baac249218a1d84ca
&OBST XB=-54,-52,-112,-108,0,1.92857142857143 SURF_ID='SURF_61'/
f316f9b757154241b27c6465878e7fb9
&OBST XB=-56,-54,-110,-108,0,1.92857142857143 SURF_ID='SURF_61'/
3e74d90063d04e52bd8959e1ad8fe1e9
&OBST XB=-56,-54,-114,-112,0,1.92857142857143 SURF_ID='SURF_61'/
c63f374c3d114b4b9c53b2915968f36a
&OBST XB=-58,-56,-112,-108,0,1.92857142857143 SURF_ID='SURF_61'/
3263e139dc57411396ef668c55d24ab0
&OBST XB=-60,-60,-112,-108,0,1.92857142857143 SURF_ID='SURF_61'/
1cb2e1038616463b89ee99e52bc91a44
&OBST XB=-62,-62,-114,-110,0,1.92857142857143 SURF_ID='SURF_61'/
d1a5f03b038849b684e4ea7ce91d88e6
&OBST XB=-64,-62,-114,-110,0,1.92857142857143 SURF_ID='SURF_61'/
78c85f9ba50f47d0bce24e43e0868908
&OBST XB=-64,-64,-114,-110,0,1.92857142857143 SURF_ID='SURF_61'/
21c0eb0491624cecbdf7438641868f04
&OBST XB=-66,-66,-112,-108,0,1.92857142857143 SURF_ID='SURF_61'/
0abeaced6bcb487d91dc7d6a42028663
&OBST XB=-68,-66,-112,-108,0,1.92857142857143 SURF_ID='SURF_61'/
f02f7f2a9c5e479fbecfa5d969ac2942
&OBST XB=-70,-68,-114,-108,0,1.92857142857143 SURF_ID='SURF_61'/
ebd92ef39644496c88f7af9999e6dc51
&OBST XB=-72,-70,-114,-112,0,1.92857142857143 SURF_ID='SURF_70'/
8fce3ecc8c2a486b8e5f3ad35b78824b
&OBST XB=-76,-74,-114,-112,0,1.92857142857143 SURF_ID='SURF_70'/
de22cf4f699c49d1b6ed081798eede76
&OBST XB=-80,-78,-114,-112,0,1.92857142857143 SURF_ID='SURF_70'/
&OBST XB=-78,-76,-114,-114,0,1.92857142857143 SURF_ID='SURF_70'/
08dbed957fcb445d8fed38722b35ba82
&OBST XB=-82,-80,-114,-112,0,1.92857142857143 SURF_ID='SURF_70'/
24d15f941ccf46138bc0b062177ca772
&OBST XB=-88,-84,-114,-112,0,1.92857142857143 SURF_ID='SURF_70'/
2631c8de3b764aa4bdc955a5f5da1f73
&OBST XB=-88,-86,-112,-108,0,1.92857142857143 SURF_ID='SURF_70'/
7096ce2c255c450284d8a582cf966ce7
&OBST XB=-84,-82,-112,-110,0,1.92857142857143 SURF_ID='SURF_70'/
4ac552be8f3049db927da79b895d2b26
&OBST XB=-82,-80,-108,-108,0,1.92857142857143 SURF_ID='SURF_70'/
f9a5d54af179432eadf5e27808b7b175
&OBST XB=-76,-74,-108,-108,0,1.92857142857143 SURF_ID='SURF_70'/
d914a12dd23d4074bdd7bb4ec8f84118
&OBST XB=-68,-66,-100,-96,0,1.92857142857143 SURF_ID='SURF_61'/
15baa5f2724544d8983ddb9652176ee7
&OBST XB=-92,-92,-114,-108,0,1.92857142857143 SURF_ID='SURF_70'/
d40c45afa1674124b5763a10c8b0c8b1
&OBST XB=-96,-94,-112,-110,0,1.92857142857143 SURF_ID='SURF_70'/
5006e335baaa41819462faba9bf99094
&OBST XB=-98,-96,-112,-110,0,1.92857142857143 SURF_ID='SURF_70'/
e89b267b0bb045c691284493ce7762a6
&OBST XB=-100,-98,-112,-110,0,1.92857142857143 SURF_ID='SURF_70'/
cf120e1250e44ccaa769618e255440c9
&OBST XB=-102,-100,-112,-110,0,1.92857142857143 SURF_ID='SURF_70'/
1d3ba570ffd04c989e5f4054c5f314f6
&OBST XB=-104,-102,-114,-108,0,1.92857142857143 SURF_ID='SURF_70'/
3c06a0b6d2714d3c89d364b5777ae442
&OBST XB=-100,-96,-108,-108,0,1.92857142857143 SURF_ID='SURF_70'/
55c06be014f74b2ca9fcce7c971b6434
&OBST XB=-110,-106,-114,-108,0,1.92857142857143 SURF_ID='SURF_70'/
810c057919c44bc3b9354118c2452ee0
&OBST XB=-112,-110,-108,-108,0,1.92857142857143 SURF_ID='SURF_70'/
59cca5783f644e19b60a17f7adca23c6
&OBST XB=-112,-110,-114,-112,0,1.92857142857143 SURF_ID='SURF_70'/
549e5e54ccb74208a387c62e1377c389
&OBST XB=-154,-150,-108,-108,0,1.92857142857143 SURF_ID='SURF_68'/
&OBST XB=-150,-148,-112,-108,0,1.92857142857143 SURF_ID='SURF_68'/
f53a932d2741406da0d0e089f049c28b
&OBST XB=-154,-150,-110,-110,0,1.92857142857143 SURF_ID='SURF_68'/
dcacea5a40a04640987424cc0887e4fd
&OBST XB=-154,-154,-112,-108,0,1.92857142857143 SURF_ID='SURF_68'/
2afd376efff14b6d82af9745cb4f2171
&OBST XB=-158,-156,-110,-108,0,1.92857142857143 SURF_ID='SURF_68'/
0cf4e5237b404fcd91c0ad4e4c2f1991
&OBST XB=-158,-158,-114,-110,0,1.92857142857143 SURF_ID='SURF_68'/
2f2ca22914fb44b2bdbdde90d0395460
&OBST XB=-162,-160,-60,-58,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-164,-162,-60,-58,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-158,-158,-56,-54,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-166,-164,-56,-54,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-164,-160,-58,-54,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-166,-158,-54,-46,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-164,-158,-46,-40,0,1.92857142857143 SURF_ID='SURF_69'/
c758c71759754b68a76d4feeea956179
&OBST XB=-140,-132,-56,-24,0,1.92857142857143 SURF_ID='SURF_69'/
f7fd79002e534255960f4ccb9638fa73
&OBST XB=-140,-138,-22,-20,0,3.85714285714286 SURF_ID='SURF_61'/
cbcad61a6ae046c2b07e6038a819b494
&OBST XB=-136,-132,-22,-20,0,3.85714285714286 SURF_ID='SURF_61'/
da6cd20cbb914b11b03803e81d08f2ec
&OBST XB=-140,-132,-18,-12,0,3.85714285714286 SURF_ID='SURF_61'/
c66fc585004149afacf1082eb1bcac46
&OBST XB=-126,-122,-16,-12,0,3.85714285714286 SURF_ID='SURF_61'/
bfa54f38b03d4338ae86a31f3a1b5fdd
&OBST XB=-120,-118,-16,-14,0,3.85714285714286 SURF_ID='SURF_61'/
7235781d1d6c4d24b5d8fc682f5b192f
&OBST XB=-116,-110,-14,-12,0,3.85714285714286 SURF_ID='SURF_61'/
ea907ed6c9db40d8bf52d920167766ac
&OBST XB=-118,-110,-18,-16,0,3.85714285714286 SURF_ID='SURF_61'/
2b09e09de3fd4ba2b24e0e1a284c1697
&OBST XB=-116,-110,-22,-20,0,3.85714285714286 SURF_ID='SURF_61'/
b4ca04adaac946c1b359b6af1d616ace
&OBST XB=-116,-110,-24,-22,0,3.85714285714286 SURF_ID='SURF_61'/
2af84bc3cb7f474681d4151422262ece
&OBST XB=-116,-110,-26,-26,0,3.85714285714286 SURF_ID='SURF_61'/
5cc5b490aee04eb4bc192471743d4ab3
&OBST XB=-106,-104,-26,-24,0,3.85714285714286 SURF_ID='SURF_61'/
f63d78276fba451f987404e7f2b9a457
&OBST XB=-106,-104,-28,-26,0,3.85714285714286 SURF_ID='SURF_61'/
2b2a35a3cbd0432b97a0ad37aa57b119
&OBST XB=-106,-104,-24,-12,0,3.85714285714286 SURF_ID='SURF_61'/
1d318c9c47dd4eda849b10eff87051be
&OBST XB=-104,-104,-28,-14,0,3.85714285714286 SURF_ID='SURF_61'/
ea445273d1154d14896200e92a21c99e
&OBST XB=-102,-100,-28,-16,0,3.85714285714286 SURF_ID='SURF_61'/
bc2d6236ffda4f1b8102cf2a9e020b09
&OBST XB=-100,-98,-28,-16,0,3.85714285714286 SURF_ID='SURF_61'/
0ebc6f67f0444bdcbd794cd076588cf3
&OBST XB=-104,-100,-28,-28,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-100,-92,-30,-28,0,3.85714285714286 SURF_ID='SURF_61'/
7dbf5cca7fcc4f8cb0efc0c3c0dc3be4
&OBST XB=-96,-94,-28,-26,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-96,-96,-26,-16,0,3.85714285714286 SURF_ID='SURF_61'/
9668450fda124e50a4f4f2bf1e4c002a
&OBST XB=-94,-92,-28,-14,0,3.85714285714286 SURF_ID='SURF_61'/
ec999ae1a90e4a32ac4bc2867a89acc9
&OBST XB=-92,-90,-28,-12,0,3.85714285714286 SURF_ID='SURF_61'/
b4107dff17b144f88163b8823d73b181
&OBST XB=-116,-110,-30,-28,0,3.85714285714286 SURF_ID='SURF_61'/
2fe5496ca75a41b492da022a9d5c0877
&OBST XB=-118,-116,-30,-26,0,3.85714285714286 SURF_ID='SURF_61'/
df62f9202bf3428ebd14849851edf19b
&OBST XB=-116,-110,-34,-30,0,3.85714285714286 SURF_ID='SURF_61'/
371be835e2b54919bf212b28ed328b0e
&OBST XB=-116,-110,-36,-36,0,3.85714285714286 SURF_ID='SURF_61'/
b2348a8513934e81b86f2a48911c8f22
&OBST XB=-114,-112,-38,-38,0,3.85714285714286 SURF_ID='SURF_61'/
66ed54e95a954867b9aa4e835b01071b
&OBST XB=-112,-110,-44,-40,0,3.85714285714286 SURF_ID='SURF_61'/
78bb43d652494cb8bf9498e4c6c88ee8
&OBST XB=-114,-110,-50,-44,0,3.85714285714286 SURF_ID='SURF_61'/
bd5ab5a91c75495bb5cfd8599866771d
&OBST XB=-116,-110,-64,-50,0,3.85714285714286 SURF_ID='SURF_61'/
f30881ca324a411e8aedff4c39c17195
&OBST XB=-114,-110,-102,-100,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-128,-110,-100,-72,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-128,-114,-72,-68,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-128,-116,-68,-64,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-128,-120,-64,-44,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-128,-114,-44,-42,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-128,-116,-42,-38,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-128,-118,-38,-34,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-128,-116,-34,-32,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-128,-118,-32,-18,0,1.92857142857143 SURF_ID='SURF_69'/
a7148514f31f44d18ae15f18977297b8
&OBST XB=-140,-138,-60,-56,0,3.85714285714286 SURF_ID='SURF_61'/
3b69b64da88d48a7aab3310ca23ce563
&OBST XB=-136,-134,-60,-56,0,3.85714285714286 SURF_ID='SURF_61'/
cfbf134b2e71428681ff1bf7df798db0
&OBST XB=-134,-132,-64,-60,0,3.85714285714286 SURF_ID='SURF_61'/
64bbbfe6f9d14d2e98e13e6b5d110d5a
&OBST XB=-136,-134,-64,-60,0,3.85714285714286 SURF_ID='SURF_61'/
9ab7ef0f5bcc4bbbbaef7a61e0fa12a5
&OBST XB=-134,-132,-60,-56,0,3.85714285714286 SURF_ID='SURF_61'/
4e623d7ea03341cd97fac2cbd5bb0091
&OBST XB=-140,-138,-64,-60,0,3.85714285714286 SURF_ID='SURF_61'/
2e846441da9f43cdab4691fe63fd6b9e
&OBST XB=-140,-138,-70,-68,0,3.85714285714286 SURF_ID='SURF_61'/
2f6a5bad16ef4992aa7f2984d6f0179e
&OBST XB=-140,-138,-68,-64,0,3.85714285714286 SURF_ID='SURF_61'/
92301cec1ced41849172c404fdeb9b2e
&OBST XB=-136,-134,-68,-64,0,3.85714285714286 SURF_ID='SURF_61'/
bf5f4e20569549e8b8e5fd17a913d77b
&OBST XB=-134,-132,-70,-68,0,3.85714285714286 SURF_ID='SURF_61'/
e75f55c903384c959e8bc1eb40aa8650
&OBST XB=-136,-134,-70,-68,0,3.85714285714286 SURF_ID='SURF_61'/
8d25180e35a8422b9f9dac4b0c2027ae
&OBST XB=-134,-132,-68,-64,0,3.85714285714286 SURF_ID='SURF_61'/
bb35932903764b46968fb428aaf2e26b
&OBST XB=-140,-138,-82,-78,0,3.85714285714286 SURF_ID='SURF_61'/
96f559e2ddb74f5fa9b7a53f972f418f
&OBST XB=-134,-132,-82,-78,0,3.85714285714286 SURF_ID='SURF_61'/
e18b09dcb4ee472a9dbc4a067fc0bbbc
&OBST XB=-136,-134,-82,-78,0,3.85714285714286 SURF_ID='SURF_61'/
f728c0be25bc421d9deb71c4da89b71c
&OBST XB=-134,-132,-74,-72,0,3.85714285714286 SURF_ID='SURF_61'/
f82e9b03518149408815aee7ac91695a
&OBST XB=-136,-134,-74,-72,0,3.85714285714286 SURF_ID='SURF_61'/
70c09609acfa448caf75bd392a75e886
&OBST XB=-140,-138,-74,-72,0,3.85714285714286 SURF_ID='SURF_61'/
45732f06d27b4a49a5b55567b99df876
&OBST XB=-140,-138,-78,-74,0,3.85714285714286 SURF_ID='SURF_61'/
8bdf70558c8f40499c4ef2ff2e80f0b9
&OBST XB=-136,-134,-78,-74,0,3.85714285714286 SURF_ID='SURF_61'/
c24adbb460ff458b862c0bc5c93956eb
&OBST XB=-134,-132,-78,-74,0,3.85714285714286 SURF_ID='SURF_61'/
b1debcf35183495e950cb2d51b1bf531
&OBST XB=-140,-138,-88,-86,0,3.85714285714286 SURF_ID='SURF_61'/
4e1c5219e1594aed933f8b1ae0b616fe
&OBST XB=-134,-132,-88,-86,0,3.85714285714286 SURF_ID='SURF_61'/
48d435c442844b5088eb47f93abba231
&OBST XB=-136,-134,-88,-86,0,3.85714285714286 SURF_ID='SURF_61'/
534cb92a950240068f2e63a9b0064c1e
&OBST XB=-140,-138,-86,-82,0,3.85714285714286 SURF_ID='SURF_61'/
8b14e7b09563429d9c2ebfd00ab9a356
&OBST XB=-136,-134,-86,-82,0,3.85714285714286 SURF_ID='SURF_61'/
00c91e02f2854810a04628f9d58126e5
&OBST XB=-134,-132,-86,-82,0,3.85714285714286 SURF_ID='SURF_61'/
784a664692c34c75b7cfa4ac387879dd
&OBST XB=-152,-132,-102,-88,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-152,-144,-88,-60,0,3.85714285714286 SURF_ID='SURF_61'/
1cb487ff85fb4f36b71255dce2546156
&OBST XB=-152,-144,-60,-12,0,1.92857142857143 SURF_ID='SURF_71'/
d2b8dc6ea7d843e3bb0c270c572e7e8c
&OBST XB=-142,-140,-36,-32,0,1.92857142857143 SURF_ID='SURF_71'/
be24bc62593a471cbe97cd143fe57f67
&OBST XB=-144,-142,-32,-28,0,1.92857142857143 SURF_ID='SURF_71'/
3546d82c356f48db99d3af9af9f923ae
&OBST XB=-108,-100,-78,-48,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-106,-100,-48,-44,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-106,-94,-44,-30,0,3.85714285714286 SURF_ID='SURF_61'/
32dc12a2fe594aca8e2619a8a0bb22da
&OBST XB=-98,-80,-100,-80,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-88,-80,-80,-72,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-98,-90,-80,-70,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-98,-92,-70,-54,0,3.85714285714286 SURF_ID='SURF_61'/
ace84c528ce84d1e9a716398a807b134
&OBST XB=-90,-80,-58,-54,0,3.85714285714286 SURF_ID='SURF_61'/
f9d4133fd44d4ba2b89bdefb015bf793
&OBST XB=-86,-84,-70,-64,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-88,-82,-64,-62,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-86,-80,-62,-60,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-86,-84,-60,-58,0,1.92857142857143 SURF_ID='SURF_69'/
3a3df68e61d7428a90f020739c83a92b
&OBST XB=-92,-90,-58,-50,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-98,-90,-50,-44,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-94,-90,-44,-40,0,1.92857142857143 SURF_ID='SURF_69'/
0589042a89024cbb9b6bb22c71d6fc95
&OBST XB=-90,-80,-52,-32,0,1.92857142857143 SURF_ID='SURF_69'/
ba9999ef722442309a8d7c94e70f0b59
&OBST XB=-88,-80,-32,-12,0,1.92857142857143 SURF_ID='SURF_69'/
aa7dce4ac58c4d9c90bf2afa46075bf2
&OBST XB=-76,-70,-78,-74,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-78,-70,-74,-12,0,1.92857142857143 SURF_ID='SURF_69'/
5f49a15bfb6a468dad74751bf0f88766
&OBST XB=-78,-66,-90,-82,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-66,-62,-90,-80,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-62,-60,-90,-82,0,3.85714285714286 SURF_ID='SURF_61'/
1b1f1e2fd6814220b139d8747a6cba43
&OBST XB=-68,-68,-82,-80,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-68,-60,-80,-64,0,3.85714285714286 SURF_ID='SURF_61'/
de1a2edcfc8f4ab18d94c7cf75c01fde
&OBST XB=-64,-60,-50,-38,0,3.85714285714286 SURF_ID='SURF_72'/
eb1dc7411a7149e5a8f81c094902b0af
&OBST XB=-68,-66,-36,-34,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-68,-64,-34,-32,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-56,-54,-36,-32,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-68,-54,-32,-12,0,3.85714285714286 SURF_ID='SURF_61'/
4b9add2ade4e480c8f3f1383b7c8b12d
&OBST XB=-56,-50,-90,-48,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-56,-54,-48,-42,0,1.92857142857143 SURF_ID='SURF_69'/
bac350a6985442a3bba5d53b2258dcba
&OBST XB=-48,-42,-90,-60,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-46,-42,-60,-48,0,1.92857142857143 SURF_ID='SURF_69'/
3dd5c3f115ef460ea375449bc7952dcf
&OBST XB=-42,-38,-86,-44,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-50,-38,-44,-12,0,1.92857142857143 SURF_ID='SURF_69'/
4c2646a8481a4b69b04bdbd7e5df0917
&OBST XB=18,34,-6,20,0,1.92857142857143 SURF_ID='SURF_69'/
70ae04e94d4b4711a059289bfd39e1bb
&OBST XB=32,34,22,46,0,3.85714285714286 SURF_ID='SURF_61'/
db9b5be95d1d4f1382b5dc69c7693d9f
&OBST XB=26,28,24,46,0,3.85714285714286 SURF_ID='SURF_61'/
aaff8422f1494798b2b7956dc36a0049
&OBST XB=22,24,24,46,0,3.85714285714286 SURF_ID='SURF_61'/
dce9b737b373423cb62e3d71ec05bffb
&OBST XB=18,20,22,46,0,3.85714285714286 SURF_ID='SURF_61'/
985c598ac54649758ee2ff4800118b49
&OBST XB=20,22,46,48,0,3.85714285714286 SURF_ID='SURF_61'/
80d82c9e829f43d2a199702d600f20cf
&OBST XB=24,26,46,48,0,3.85714285714286 SURF_ID='SURF_61'/
c558f735c135409bb049ce7a78b192ec
&OBST XB=28,30,46,48,0,3.85714285714286 SURF_ID='SURF_61'/
2334f9aad13e442592c57034264e3410
&OBST XB=16,18,42,46,0,3.85714285714286 SURF_ID='SURF_61'/
635f496464634dd89007003db4bd9b8f
&OBST XB=14,16,28,38,0,3.85714285714286 SURF_ID='SURF_61'/
d7a89f5d273a46aaa22cd3e5a06e8508
&OBST XB=14,16,14,24,0,3.85714285714286 SURF_ID='SURF_61'/
7c034f91168e46ca8eeeb2b0f88e96d8
&OBST XB=10,14,-6,-4,0,3.85714285714286 SURF_ID='SURF_61'/
53ad12b42387445faad4b4ddc871c563
&OBST XB=-2,8,-6,-4,0,3.85714285714286 SURF_ID='SURF_61'/
7cff0239a10d4e24958e674fd563ec63
&OBST XB=-2,8,-4,-2,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-2,4,-2,0,0,3.85714285714286 SURF_ID='SURF_61'/
cd4710c2d8f04996bed3aaa6929f99a3
&OBST XB=-2,4,2,4,0,3.85714285714286 SURF_ID='SURF_61'/
9a0be763850840538fbd7def8434fbe5
&OBST XB=10,12,-2,2,0,3.85714285714286 SURF_ID='SURF_61'/
82c2880fd2294e7cbd8477988996c531
&OBST XB=10,12,4,8,0,3.85714285714286 SURF_ID='SURF_61'/
49a504401579434d822d186a935321e5
&OBST XB=10,12,10,14,0,3.85714285714286 SURF_ID='SURF_61'/
85197232adf84c8981a18d684f533da0
&OBST XB=14,14,10,12,0,1.92857142857143 SURF_ID='SURF_64'/
56ede87b97aa4de892133268e4b07685
&OBST XB=6,10,8,8,0,1.92857142857143 SURF_ID='SURF_61'/
2004808c1eaf44498e61d0129a42b126
&OBST XB=2,8,14,16,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-2,12,16,20,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-2,8,20,22,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=2,8,22,24,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=4,8,24,26,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=2,8,26,28,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=4,8,28,30,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=0,8,30,32,0,1.92857142857143 SURF_ID='SURF_69'/
9102c134cf5448ae9edff5f210925b9f
&OBST XB=-8,-6,-6,-2,0,3.85714285714286 SURF_ID='SURF_61'/
289b2f10bcc34aabb35b1a7ee8cf5868
&OBST XB=-8,-6,0,4,0,3.85714285714286 SURF_ID='SURF_61'/
e364da543dbe4186aa7068707d1128d3
&OBST XB=-8,-6,6,10,0,3.85714285714286 SURF_ID='SURF_61'/
1a27a94aa42342a7b2d3555f618d9f51
&OBST XB=-8,-6,12,18,0,3.85714285714286 SURF_ID='SURF_61'/
6c22469561b34d1d974de0d3e3b29716
&OBST XB=-8,-6,18,24,0,3.85714285714286 SURF_ID='SURF_61'/
e99310290d4949e0a1b7b0de59ddbcb8
&OBST XB=-8,-6,24,30,0,3.85714285714286 SURF_ID='SURF_61'/
8132a63f37b64814b06435f5ad00437e
&OBST XB=-6,-6,30,34,0,3.85714285714286 SURF_ID='SURF_61'/
c7a50b21284b4c9d88891faf094878b0
&OBST XB=12,14,26,26,0,3.85714285714286 SURF_ID='SURF_61'/
dc8ce3eff64d4e4b9af39e1f39418264
&OBST XB=12,14,26,28,0,3.85714285714286 SURF_ID='SURF_61'/
d675eaef962149fea18df0ceab5983f5
&OBST XB=12,14,28,30,0,3.85714285714286 SURF_ID='SURF_61'/
faef7b6325fa4a0e9f024c167f25ad2c
&OBST XB=12,14,28,28,0,3.85714285714286 SURF_ID='SURF_61'/
ba2693d991624da185583a929b386fb6
&OBST XB=12,14,34,34,0,3.85714285714286 SURF_ID='SURF_61'/
b3ae386b6da744a7b2a788224853f4f8
&OBST XB=12,14,32,32,0,3.85714285714286 SURF_ID='SURF_61'/
2f75dbc374d24f0ca5a2fa256f2acd9d
&OBST XB=12,14,30,30,0,3.85714285714286 SURF_ID='SURF_61'/
3474635116d3485ba0866b7773144fad
&OBST XB=12,14,30,32,0,3.85714285714286 SURF_ID='SURF_61'/
4d1cab2648bb4fbf901513d6f8ad4636
&OBST XB=12,14,36,36,0,3.85714285714286 SURF_ID='SURF_61'/
42b80c4aca2842018b697efe66d8c4a4
&OBST XB=12,14,34,36,0,3.85714285714286 SURF_ID='SURF_61'/
80ec5661a71949e6b640d0394ec148f9
&OBST XB=-26,-22,-6,0,0,3.85714285714286 SURF_ID='SURF_61'/
a2c35ca92eaf4aaa956be3968e828cc6
&OBST XB=-22,-10,-6,0,0,3.85714285714286 SURF_ID='SURF_61'/
540a9effa5884c8eaaf296f9a18e18cf
&OBST XB=-10,-8,4,18,0,3.85714285714286 SURF_ID='SURF_61'/
410d4e892cf04c8e9b6b883e93ee9b1b
&OBST XB=-10,-8,-2,4,0,3.85714285714286 SURF_ID='SURF_61'/
562fce6e711b4291b41586cbf2f453a4
&OBST XB=-14,-10,4,6,0,1.92857142857143 SURF_ID='SURF_72'/
&OBST XB=-14,-12,6,8,0,1.92857142857143 SURF_ID='SURF_72'/
ed6d179e849e4f8388298e8eb101d99e
&OBST XB=-14,-10,8,12,0,1.92857142857143 SURF_ID='SURF_72'/
b63110da8d054ad8a574a56ea13c79eb
&OBST XB=-26,-20,4,6,0,3.85714285714286 SURF_ID='SURF_61'/
020b1cef456049ca92e52ddfafc8891c
&OBST XB=-26,-20,6,8,0,3.85714285714286 SURF_ID='SURF_61'/
9e30e53bcf394d35a48d63d97de92d72
&OBST XB=-24,-20,12,14,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-20,-18,12,12,0,3.85714285714286 SURF_ID='SURF_61'/
d12f7be27ae94027883a04b14f254bd5
&OBST XB=-24,-18,14,16,0,3.85714285714286 SURF_ID='SURF_61'/
53b66a295e1f47e78e699b37374fdffb
&OBST XB=-24,-18,16,18,0,3.85714285714286 SURF_ID='SURF_61'/
a49a13a7cef247fda5212d66e0bf5220
&OBST XB=-24,-18,18,20,0,3.85714285714286 SURF_ID='SURF_61'/
a2cbbd7c0e784496ab55d460a0186274
&OBST XB=-24,-18,20,22,0,3.85714285714286 SURF_ID='SURF_61'/
730e4aaafa24446aab5906c84760be00
&OBST XB=-26,-18,8,10,0,3.85714285714286 SURF_ID='SURF_61'/
336f011909be42a9b6360973177c7415
&OBST XB=-28,-26,12,22,0,3.85714285714286 SURF_ID='SURF_73'/
1fd5ee06fbd84d39919e6699c8d1f46b
&OBST XB=-26,-24,22,24,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-28,-24,24,26,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-24,-22,22,26,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-22,-16,24,26,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-24,-24,26,28,0,1.92857142857143 SURF_ID='SURF_65'/
2e0c87109f3d411398f16de740ddb7eb
&OBST XB=-22,-16,28,28,0,1.92857142857143 SURF_ID='SURF_65'/
8d686f6322bf4b0fbb54103093377576
&OBST XB=8,12,36,40,0,1.92857142857143 SURF_ID='SURF_65'/
764071f598d64e2c9374e87b5da46a73
&OBST XB=10,12,44,46,0,1.92857142857143 SURF_ID='SURF_65'/
459f653f7fa14b8ab4642de7d9daee3e
&OBST XB=8,14,48,50,0,1.92857142857143 SURF_ID='SURF_65'/
b327d0e42ec64c0c910a5ed3ce46ae90
&OBST XB=8,36,52,52,0,1.92857142857143 SURF_ID='SURF_65'/
e897d53d4bef4667ab1f077cc8db086e
&OBST XB=-4,4,48,50,0,1.92857142857143 SURF_ID='SURF_65'/
c542c9125e644b2a8b5b38be6be114d7
&OBST XB=-2,2,40,44,0,1.92857142857143 SURF_ID='SURF_65'/
3db63f299a30417484cfc9e20e3603d5
&OBST XB=-10,-6,38,40,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-10,-8,40,42,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-10,-6,42,44,0,1.92857142857143 SURF_ID='SURF_65'/
e8492fb268cb4597ad0ace79a3b09b29
&OBST XB=-2,2,52,54,0,1.92857142857143 SURF_ID='SURF_65'/
7237622129da48889e2ade584c2414b6
&OBST XB=0,4,56,58,0,1.92857142857143 SURF_ID='SURF_65'/
dc8702e063a445bebfa642aa56e1dcae
&OBST XB=-10,-4,50,58,0,1.92857142857143 SURF_ID='SURF_74'/
36b8efff6b2846989cbe7e6145b820a9
&OBST XB=-2,0,58,60,0,1.92857142857143 SURF_ID='SURF_74'/
&OBST XB=-12,0,60,62,0,1.92857142857143 SURF_ID='SURF_74'/
&OBST XB=-12,2,62,64,0,1.92857142857143 SURF_ID='SURF_74'/
&OBST XB=-12,0,64,66,0,1.92857142857143 SURF_ID='SURF_74'/
d6b9a12ca84d42bcbb41e39c3d9ca2ef
&OBST XB=8,12,54,66,0,1.92857142857143 SURF_ID='SURF_74'/
&OBST XB=12,18,54,68,0,1.92857142857143 SURF_ID='SURF_74'/
&OBST XB=18,36,54,66,0,1.92857142857143 SURF_ID='SURF_74'/
a77853f800664d5e8445eaed3d9991ee
&OBST XB=62,64,70,72,0,1.92857142857143 SURF_ID='SURF_74'/
1e1efa90c6fb4b3eb3be4b55cf84d1c5
&OBST XB=62,66,74,74,0,1.92857142857143 SURF_ID='SURF_74'/
63cf53f85a5e468d84acc14b5775a01d
&OBST XB=64,66,74,82,0,1.92857142857143 SURF_ID='SURF_74'/
0651435c5b4a4070a8d89be941da88cd
&OBST XB=62,64,80,82,0,1.92857142857143 SURF_ID='SURF_74'/
90e456ef88d44a44b111a6f001dbba1f
&OBST XB=64,64,82,84,0,1.92857142857143 SURF_ID='SURF_74'/
10f8d8c2cfc64e378146de11835c3da5
&OBST XB=62,64,76,78,0,1.92857142857143 SURF_ID='SURF_74'/
1205118a7d1447a28b79b2fbdb535dca
&OBST XB=60,62,84,84,0,1.92857142857143 SURF_ID='SURF_74'/
6428c9989df5428aa04e6e059aa06e9e
&OBST XB=60,62,78,82,0,1.92857142857143 SURF_ID='SURF_74'/
d0a80438e5eb4e52805af163ed6295fb
&OBST XB=56,60,72,74,0,1.92857142857143 SURF_ID='SURF_74'/
&OBST XB=58,58,74,80,0,1.92857142857143 SURF_ID='SURF_74'/
&OBST XB=58,60,80,82,0,1.92857142857143 SURF_ID='SURF_74'/
f5cc03bb6890455797d0cd10a5c5f1cc
&OBST XB=60,60,74,76,0,1.92857142857143 SURF_ID='SURF_74'/
e55a9a4116d9458287a548d3ec9f02d4
&OBST XB=0,54,70,76,0,1.92857142857143 SURF_ID='SURF_74'/
&OBST XB=2,54,76,78,0,1.92857142857143 SURF_ID='SURF_74'/
&OBST XB=2,52,78,82,0,1.92857142857143 SURF_ID='SURF_74'/
1a1037a3ec03498397b600ab71225cc1
&OBST XB=-16,-6,70,78,0,1.92857142857143 SURF_ID='SURF_74'/
7ed06b9e01fe4728b869f047097ea2c2
&OBST XB=-18,-16,72,72,0,1.92857142857143 SURF_ID='SURF_74'/
463b2dc8026548f5921152d71950ff1a
&OBST XB=-20,-16,74,76,0,1.92857142857143 SURF_ID='SURF_74'/
46aa7b2b414344a9b1fac04789c6dfda
&OBST XB=-20,-16,78,78,0,1.92857142857143 SURF_ID='SURF_74'/
3e5cdd296e304c50b0d0d22859cabf3f
&OBST XB=-22,-20,72,84,0,1.92857142857143 SURF_ID='SURF_74'/
&OBST XB=-20,-18,84,84,0,1.92857142857143 SURF_ID='SURF_74'/
464aba9e52674f618098e22f623e86c0
&OBST XB=-18,-16,80,84,0,1.92857142857143 SURF_ID='SURF_74'/
&OBST XB=-16,-14,80,82,0,1.92857142857143 SURF_ID='SURF_74'/
&OBST XB=-16,-12,82,84,0,1.92857142857143 SURF_ID='SURF_74'/
&OBST XB=-14,-12,82,82,0,1.92857142857143 SURF_ID='SURF_74'/
2522208d7c234409832dfc167267ce86
&OBST XB=-12,-10,82,84,0,1.92857142857143 SURF_ID='SURF_74'/
8c7e82e8bfa94b798334f4e4126fe7d7
&OBST XB=-12,-12,78,80,0,1.92857142857143 SURF_ID='SURF_74'/
&OBST XB=-12,-10,80,80,0,1.92857142857143 SURF_ID='SURF_74'/
a3b8d0764f824c7296b644183bc38269
&OBST XB=-26,-24,72,82,0,1.92857142857143 SURF_ID='SURF_74'/
9ee1b63eaf2e40b99cfd00a3dcf7996e
&OBST XB=-28,-26,70,72,0,1.92857142857143 SURF_ID='SURF_74'/
&OBST XB=-30,-26,72,76,0,1.92857142857143 SURF_ID='SURF_74'/
&OBST XB=-28,-26,76,78,0,1.92857142857143 SURF_ID='SURF_74'/
74343f0c68654c519d8e91e448cfec93
&OBST XB=-32,-30,70,72,0,1.92857142857143 SURF_ID='SURF_74'/
&OBST XB=-34,-30,72,76,0,1.92857142857143 SURF_ID='SURF_74'/
&OBST XB=-34,-32,76,82,0,1.92857142857143 SURF_ID='SURF_74'/
&OBST XB=-32,-30,76,82,0,1.92857142857143 SURF_ID='SURF_74'/
c0d0890c454f41ae9fe32aada666aabb
&OBST XB=-12,-12,36,56,0,5.78571428571429 SURF_ID='SURF_61'/
ef648a1af147443fbdfd5e90bdf7e175
&OBST XB=-22,-20,36,48,0,5.78571428571429 SURF_ID='SURF_61'/
&OBST XB=-20,-20,48,56,0,5.78571428571429 SURF_ID='SURF_61'/
8af02621a6c6436a8ce2529f262b240a
&OBST XB=-16,-14,36,52,0,5.78571428571429 SURF_ID='SURF_61'/
791d716ac6894e5fba8203828b30724f
&OBST XB=-18,-16,36,52,0,3.85714285714286 SURF_ID='SURF_61'/
78114b36f1674cf6ace3575eb3147117
&OBST XB=-42,-40,-6,-2,0,3.85714285714286 SURF_ID='SURF_61'/
5a9106c130034c359f7bdfa9f6a5828f
&OBST XB=-40,-40,-6,-2,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-40,-38,-6,-6,0,3.85714285714286 SURF_ID='SURF_61'/
046d40444b754fa99e13783e03058760
&OBST XB=-46,-42,-6,-4,0,3.85714285714286 SURF_ID='SURF_61'/
cbdb0f5c323442ee8f0697fa903d6588
&OBST XB=-44,-42,-2,-2,0,3.85714285714286 SURF_ID='SURF_61'/
26188a34bb324fbe858aefd7894c96ae
&OBST XB=-44,-44,-4,-2,0,3.85714285714286 SURF_ID='SURF_61'/
82297dc436ae4a979705203b6208959c
&OBST XB=-48,-46,-6,0,0,3.85714285714286 SURF_ID='SURF_61'/
4247bbb4182c4e87bebc730d121941be
&OBST XB=-50,-48,-6,-6,0,3.85714285714286 SURF_ID='SURF_61'/
0dacb65e28ae4c308c00bf0efe39be18
&OBST XB=-44,-42,2,2,0,3.85714285714286 SURF_ID='SURF_61'/
7e2d07f252b44677bef78733a93aef21
&OBST XB=-46,-44,2,2,0,3.85714285714286 SURF_ID='SURF_61'/
30511d9adb6747a08fde0f43ba1a0bc9
&OBST XB=-40,-38,0,2,0,3.85714285714286 SURF_ID='SURF_61'/
a7ce3015e89f46c89af45fb01fdac2c9
&OBST XB=-36,-36,0,2,0,3.85714285714286 SURF_ID='SURF_61'/
02e30c66710f4b00b9495b8e2f822e81
&OBST XB=-36,-34,2,6,0,3.85714285714286 SURF_ID='SURF_61'/
459343faaaf54a12b03f9d19cbd19602
&OBST XB=-38,-38,6,10,0,3.85714285714286 SURF_ID='SURF_61'/
48fe2d861e5f46f6b2f3cade67da17f1
&OBST XB=-42,-40,4,4,0,3.85714285714286 SURF_ID='SURF_61'/
458808f9091c498b9d57ac84e366fb2a
&OBST XB=-42,-40,6,8,0,3.85714285714286 SURF_ID='SURF_61'/
53a2cf19721f47bcadeb35ba39b3f1c0
&OBST XB=-40,-40,10,12,0,3.85714285714286 SURF_ID='SURF_61'/
a57c4545ab01422481b7f33a9cdbd690
&OBST XB=-42,-42,8,12,0,3.85714285714286 SURF_ID='SURF_61'/
a05b625e6c7f43b4b2c935fdcd542f5a
&OBST XB=-36,-34,14,14,0,3.85714285714286 SURF_ID='SURF_61'/
eb290f7b4813402bb368fb7cc8f4f76c
&OBST XB=-56,-38,14,14,0,3.85714285714286 SURF_ID='SURF_61'/
d8a442b441354293898a1f768042cd7d
&OBST XB=-44,-42,4,10,0,3.85714285714286 SURF_ID='SURF_61'/
3248fef94b4e48c0bb9dfcb6631289a7
&OBST XB=-46,-44,4,10,0,3.85714285714286 SURF_ID='SURF_61'/
b5dcdff24d5648fcab681dffeb0f6f49
&OBST XB=-48,-46,4,10,0,3.85714285714286 SURF_ID='SURF_61'/
6047fb58585b45418df02970ec29c693
&OBST XB=-50,-48,4,10,0,3.85714285714286 SURF_ID='SURF_61'/
74dd97b386e94e5f805b1651ddc11897
&OBST XB=-50,-50,6,10,0,3.85714285714286 SURF_ID='SURF_61'/
36bbb226b5ef4bc48fa105c60cae25aa
&OBST XB=-52,-50,4,4,0,3.85714285714286 SURF_ID='SURF_61'/
fe5118cc519f4c5d9be6902ed0a0ab98
&OBST XB=-48,-48,2,4,0,3.85714285714286 SURF_ID='SURF_61'/
2d96cd1fe2944b51a1a859de06702483
&OBST XB=-54,-54,2,12,0,3.85714285714286 SURF_ID='SURF_61'/
d10b8b0f570f49d3bbeb66326748b560
&OBST XB=-56,-54,4,10,0,3.85714285714286 SURF_ID='SURF_61'/
7f9a496dcac44b768bd49ead03247a70
&OBST XB=-58,-56,10,10,0,3.85714285714286 SURF_ID='SURF_61'/
796d816dbf154c6fb0b7a7665029646b
&OBST XB=-58,-56,8,8,0,3.85714285714286 SURF_ID='SURF_61'/
d1d475081b96468db8f5cab7ddc2ee45
&OBST XB=-58,-56,6,8,0,3.85714285714286 SURF_ID='SURF_61'/
bdb03d1f9be94101b8ad0e62d7d133a9
&OBST XB=-58,-56,6,6,0,3.85714285714286 SURF_ID='SURF_61'/
e95e9a1849dd464ead35e15932a36f2c
&OBST XB=-58,-56,4,4,0,3.85714285714286 SURF_ID='SURF_61'/
17886dd0d8714ea1b41f0204f74c229a
&OBST XB=-60,-60,4,10,0,3.85714285714286 SURF_ID='SURF_61'/
740cfafd96ba4544a4f9aca78df69e0f
&OBST XB=-62,-62,4,10,0,3.85714285714286 SURF_ID='SURF_61'/
d5c6a2454bcf4f26be0dbc7fc959b0c8
&OBST XB=-64,-64,4,6,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-64,-62,6,10,0,3.85714285714286 SURF_ID='SURF_61'/
9f8df77cc1744f0ea66aafa1236eef49
&OBST XB=-66,-64,4,10,0,3.85714285714286 SURF_ID='SURF_61'/
21211a650d48412da16f607206daa006
&OBST XB=-68,-66,10,10,0,3.85714285714286 SURF_ID='SURF_61'/
475961431d144b1ba6c629f4f0eaafc2
&OBST XB=-68,-66,8,8,0,3.85714285714286 SURF_ID='SURF_61'/
7a24e56d539c4c749154bc1a10c1ff17
&OBST XB=-68,-66,6,8,0,3.85714285714286 SURF_ID='SURF_61'/
78303d16e95c4e0396dbf92295651ae7
&OBST XB=-68,-66,6,6,0,3.85714285714286 SURF_ID='SURF_61'/
6f0e3f9adc4f4890b38c577489a4cc32
&OBST XB=-76,-62,12,12,0,3.85714285714286 SURF_ID='SURF_61'/
28e8d40e3dbd4027a26d2138d4105c0d
&OBST XB=-70,-70,6,10,0,3.85714285714286 SURF_ID='SURF_61'/
d2724c305d3540b7836309fc821e87f8
&OBST XB=-60,-56,2,2,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-56,-54,0,2,0,3.85714285714286 SURF_ID='SURF_61'/
c3201028c96d49f89f248f5c9d42ee12
&OBST XB=-60,-48,0,0,0,3.85714285714286 SURF_ID='SURF_61'/
cf14ab7d46774fc6801fe5a93f1a6fee
&OBST XB=-64,-62,2,2,0,3.85714285714286 SURF_ID='SURF_61'/
762f2cb8c4b2415b954659c23a4ca2a1
&OBST XB=-70,-70,2,4,0,3.85714285714286 SURF_ID='SURF_61'/
d187b7aabf9c4dd3824a4dbd70dd428b
&OBST XB=-68,-66,2,4,0,3.85714285714286 SURF_ID='SURF_61'/
330819da26174efe8d3f6b3000b15497
&OBST XB=-64,-60,0,0,0,3.85714285714286 SURF_ID='SURF_61'/
93e3dabefa844de3b82f94fc99709a90
&OBST XB=-66,-64,0,0,0,3.85714285714286 SURF_ID='SURF_61'/
d7621dc15347492ebb2d32b6ee668ac2
&OBST XB=-74,-72,-6,0,0,3.85714285714286 SURF_ID='SURF_61'/
0310e27358da4dfc83ae41ab865341cb
&OBST XB=-68,-66,-6,-4,0,3.85714285714286 SURF_ID='SURF_61'/
f1b5166e67ca42e0a2f878b1e4318a56
&OBST XB=-58,-56,-4,-2,0,3.85714285714286 SURF_ID='SURF_61'/
0f0c21ed587c4fb6b3cc85bb6799b9a9
&OBST XB=-54,-52,-4,-2,0,3.85714285714286 SURF_ID='SURF_61'/
91c299ed79784117a833e69e3d649dcf
&OBST XB=-72,-68,0,0,0,3.85714285714286 SURF_ID='SURF_61'/
3542dbce13f04fdb91b9af80ebe2d19c
&OBST XB=-78,-74,0,0,0,3.85714285714286 SURF_ID='SURF_61'/
89d531b8927e4be0b732f2cea778c476
&OBST XB=-76,-74,2,4,0,3.85714285714286 SURF_ID='SURF_61'/
3f06d7808fb5491387979831e0fc4a48
&OBST XB=-78,-78,2,4,0,3.85714285714286 SURF_ID='SURF_61'/
f7fd0193acb942a3822ed229b4a23be1
&OBST XB=-78,-78,4,6,0,3.85714285714286 SURF_ID='SURF_61'/
cef6ed36cbf7409fbe7502364edb3d2d
&OBST XB=-76,-76,4,6,0,3.85714285714286 SURF_ID='SURF_61'/
870aaa999767440089d42840bd8729d7
&OBST XB=-76,-74,4,6,0,3.85714285714286 SURF_ID='SURF_61'/
1a8ca5e2b4584592b1de4d69148d9d49
&OBST XB=-74,-74,4,6,0,3.85714285714286 SURF_ID='SURF_61'/
c12dde2a662c46f7a07057a977e5e5b0
&OBST XB=-82,-80,4,6,0,3.85714285714286 SURF_ID='SURF_61'/
55eb5329c1d54703a72fa27470d08e06
&OBST XB=-82,-80,2,4,0,3.85714285714286 SURF_ID='SURF_61'/
be73d2723368477a8e492efb83f004f8
&OBST XB=-80,-80,2,4,0,3.85714285714286 SURF_ID='SURF_61'/
04c53d4cca2e41fdaa15ca0bc93dfb52
&OBST XB=-84,-78,-6,-4,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-78,-78,-4,0,0,3.85714285714286 SURF_ID='SURF_61'/
38dff88f0afa49a2b86ac38f1ad717ff
&OBST XB=-76,-76,8,12,0,3.85714285714286 SURF_ID='SURF_61'/
4a7fb2413eab4f74bcfa62f69c54bd49
&OBST XB=-76,-74,8,10,0,3.85714285714286 SURF_ID='SURF_61'/
95f9dd7d8f5f487bb1ca14953c863d36
&OBST XB=-74,-74,8,12,0,3.85714285714286 SURF_ID='SURF_61'/
aea82c4526774f7c8b415ee8fc4a3bbb
&OBST XB=-78,-78,8,12,0,3.85714285714286 SURF_ID='SURF_61'/
ced8e7189d6a48ec939d23978d4e353f
&OBST XB=-78,-78,12,14,0,3.85714285714286 SURF_ID='SURF_61'/
05dd69b4446c46bca44768ded52e870d
&OBST XB=-80,-78,10,10,0,1.92857142857143 SURF_ID='SURF_64'/
40248c38351642e9a10df9627d90c5f0
&OBST XB=-80,-78,6,8,0,1.92857142857143 SURF_ID='SURF_64'/
b60d9339de584e0cb4e99d37b697ac09
&OBST XB=-148,-126,-8,-6,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-148,-94,-6,0,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-148,-82,0,2,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-114,-82,2,6,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-148,-134,2,6,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-144,-140,6,8,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-148,-148,6,8,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-140,-134,6,12,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-114,-80,6,14,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-136,-134,12,14,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-146,-144,8,8,0,1.92857142857143 SURF_ID='SURF_65'/
30aa0ecd84274b5996e03edc07bc5f7e
&OBST XB=-126,-124,10,14,0,1.92857142857143 SURF_ID='SURF_65'/
11b8a5725cc940efa576966a6afb6e75
&OBST XB=-166,-162,0,0,0,1.92857142857143 SURF_ID='SURF_72'/
6fe92426bada47abb03db46f141036be
&OBST XB=-158,-156,0,4,0,1.92857142857143 SURF_ID='SURF_72'/
bace3787a7fd440d88d05e1f0b2ef06d
&OBST XB=-156,-154,2,4,0,1.92857142857143 SURF_ID='SURF_72'/
353f18c2e54b461fbdb5f53bf3cfa81c
&OBST XB=-162,-162,2,4,0,1.92857142857143 SURF_ID='SURF_72'/
247d2d5e5ad94365980731588e3aff6b
&OBST XB=-166,-164,2,2,0,1.92857142857143 SURF_ID='SURF_72'/
7ba83ba0c6c84dde87d084ebb6edd381
&OBST XB=-166,-162,4,8,0,1.92857142857143 SURF_ID='SURF_72'/
80483e5dfbe748dba51d46d2554bcb73
&OBST XB=-160,-158,6,12,0,1.92857142857143 SURF_ID='SURF_72'/
4312591b82e14b3488ba3436d724ab49
&OBST XB=-156,-156,8,10,0,1.92857142857143 SURF_ID='SURF_72'/
&OBST XB=-156,-154,10,12,0,1.92857142857143 SURF_ID='SURF_72'/
5d672a273aae4aaf9448924b94fc9964
&OBST XB=-168,-166,10,12,0,1.92857142857143 SURF_ID='SURF_72'/
98d8e27c4caa4dda900f954cb730c3de
&OBST XB=-166,-164,16,18,0,1.92857142857143 SURF_ID='SURF_72'/
fde010bd48b14a4bbd6b0f9fb5050d1a
&OBST XB=-166,-164,18,20,0,1.92857142857143 SURF_ID='SURF_72'/
43e3a01dbff5428696ce9538a091f844
&OBST XB=-80,-80,28,32,0,1.92857142857143 SURF_ID='SURF_60'/
&OBST XB=-100,-98,32,32,0,1.92857142857143 SURF_ID='SURF_60'/
&OBST XB=-98,-96,32,32,0,1.92857142857143 SURF_ID='SURF_60'/
&OBST XB=-96,-94,32,32,0,1.92857142857143 SURF_ID='SURF_60'/
&OBST XB=-94,-92,32,32,0,1.92857142857143 SURF_ID='SURF_60'/
&OBST XB=-92,-90,32,32,0,1.92857142857143 SURF_ID='SURF_60'/
&OBST XB=-90,-88,32,32,0,1.92857142857143 SURF_ID='SURF_60'/
&OBST XB=-88,-86,32,32,0,1.92857142857143 SURF_ID='SURF_60'/
&OBST XB=-86,-84,32,32,0,1.92857142857143 SURF_ID='SURF_60'/
&OBST XB=-84,-82,32,32,0,1.92857142857143 SURF_ID='SURF_60'/
&OBST XB=-82,-80,32,32,0,1.92857142857143 SURF_ID='SURF_60'/
07ad98d33d654037aab53b6b99d2d90c
&OBST XB=-100,-98,28,32,0,1.92857142857143 SURF_ID='SURF_60'/
07a56cf0483d4d7facbb3fc42e947b38
&OBST XB=-98,-82,30,30,0,1.92857142857143 SURF_ID='SURF_60'/
72e87623f5de46f3babe8d0a38c2a1ae
&OBST XB=-98,-82,26,28,0,1.92857142857143 SURF_ID='SURF_60'/
fe31604e363b437593e38fca11ecf830
&OBST XB=-102,-98,26,28,0,1.92857142857143 SURF_ID='SURF_60'/
ae35ba8057634f8599ae1d41c06a508e
&OBST XB=-104,-102,28,32,0,1.92857142857143 SURF_ID='SURF_60'/
7ccf3cbb2a014f569cca24fbcb626f8a
&OBST XB=-114,-112,34,36,0,1.92857142857143 SURF_ID='SURF_60'/
8eb9b77c1b9443d8be3e66dc2db2c208
&OBST XB=-112,-112,34,42,0,1.92857142857143 SURF_ID='SURF_60'/
da8289ab867849f8bddce90c8f20e875
&OBST XB=-114,-112,36,42,0,1.92857142857143 SURF_ID='SURF_60'/
805cb0f9807b4baca354358a101bf415
&OBST XB=-110,-106,34,36,0,1.92857142857143 SURF_ID='SURF_60'/
56ebab5ea5a74cb8b86809651ce1b311
&OBST XB=-108,-108,36,38,0,1.92857142857143 SURF_ID='SURF_60'/
4a126e6204834b9191d9fdd4ca13e5ab
&OBST XB=-110,-106,38,40,0,1.92857142857143 SURF_ID='SURF_60'/
090734e29d3c46a2a536f64d00c5ba50
&OBST XB=-114,-110,42,44,0,1.92857142857143 SURF_ID='SURF_60'/
461f9846979546e38deff0c58ca70cf2
&OBST XB=-106,-102,42,44,0,1.92857142857143 SURF_ID='SURF_60'/
7f21a3d92dbd4429a8b97c56f98d2b3c
&OBST XB=-102,-88,40,42,0,1.92857142857143 SURF_ID='SURF_60'/
fb69c2a5a7ab41fbb209ff0f7b8daf39
&OBST XB=-92,-88,38,40,0,1.92857142857143 SURF_ID='SURF_60'/
d8d9c0f3379c4691832a58d1be2ec923
&OBST XB=-88,-88,42,44,0,1.92857142857143 SURF_ID='SURF_60'/
&OBST XB=-92,-90,42,42,0,1.92857142857143 SURF_ID='SURF_60'/
&OBST XB=-90,-88,42,42,0,1.92857142857143 SURF_ID='SURF_60'/
5da5f6b7c5914609aada0d4ee12c175e
&OBST XB=-92,-88,46,46,0,1.92857142857143 SURF_ID='SURF_60'/
17293747fa7f434f9855e88157a3c702
&OBST XB=-90,-78,34,36,0,1.92857142857143 SURF_ID='SURF_65'/
ae946576c2b64cc385a57fbedc71b68d
&OBST XB=-86,-78,36,42,0,1.92857142857143 SURF_ID='SURF_65'/
7353cec568e94c2ca32f8c118e607f28
&OBST XB=-92,-90,34,38,0,1.92857142857143 SURF_ID='SURF_65'/
60f2614c45554181af29a7529563ffad
&OBST XB=-76,-74,36,42,0,1.92857142857143 SURF_ID='SURF_65'/
b298fc1c36b24f7abfef91110ec4fd47
&OBST XB=-78,-74,32,36,0,1.92857142857143 SURF_ID='SURF_65'/
026e5a0306e84491a63f8220759b0e29
&OBST XB=-66,-60,34,36,0,1.92857142857143 SURF_ID='SURF_65'/
036fc1d15f9542d4bdad48c9cadd547e
&OBST XB=-72,-70,38,40,0,1.92857142857143 SURF_ID='SURF_65'/
31e0c8991a7c476c976514051430997c
&OBST XB=-68,-66,36,40,0,1.92857142857143 SURF_ID='SURF_65'/
3d0e99e6ec0a4584b5b3f262b704a27f
&OBST XB=-62,-58,36,38,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-64,-58,38,40,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-64,-62,40,42,0,1.92857142857143 SURF_ID='SURF_65'/
f282cb86225d40d8b118a49f1591eadc
&OBST XB=-58,-56,38,40,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-56,-54,38,42,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-54,-52,38,40,0,1.92857142857143 SURF_ID='SURF_65'/
3769701de9754d11a20c961c045d0331
&OBST XB=-56,-56,36,38,0,1.92857142857143 SURF_ID='SURF_65'/
162d10615db14af4b17907c2a1dd8dd6
&OBST XB=-52,-50,38,38,0,1.92857142857143 SURF_ID='SURF_65'/
61173c7a3a534188849f1773f3e713f7
&OBST XB=-52,-42,34,36,0,1.92857142857143 SURF_ID='SURF_65'/
f0eb64e4291848a9938ac994e5bb9806
&OBST XB=-50,-40,36,42,0,1.92857142857143 SURF_ID='SURF_65'/
c4448461e1b9461b996c2aa0f98c8105
&OBST XB=-38,-36,34,42,0,1.92857142857143 SURF_ID='SURF_65'/
f862a044d73445b4b8a77ace7224172e
&OBST XB=-30,-20,30,32,0,3.85714285714286 SURF_ID='SURF_61'/
ce6965b65d3c4230b9646a739681c6b4
&OBST XB=-32,-28,32,34,0,3.85714285714286 SURF_ID='SURF_61'/
a41e7e7c66064c5cb21e64c43cfc9ed0
&OBST XB=-30,-26,34,36,0,3.85714285714286 SURF_ID='SURF_61'/
db0c9dd3516341cb9436ca167a24e9ee
&OBST XB=-32,-22,36,40,0,1.92857142857143 SURF_ID='SURF_64'/
&OBST XB=-32,-28,40,42,0,1.92857142857143 SURF_ID='SURF_64'/
ba7c46e0b42d4d96a7e1f2c818e4ddce
&OBST XB=-32,-24,44,50,0,1.92857142857143 SURF_ID='SURF_64'/
a873bc73df03457e8eeebb3aedada7a8
&OBST XB=-22,-22,40,42,0,3.85714285714286 SURF_ID='SURF_61'/
6cb018d1a0ca46cab0660a3d4b005b01
&OBST XB=-22,-22,48,50,0,3.85714285714286 SURF_ID='SURF_61'/
32413000278d4c39b3b54d4660632c30
&OBST XB=-32,-30,50,52,0,3.85714285714286 SURF_ID='SURF_61'/
ad442efdf4794e1e9e1e013d38f877bf
&OBST XB=-34,-24,54,56,0,3.85714285714286 SURF_ID='SURF_61'/
0413fa4736b741509a5a972974416130
&OBST XB=-34,-28,58,60,0,3.85714285714286 SURF_ID='SURF_61'/
071fb17b857c4b5083e4a49fb7530254
&OBST XB=-20,-20,58,66,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-28,-26,66,66,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-26,-24,66,66,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-24,-22,66,66,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-22,-20,66,66,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-20,-18,66,66,0,3.85714285714286 SURF_ID='SURF_61'/
ddf77ef21cf54610b5a34c409d03b407
&OBST XB=-32,-22,62,64,0,3.85714285714286 SURF_ID='SURF_61'/
85a1e1b81d9a455aacace25e0ce772c9
&OBST XB=-36,-34,18,26,0,3.85714285714286 SURF_ID='SURF_65'/
e25f352537ac4ded914b867b51af4abd
&OBST XB=-40,-36,18,20,0,3.85714285714286 SURF_ID='SURF_65'/
c5ac38a42b1d4053ae4dfb1d4d5d134d
&OBST XB=-38,-36,20,22,0,3.85714285714286 SURF_ID='SURF_65'/
04b13c56811f4eeaaddf00bf916460a2
&OBST XB=-42,-40,18,22,0,3.85714285714286 SURF_ID='SURF_65'/
4bc4d502e271479295e6ef64f12dfc5f
&OBST XB=-40,-38,22,22,0,1.92857142857143 SURF_ID='SURF_65'/
41f19069ee7d46e6990d2bbf58bc4a22
&OBST XB=-40,-38,20,22,0,1.92857142857143 SURF_ID='SURF_65'/
bf05412ce7434633b25d31fd6f71e127
&OBST XB=-46,-44,20,22,0,1.92857142857143 SURF_ID='SURF_65'/
f1c0067d0ce542f08b96c815b2672d3b
&OBST XB=-46,-44,22,22,0,1.92857142857143 SURF_ID='SURF_65'/
8ce7c9ee9f5d4c5796be3a4107e88645
&OBST XB=-46,-46,18,22,0,3.85714285714286 SURF_ID='SURF_65'/
5b9b8d6c166f4a9cb1a3c224f74842a5
&OBST XB=-48,-48,20,22,0,3.85714285714286 SURF_ID='SURF_65'/
80253b31f3db4035b66c8d2c1c6a994a
&OBST XB=-50,-50,20,22,0,3.85714285714286 SURF_ID='SURF_65'/
1360f06d735048dc821cacd2d8b0136f
&OBST XB=-52,-52,20,22,0,3.85714285714286 SURF_ID='SURF_65'/
4c7172d4a3514eef8308a9a59b266f15
&OBST XB=-54,-52,20,22,0,3.85714285714286 SURF_ID='SURF_65'/
78aa5edc9141499c96eb16ea4e4115a1
&OBST XB=-60,-58,20,22,0,3.85714285714286 SURF_ID='SURF_65'/
2d519703bfbf47b9ae1a35162807dfdd
&OBST XB=-58,-58,20,22,0,3.85714285714286 SURF_ID='SURF_65'/
15dfb446c43348ab844ff1113182aa1b
&OBST XB=-56,-54,20,22,0,1.92857142857143 SURF_ID='SURF_65'/
5a37cc8354b84fdfbe4186da07d2518d
&OBST XB=-58,-54,18,20,0,1.92857142857143 SURF_ID='SURF_65'/
d2f8c721864c440cacc5ddb1eb46bf0d
&OBST XB=-52,-50,18,20,0,1.92857142857143 SURF_ID='SURF_65'/
48c4abcac32e474cbd67a6a8cde5e243
&OBST XB=-46,-42,18,20,0,1.92857142857143 SURF_ID='SURF_65'/
0292f54e522c4bb79a83e60e01f2f2ce
&OBST XB=-60,-60,18,22,0,1.92857142857143 SURF_ID='SURF_65'/
fedb16adbf3f460eb1c5ffdc77d0e1ea
&OBST XB=-66,-62,18,22,0,1.92857142857143 SURF_ID='SURF_65'/
dff341aa04394140a6da3bd2beec2dda
&OBST XB=-66,-66,20,26,0,1.92857142857143 SURF_ID='SURF_65'/
7cdfe3664ebf4490ae545c901ba8e8f2
&OBST XB=-64,-62,22,24,0,1.92857142857143 SURF_ID='SURF_65'/
1baa4a4dfd0d4bb1bea8c11d532203b2
&OBST XB=-64,-62,22,22,0,1.92857142857143 SURF_ID='SURF_65'/
ecb050490900408ab562a85ce8d88199
&OBST XB=-66,-66,28,32,0,1.92857142857143 SURF_ID='SURF_65'/
3e23f029bbf943e0800ff716ecd493d4
&OBST XB=-66,-62,32,32,0,1.92857142857143 SURF_ID='SURF_65'/
5a2053f96ac54bee816553d004d1a1db
&OBST XB=-64,-64,28,30,0,1.92857142857143 SURF_ID='SURF_65'/
afc6b6191c07480ebee25e6e219c5ac7
&OBST XB=-64,-62,28,30,0,1.92857142857143 SURF_ID='SURF_65'/
79ddcd2d6ab14e62a8b421fbe3aab419
&OBST XB=-62,-60,28,30,0,1.92857142857143 SURF_ID='SURF_65'/
7bc98f0ce52a410a89d3749325a7ee41
&OBST XB=-60,-58,30,30,0,1.92857142857143 SURF_ID='SURF_65'/
b88be70430b94a028e52426513d9fd9b
&OBST XB=-60,-58,28,28,0,1.92857142857143 SURF_ID='SURF_65'/
ffc0e220c33843f6a94b03974c44cf49
&OBST XB=-58,-56,30,30,0,1.92857142857143 SURF_ID='SURF_65'/
a7449f54037f4269a052e5f845290938
&OBST XB=-58,-56,28,28,0,1.92857142857143 SURF_ID='SURF_65'/
98f7d75514d5427aa58ae14724096710
&OBST XB=-54,-50,30,30,0,1.92857142857143 SURF_ID='SURF_65'/
147f7bc8c8314d2c997efeaded38ca59
&OBST XB=-56,-54,30,30,0,1.92857142857143 SURF_ID='SURF_65'/
b8b5c47fc4bc448e847dda158e98cfe2
&OBST XB=-56,-54,28,28,0,1.92857142857143 SURF_ID='SURF_65'/
1228847aba1f4c40ac8a2a3487fc227d
&OBST XB=-52,-50,28,28,0,1.92857142857143 SURF_ID='SURF_65'/
de7f0d9c1bed4c1d8471d07043b6ec3f
&OBST XB=-50,-48,30,30,0,1.92857142857143 SURF_ID='SURF_65'/
b65b1bc32bff407a858fa6a15f3b35ae
&OBST XB=-50,-48,28,28,0,1.92857142857143 SURF_ID='SURF_65'/
1441a763551d4b91a88ac11b0919cced
&OBST XB=-46,-46,28,30,0,1.92857142857143 SURF_ID='SURF_65'/
0830513293e2486a851607299959f14e
&OBST XB=-48,-48,28,30,0,1.92857142857143 SURF_ID='SURF_65'/
10d6e740365a46ea9b3dac60527a38f1
&OBST XB=-44,-42,28,30,0,1.92857142857143 SURF_ID='SURF_65'/
7530cc0499284297925594c0581ef4d6
&OBST XB=-44,-44,28,30,0,1.92857142857143 SURF_ID='SURF_65'/
152d9d05aa754534b64d61bf597052c0
&OBST XB=-42,-40,28,30,0,1.92857142857143 SURF_ID='SURF_65'/
7d8f80a4749346789cd00c252518492e
&OBST XB=-40,-40,26,30,0,1.92857142857143 SURF_ID='SURF_65'/
19b19de903c54728b534c6f1563f8b10
&OBST XB=-40,-36,26,28,0,1.92857142857143 SURF_ID='SURF_65'/
44dee33502884c299e9ab002b7860ace
&OBST XB=-40,-36,30,30,0,1.92857142857143 SURF_ID='SURF_65'/
64a02ea9d58c43f687bd2fe3c899340e
&OBST XB=-42,-40,24,26,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-44,-40,26,28,0,1.92857142857143 SURF_ID='SURF_65'/
eb9176b5bca24cedb642206127ef1c27
&OBST XB=-44,-44,24,26,0,1.92857142857143 SURF_ID='SURF_65'/
ac123bc0fd5145f695a29fb0ebfc354c
&OBST XB=-54,-46,24,26,0,1.92857142857143 SURF_ID='SURF_65'/
2d636539faa84671b9dbe87e954d6bfb
&OBST XB=-58,-56,24,28,0,1.92857142857143 SURF_ID='SURF_65'/
9fd047fc108046a5b83e171cf7153a30
&OBST XB=-60,-60,24,28,0,1.92857142857143 SURF_ID='SURF_65'/
4a509eaee8284a28baced90098ef4f7f
&OBST XB=-64,-62,24,28,0,1.92857142857143 SURF_ID='SURF_65'/
ba31182fd6cf40cd87c0e8d5190ee6b2
&OBST XB=-60,-42,30,32,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-42,-40,32,32,0,1.92857142857143 SURF_ID='SURF_65'/
66574d7174fc46e98d878c020bf720bf
&OBST XB=-70,-68,20,22,0,1.92857142857143 SURF_ID='SURF_65'/
6ad744bd97674b50aa0ff172fb5bbbb6
&OBST XB=-74,-72,20,22,0,1.92857142857143 SURF_ID='SURF_65'/
a24974a5c9534da4a155d0a1b8d47620
&OBST XB=-76,-74,20,22,0,1.92857142857143 SURF_ID='SURF_65'/
3d99515af896474d8b108d11a9feece4
&OBST XB=-88,-82,18,24,0,1.92857142857143 SURF_ID='SURF_65'/
d81b85de97dd4b4982f36a32478240c7
&OBST XB=-90,-88,18,18,0,1.92857142857143 SURF_ID='SURF_65'/
66c148146a744e16ac3d1a5d8792df00
&OBST XB=-78,-74,18,18,0,1.92857142857143 SURF_ID='SURF_65'/
8ece7b8b4dbb48b492015f799d0b7cfe
&OBST XB=-82,-82,24,26,0,1.92857142857143 SURF_ID='SURF_65'/
a8b3e909192a435fb44fc6fe3568887a
&OBST XB=-86,-84,26,26,0,1.92857142857143 SURF_ID='SURF_65'/
d013ccbe05e149199c933d569f648a4f
&OBST XB=-92,-86,26,26,0,1.92857142857143 SURF_ID='SURF_65'/
802d838b4076412ea9d5ec372addfbc0
&OBST XB=-96,-94,26,26,0,1.92857142857143 SURF_ID='SURF_65'/
267e8fca4f10447cad9a18132aacb4e9
&OBST XB=-92,-90,20,24,0,1.92857142857143 SURF_ID='SURF_65'/
344a1f8ff7f746f39149c1f92d8b87ba
&OBST XB=-98,-92,18,20,0,1.92857142857143 SURF_ID='SURF_65'/
86a70238762141be8677023f0bb1e394
&OBST XB=-96,-94,22,24,0,1.92857142857143 SURF_ID='SURF_65'/
7ceb490c098648bc826df604446ac858
&OBST XB=-98,-96,20,22,0,1.92857142857143 SURF_ID='SURF_65'/
096363598dc24bb08b5d0477964bfd17
&OBST XB=-102,-100,20,24,0,1.92857142857143 SURF_ID='SURF_65'/
f3ec6a15820b48d89c01d11055918a02
&OBST XB=-104,-100,18,18,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-100,-98,18,20,0,1.92857142857143 SURF_ID='SURF_65'/
11a6d54444d0427d86e05722764d7f70
&OBST XB=-106,-104,18,20,0,1.92857142857143 SURF_ID='SURF_65'/
c00370d5a0dc41ea9df30bc0e5ec8a68
&OBST XB=-106,-104,22,24,0,1.92857142857143 SURF_ID='SURF_65'/
c80fd7cc3e3644e29c7b2c56c46b5383
&OBST XB=-110,-110,18,20,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-110,-108,18,20,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-112,-110,20,20,0,1.92857142857143 SURF_ID='SURF_69'/
a12d503ccfa8414b93d7c27b43ce037b
&OBST XB=-116,-114,18,18,0,1.92857142857143 SURF_ID='SURF_69'/
34cda82991e54f83b3544d3c59972d80
&OBST XB=-112,-112,20,22,0,1.92857142857143 SURF_ID='SURF_69'/
afea02de55534728b1ef3541c9de35bd
&OBST XB=-112,-112,22,24,0,1.92857142857143 SURF_ID='SURF_69'/
84da050216884d31958a7479a55a759c
&OBST XB=-110,-110,22,24,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-112,-110,22,22,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-110,-108,22,22,0,1.92857142857143 SURF_ID='SURF_69'/
2e16234c095446dfa22dcd06f76c69cd
&OBST XB=-110,-108,20,22,0,1.92857142857143 SURF_ID='SURF_69'/
0d4ae2ce909346859f874049663a281e
&OBST XB=-120,-118,20,22,0,1.92857142857143 SURF_ID='SURF_69'/
6260d75c35ed4b5284446da700956066
&OBST XB=-124,-120,20,22,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-122,-120,22,24,0,1.92857142857143 SURF_ID='SURF_69'/
86b2e2302ff849f5b1ca4bcebab3053a
&OBST XB=-126,-124,22,24,0,1.92857142857143 SURF_ID='SURF_69'/
b347ae39fb7a41f4929eddd6fe91211c
&OBST XB=-136,-132,18,20,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-138,-136,20,22,0,1.92857142857143 SURF_ID='SURF_65'/
5f4a21252c9a47e69ccac85cf599e4c8
&OBST XB=-136,-132,16,18,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-132,-124,18,18,0,1.92857142857143 SURF_ID='SURF_65'/
9e6a10536d3d426bb34f6c4398e71c85
&OBST XB=-128,-126,18,22,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-128,-128,22,24,0,1.92857142857143 SURF_ID='SURF_65'/
d16baaf5967948ddbb9ae9c2cce5b98c
&OBST XB=-130,-128,18,24,0,1.92857142857143 SURF_ID='SURF_65'/
34ae0c82e9a64cde9865010a13bf64f1
&OBST XB=-122,-122,24,26,0,1.92857142857143 SURF_ID='SURF_65'/
7b00ea37db5c4b69ad416d7364c40d2a
&OBST XB=-128,-122,26,26,0,1.92857142857143 SURF_ID='SURF_65'/
3e392a4bcc674f41b00d115cefc4ade7
&OBST XB=-134,-132,22,22,0,1.92857142857143 SURF_ID='SURF_65'/
80c562eeba30412a8839be8b01474ef4
&OBST XB=-136,-132,22,24,0,1.92857142857143 SURF_ID='SURF_65'/
7a95a13b9e4544c0bde78d81011e43e6
&OBST XB=-132,-132,24,26,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-132,-130,26,26,0,1.92857142857143 SURF_ID='SURF_65'/
cc543866e13044ff814762042e556678
&OBST XB=-138,-136,24,26,0,1.92857142857143 SURF_ID='SURF_65'/
94b94760a5884856a20f6199d5245e80
&OBST XB=-138,-136,18,18,0,1.92857142857143 SURF_ID='SURF_65'/
4d9cae8a0b224eb49ae4db2586fd7c7c
&OBST XB=-138,-138,18,20,0,1.92857142857143 SURF_ID='SURF_65'/
c8b9dc82b6e24b5290743631558e9b34
&OBST XB=-142,-140,20,22,0,1.92857142857143 SURF_ID='SURF_65'/
a84942e472684fce841e958fc83225ad
&OBST XB=-144,-142,18,20,0,1.92857142857143 SURF_ID='SURF_65'/
9d22b617f7e742e7990287ae0d564899
&OBST XB=-146,-146,18,20,0,1.92857142857143 SURF_ID='SURF_65'/
34f44b403b27437089f2033f35079f5e
&OBST XB=-148,-148,18,20,0,1.92857142857143 SURF_ID='SURF_65'/
ffcb3e3790eb4163b768be3490127a30
&OBST XB=-148,-144,20,22,0,1.92857142857143 SURF_ID='SURF_65'/
1e209c55960645de937b0bfcf0d93f2e
&OBST XB=-142,-140,22,24,0,1.92857142857143 SURF_ID='SURF_65'/
b6d881f0fc8048caaf013340a16062cd
&OBST XB=-142,-142,24,26,0,1.92857142857143 SURF_ID='SURF_65'/
13012ddd22fe48e4a9f169e234ea31dc
&OBST XB=-138,-136,26,30,0,1.92857142857143 SURF_ID='SURF_65'/
f12779a2321f4c23af98b940338e7c6a
&OBST XB=-134,-130,32,34,0,1.92857142857143 SURF_ID='SURF_61'/
2b8c27ef60014ae2ac321c478eb3cdc2
&OBST XB=-118,-118,38,40,0,3.85714285714286 SURF_ID='SURF_61'/
1f03e4f8a32348479a0c01a58859df37
&OBST XB=-130,-128,42,44,0,3.85714285714286 SURF_ID='SURF_61'/
67679bceda644ca583665b63808cf378
&OBST XB=-124,-118,34,36,0,3.85714285714286 SURF_ID='SURF_68'/
&OBST XB=-128,-126,34,36,0,3.85714285714286 SURF_ID='SURF_68'/
&OBST XB=-128,-118,36,38,0,3.85714285714286 SURF_ID='SURF_68'/
99b36fd0276540738f89e77ae34f3eec
&OBST XB=-126,-126,38,40,0,3.85714285714286 SURF_ID='SURF_68'/
&OBST XB=-128,-118,40,44,0,3.85714285714286 SURF_ID='SURF_68'/
2a99149a890a4f0e9f67f097f91a3b45
&OBST XB=-130,-128,38,40,0,3.85714285714286 SURF_ID='SURF_61'/
08ad884673444d75a2bc916cb5ec2459
&OBST XB=-142,-142,40,42,0,3.85714285714286 SURF_ID='SURF_60'/
&OBST XB=-142,-140,42,44,0,3.85714285714286 SURF_ID='SURF_60'/
cb046bc36fc749129ff17bd539980343
&OBST XB=-142,-142,46,50,0,3.85714285714286 SURF_ID='SURF_60'/
9fd499cf74bf451d9ef79757a26e163b
&OBST XB=-138,-134,34,38,0,3.85714285714286 SURF_ID='SURF_69'/
&OBST XB=-136,-134,38,44,0,3.85714285714286 SURF_ID='SURF_69'/
5c9d23b7125144f58024b46164fd2be5
&OBST XB=-142,-140,34,38,0,1.92857142857143 SURF_ID='SURF_75'/
d698d802b7434c1eb61eb80e293b0cfa
&OBST XB=-158,-156,38,38,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-156,-154,38,40,0,1.92857142857143 SURF_ID='SURF_69'/
3d8175c336214cf9a3533b883fdf5410
&OBST XB=-150,-148,36,38,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-150,-146,38,40,0,1.92857142857143 SURF_ID='SURF_69'/
f4152a3e8c214481824c986cadd77fd4
&OBST XB=-144,-144,34,36,0,1.92857142857143 SURF_ID='SURF_75'/
a34df5fec36442ac96b886f47d6ee054
&OBST XB=-166,-160,-102,-100,0,1.92857142857143 SURF_ID='SURF_69'/
f0e040f437ae49ab8b782982aca24106
&OBST XB=-164,-160,-100,-98,0,1.92857142857143 SURF_ID='SURF_69'/
a310c6e2404541bdabd45270fe113529
&OBST XB=-164,-160,-96,-92,0,1.92857142857143 SURF_ID='SURF_69'/
4d79aa29634146599842c9107c793d10
&OBST XB=-166,-164,-90,-88,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-164,-162,-92,-88,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-162,-160,-90,-88,0,1.92857142857143 SURF_ID='SURF_69'/
fc1caf5ac29d45619005c6e8e4f90ada
&OBST XB=-166,-164,-78,-76,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-166,-164,-82,-80,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-164,-158,-82,-76,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-158,-156,-82,-78,0,1.92857142857143 SURF_ID='SURF_69'/
9f75e3fcd0ab4efa9cc10f7a9420c62b
&OBST XB=-164,-162,-76,-72,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-162,-158,-76,-70,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-158,-156,-76,-72,0,1.92857142857143 SURF_ID='SURF_69'/
aa034df550da4365a396b0a9ff5c185b
&OBST XB=-164,-156,-68,-64,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-164,-158,-64,-62,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-160,-158,-62,-60,0,1.92857142857143 SURF_ID='SURF_69'/
9e600d8dfbce41d8a3c4afe53fd520fb
&OBST XB=-162,-154,-60,-60,0,1.92857142857143 SURF_ID='SURF_69'/
ba84a7f0e8ce44b1a2aca866cfb2597d
&OBST XB=-164,-164,-60,-58,0,1.92857142857143 SURF_ID='SURF_69'/
3b9bcbd363b2447481c730f1c1c7b3e7
&OBST XB=-168,-166,-60,-58,0,1.92857142857143 SURF_ID='SURF_69'/
f0b74b75d99f46d4a6c161550f56e722
&OBST XB=-160,-154,-38,-36,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-160,-158,-36,-34,0,1.92857142857143 SURF_ID='SURF_69'/
ddaef7189a154665ac43e292ff53f421
&OBST XB=-166,-162,-38,-34,0,1.92857142857143 SURF_ID='SURF_69'/
0e1149be64784e189f111432f7d1221d
&OBST XB=-158,-156,-30,-26,0,1.92857142857143 SURF_ID='SURF_69'/
f2489f26fce94496b5f591f14f729525
&OBST XB=-160,-160,-30,-24,0,1.92857142857143 SURF_ID='SURF_69'/
6ee26294740c4c54b980acfe31f57198
&OBST XB=-166,-160,-30,-28,0,1.92857142857143 SURF_ID='SURF_69'/
6691d4229b3645d789b01987b3289f44
&OBST XB=-166,-166,-28,-26,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-164,-162,-28,-26,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-166,-164,-28,-28,0,1.92857142857143 SURF_ID='SURF_69'/
18c1a93735794ab39d459cceddb7b792
&OBST XB=-166,-162,-24,-24,0,1.92857142857143 SURF_ID='SURF_69'/
536432e218fe4b8e95f86f73a5a332db
&OBST XB=-168,-166,-24,-20,0,1.92857142857143 SURF_ID='SURF_69'/
475158a49e414bbf82df31ffb156a66e
&OBST XB=-164,-164,-22,-20,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-166,-164,-22,-22,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-164,-162,-22,-22,0,1.92857142857143 SURF_ID='SURF_69'/
dcedceac022c44a797d464627a45064c
&OBST XB=-164,-164,-22,-20,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-164,-162,-20,-20,0,1.92857142857143 SURF_ID='SURF_69'/
4c78d70637c74a4bb5197114df041070
&OBST XB=-158,-154,-18,-14,0,1.92857142857143 SURF_ID='SURF_69'/
5846e94bd0c44b4093b829c14463a356
&OBST XB=-164,-162,-14,-14,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-162,-160,-18,-14,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-160,-158,-18,-16,0,1.92857142857143 SURF_ID='SURF_69'/
fb30541aee5b4b2897bf0f5bbdf2b75d
&OBST XB=-166,-164,-16,-14,0,1.92857142857143 SURF_ID='SURF_69'/
4f3bd3610d3a4f58a592d93ada5120e9
&OBST XB=-164,-158,46,46,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-158,-156,44,48,0,1.92857142857143 SURF_ID='SURF_69'/
&OBST XB=-156,-154,46,46,0,1.92857142857143 SURF_ID='SURF_69'/
edd2f281b3f94d0897e634385171f946
&OBST XB=-150,-146,42,44,0,1.92857142857143 SURF_ID='SURF_69'/
0b587d2cfe7c41b0bb94d7ed16c93abc
&OBST XB=-150,-146,46,48,0,1.92857142857143 SURF_ID='SURF_71'/
5d2f4581111749cda5a34d27d4199531
&OBST XB=-150,-146,48,50,0,1.92857142857143 SURF_ID='SURF_71'/
4462ec0c9c6849b8867fc3a9d28409ab
&OBST XB=-150,-146,54,56,0,1.92857142857143 SURF_ID='SURF_71'/
92d1c9c4586b46c59041dd15683d7c28
&OBST XB=-150,-146,52,52,0,1.92857142857143 SURF_ID='SURF_71'/
f7dfecab2c3a46bba29ec8f60b69eb7c
&OBST XB=-150,-146,64,64,0,1.92857142857143 SURF_ID='SURF_71'/
532104d08d1244eeb554ad44e12096e5
&OBST XB=-150,-148,60,62,0,1.92857142857143 SURF_ID='SURF_71'/
&OBST XB=-148,-146,62,62,0,1.92857142857143 SURF_ID='SURF_71'/
d8bfe88521cf4d108723dc938709e348
&OBST XB=-150,-146,56,58,0,1.92857142857143 SURF_ID='SURF_71'/
a65d4036ba084f91a119341f559cd1d3
&OBST XB=-150,-146,58,60,0,1.92857142857143 SURF_ID='SURF_71'/
16fedf8c9ecc4562ba76e74592ed5fb4
&OBST XB=-164,-160,64,66,0,1.92857142857143 SURF_ID='SURF_61'/
7054d1938cbe4165a434bb46b643f9ad
&OBST XB=-164,-160,62,64,0,1.92857142857143 SURF_ID='SURF_61'/
de0ec090f0da4edc98535b76207ace91
&OBST XB=-164,-160,58,60,0,1.92857142857143 SURF_ID='SURF_61'/
41cccf26b11a4ec8bb3f8d194f043892
&OBST XB=-164,-160,60,62,0,1.92857142857143 SURF_ID='SURF_61'/
21be96ed2b2d4b649796f434a7c47684
&OBST XB=-164,-160,58,58,0,1.92857142857143 SURF_ID='SURF_61'/
28754cbe4d59407794e2cf5af04937c0
&OBST XB=-164,-160,56,56,0,1.92857142857143 SURF_ID='SURF_61'/
e8d1882dfbc54e79b2a7dd8b58a50347
&OBST XB=-160,-154,64,66,0,1.92857142857143 SURF_ID='SURF_61'/
90b6a917a64f4e07bcf76af75f570cf6
&OBST XB=-164,-160,54,54,0,1.92857142857143 SURF_ID='SURF_61'/
569dba40de8a4e848d52a9e9a4ebd15b
&OBST XB=-160,-154,62,64,0,1.92857142857143 SURF_ID='SURF_61'/
1db48757d1274ace9bbcdd8084e773d7
&OBST XB=-160,-154,60,60,0,1.92857142857143 SURF_ID='SURF_61'/
cb1c2bb2da8c4c8fa3edc2bf9e926e49
&OBST XB=-160,-154,60,62,0,1.92857142857143 SURF_ID='SURF_61'/
04c1003df8a94593a1e134aef7ec1481
&OBST XB=-160,-154,54,54,0,1.92857142857143 SURF_ID='SURF_61'/
c50a4e5d8a7845d692534b0380686995
&OBST XB=-160,-154,56,56,0,1.92857142857143 SURF_ID='SURF_61'/
c47e73b910af46e8aea08ee47ba2ecda
&OBST XB=-160,-154,58,58,0,1.92857142857143 SURF_ID='SURF_61'/
b484b0d0ae5f438fa364c80c35fa629f
&OBST XB=-166,-164,60,64,0,1.92857142857143 SURF_ID='SURF_61'/
&OBST XB=-166,-166,64,66,0,1.92857142857143 SURF_ID='SURF_61'/
0326844b0d994b8cb725db2f86aa1534
&OBST XB=-166,-164,52,58,0,1.92857142857143 SURF_ID='SURF_61'/
fa055ed6a9d54a289fdcb273c3dcc77e
&OBST XB=-156,-152,70,72,0,1.92857142857143 SURF_ID='SURF_60'/
839f99d49a2f4f29809a8dcb4aa28ac7
&OBST XB=-150,-146,70,72,0,1.92857142857143 SURF_ID='SURF_60'/
8075d39d7ae14f4685ce5e0dad08e924
&OBST XB=-150,-146,72,74,0,1.92857142857143 SURF_ID='SURF_60'/
5627a93f3b254c85ab770fa0956d8b6c
&OBST XB=-156,-146,74,78,0,1.92857142857143 SURF_ID='SURF_60'/
e73dea1cb36f465caf061cf864147a21
&OBST XB=-146,-144,70,80,0,1.92857142857143 SURF_ID='SURF_68'/
&OBST XB=-156,-144,80,82,0,1.92857142857143 SURF_ID='SURF_68'/
5d245acd33d14ebeaea34e6da18bb288
&OBST XB=-166,-164,78,82,0,1.92857142857143 SURF_ID='SURF_68'/
3fdc7693bc3d4b909b6ff1b52b55f641
&OBST XB=-166,-164,72,76,0,1.92857142857143 SURF_ID='SURF_68'/
d3dd8ba6dc304a45a62b0c4f592c6d34
&OBST XB=-166,-162,84,86,0,1.92857142857143 SURF_ID='SURF_68'/
af52f134949c40e7a3c1155d907b7ab3
&OBST XB=-164,-162,94,96,0,1.92857142857143 SURF_ID='SURF_68'/
&OBST XB=-166,-162,96,98,0,1.92857142857143 SURF_ID='SURF_68'/
182ad2466cbb4b3583da926d0af0230c
&OBST XB=-156,-154,92,96,0,5.78571428571429 SURF_ID='SURF_61'/
6ac9a49cd7c041bb91b152e16430ecd8
&OBST XB=-152,-150,92,98,0,5.78571428571429 SURF_ID='SURF_61'/
d0b2662ab4844a3ba9610b9de0e61bb1
&OBST XB=-148,-148,90,96,0,5.78571428571429 SURF_ID='SURF_61'/
f5e0a8077f1b4c619483da9231c69535
&OBST XB=-146,-144,94,98,0,5.78571428571429 SURF_ID='SURF_61'/
da95add16915422a88d189a769d50b0e
&OBST XB=-142,-142,94,98,0,5.78571428571429 SURF_ID='SURF_61'/
2ddb3130c91a41be85c04bc2bb5b49d9
&OBST XB=-138,-136,94,98,0,5.78571428571429 SURF_ID='SURF_61'/
ee27759cdd7246a58d36d7308b8659a5
&OBST XB=-140,-140,94,98,0,5.78571428571429 SURF_ID='SURF_61'/
8428a497075649ff92c4544a52b640d7
&OBST XB=-136,-134,90,98,0,5.78571428571429 SURF_ID='SURF_61'/
03f89b19b664485894634dfc360c4303
&OBST XB=-132,-132,90,98,0,5.78571428571429 SURF_ID='SURF_61'/
82bed9cd4eb144228434d3bc37c154b7
&OBST XB=-128,-128,90,98,0,5.78571428571429 SURF_ID='SURF_61'/
5fb41f3d297b496b9d6068d8fed1d2a3
&OBST XB=-130,-130,90,98,0,5.78571428571429 SURF_ID='SURF_61'/
fe4fbc1f5792497a8b6257bee0a9e770
&OBST XB=-126,-126,90,98,0,5.78571428571429 SURF_ID='SURF_61'/
1c743af0b56f4a4f90d7619ccaf1245c
&OBST XB=-124,-122,88,96,0,5.78571428571429 SURF_ID='SURF_61'/
363ee33c4c804115accbabaef4954bb3
&OBST XB=-118,-116,88,96,0,5.78571428571429 SURF_ID='SURF_61'/
e067b15ddcd5416bb90ef74b5c887695
&OBST XB=-110,-108,88,96,0,5.78571428571429 SURF_ID='SURF_61'/
e00425a938cc43b58530ebf90157e756
&OBST XB=-104,-102,88,96,0,5.78571428571429 SURF_ID='SURF_61'/
b6285013f95c482e840e7f42e205bb54
&OBST XB=-118,-118,90,94,0,5.78571428571429 SURF_ID='SURF_61'/
fc9b8761417f42f9b90cad69ef0fd814
&OBST XB=-120,-118,88,90,0,5.78571428571429 SURF_ID='SURF_61'/
94fc387f8d4542348276f3cf6183b857
&OBST XB=-114,-112,88,90,0,5.78571428571429 SURF_ID='SURF_61'/
bb6ef61c6f204258946e5ff6967da42a
&OBST XB=-108,-106,88,90,0,5.78571428571429 SURF_ID='SURF_61'/
70d8d3a9c7e04c218830b975d1122993
&OBST XB=-100,-100,88,98,0,5.78571428571429 SURF_ID='SURF_61'/
38b7e4dbc5f14385bb42e2f72f4ae8f0
&OBST XB=-100,-98,88,98,0,5.78571428571429 SURF_ID='SURF_61'/
8d96a841ed6a4b538392f103ec5ca68c
&OBST XB=-98,-98,90,98,0,5.78571428571429 SURF_ID='SURF_61'/
6f033ddb9ef2405995a8c872494d97bb
&OBST XB=-96,-94,88,98,0,5.78571428571429 SURF_ID='SURF_61'/
c9c32c9d33e24ca1b81b41569b28278a
&OBST XB=-96,-96,88,98,0,5.78571428571429 SURF_ID='SURF_61'/
79364681a4be4389bb3f768b4495042b
&OBST XB=-94,-92,88,98,0,5.78571428571429 SURF_ID='SURF_61'/
dc51e49a4afc41768e405a5d39c185b5
&OBST XB=-90,-88,88,98,0,5.78571428571429 SURF_ID='SURF_61'/
cd064c48882f452d93fb7fe1fa69ca6a
&OBST XB=-88,-88,88,98,0,5.78571428571429 SURF_ID='SURF_61'/
a5abe919dfed486690ca2f2db39ac028
&OBST XB=-84,-84,88,98,0,5.78571428571429 SURF_ID='SURF_61'/
e51a5b8ed86749eb86d8a8725727e548
&OBST XB=-82,-82,88,98,0,5.78571428571429 SURF_ID='SURF_61'/
c347465e1f9d44ccb23c1fa6c29387af
&OBST XB=-66,-62,88,98,0,5.78571428571429 SURF_ID='SURF_61'/
41a53b21833c4c748b0a281a2bb0499f
&OBST XB=-72,-68,88,98,0,5.78571428571429 SURF_ID='SURF_60'/
aba1ffec647c4865842cb77c0128c10b
&OBST XB=-78,-74,88,98,0,1.92857142857143 SURF_ID='SURF_65'/
de836d9174f84f60aca6983c6533730a
&OBST XB=-154,-110,84,86,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-154,-124,86,88,0,1.92857142857143 SURF_ID='SURF_65'/
9889e367f13c4e4d933d751dd21240d8
&OBST XB=-84,-60,84,86,0,1.92857142857143 SURF_ID='SURF_65'/
d9e99962fed34bd2a3ca2412cc06f07a
&OBST XB=-54,-42,84,88,0,1.92857142857143 SURF_ID='SURF_65'/
24f70a7ba23143848794b06a952791c0
&OBST XB=-140,-138,50,52,0,1.92857142857143 SURF_ID='SURF_65'/
350c7f45ea454a40bbe7c58fc1f5161d
&OBST XB=-142,-140,52,54,0,1.92857142857143 SURF_ID='SURF_65'/
a43ed5c5e2054ca1a8b78aab8ead4509
&OBST XB=-140,-138,56,58,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-138,-136,58,58,0,1.92857142857143 SURF_ID='SURF_65'/
7a5b8a313c734c44b09df056591e75b8
&OBST XB=-138,-130,52,54,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-130,-128,50,54,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-128,-126,50,52,0,1.92857142857143 SURF_ID='SURF_65'/
cb3062cf48634172999eb4bb3627a723
&OBST XB=-126,-126,46,48,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-132,-128,46,48,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-136,-128,48,50,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-128,-126,48,48,0,1.92857142857143 SURF_ID='SURF_65'/
f99f73ff815444bab896173e9d05634d
&OBST XB=-122,-120,46,50,0,1.92857142857143 SURF_ID='SURF_65'/
4e7a07d8e2604becbaa3e4fdd4f3f0f8
&OBST XB=-120,-118,48,50,0,1.92857142857143 SURF_ID='SURF_65'/
cd3492eac76744018c2d1c39ea229191
&OBST XB=-114,-112,46,48,0,1.92857142857143 SURF_ID='SURF_65'/
daf3639916b24b31be072e65a7894960
&OBST XB=-110,-106,46,50,0,1.92857142857143 SURF_ID='SURF_65'/
332f3b5f519442c3a2012985a9bd92e7
&OBST XB=-106,-102,46,50,0,1.92857142857143 SURF_ID='SURF_65'/
d15f84235e4f4af79e589498326cff79
&OBST XB=-112,-110,54,56,0,1.92857142857143 SURF_ID='SURF_65'/
5da7d70b3cd843f38db734292d26c7a1
&OBST XB=-118,-114,48,56,0,1.92857142857143 SURF_ID='SURF_65'/
9e694096cabf46a78c3f36c722a6cf32
&OBST XB=-122,-120,50,52,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-124,-120,52,54,0,1.92857142857143 SURF_ID='SURF_65'/
217c57d36fbc45cebd27e006c05cdd96
&OBST XB=-42,-38,44,54,0,1.92857142857143 SURF_ID='SURF_61'/
&OBST XB=-40,-38,54,56,0,1.92857142857143 SURF_ID='SURF_61'/
e82e9651807144ce8497afd3520c11da
&OBST XB=-48,-46,44,46,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-48,-42,46,52,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-48,-44,52,54,0,1.92857142857143 SURF_ID='SURF_65'/
c1112e6ef9da48b994dbf84174b8d750
&OBST XB=-46,-42,54,56,0,1.92857142857143 SURF_ID='SURF_65'/
e26399e385644213af0daed86feb6e38
&OBST XB=-54,-52,46,48,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-52,-50,46,50,0,1.92857142857143 SURF_ID='SURF_65'/
b5905968db214fcf8e3849c252cb6935
&OBST XB=-52,-50,50,52,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-54,-50,52,54,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-54,-48,54,56,0,1.92857142857143 SURF_ID='SURF_65'/
67789d9c3c3c4b9bb74d8c0986e7d6b1
&OBST XB=-54,-52,58,60,0,1.92857142857143 SURF_ID='SURF_65'/
89093672c56641099f8e5d39ecd7fbf1
&OBST XB=-50,-40,58,66,0,1.92857142857143 SURF_ID='SURF_65'/
f44de0384cfc42e187adc3ad23de86f0
&OBST XB=-62,-58,46,50,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-60,-58,50,60,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-62,-58,60,62,0,1.92857142857143 SURF_ID='SURF_65'/
867db422ab414da795dbdfa2cd086afb
&OBST XB=-58,-58,54,56,0,1.92857142857143 SURF_ID='SURF_65'/
3c9e522b33e349378660b652c4e6525e
&OBST XB=-56,-54,58,64,0,1.92857142857143 SURF_ID='SURF_65'/
0162e53e163e482193c5f728d7eaa740
&OBST XB=-64,-64,60,64,0,1.92857142857143 SURF_ID='SURF_65'/
866f38695dcd4f2c9e5fef7dc2ea63c0
&OBST XB=-62,-56,62,64,0,1.92857142857143 SURF_ID='SURF_65'/
32c5593a1ed94e36a1b22a964f50feea
&OBST XB=-70,-68,60,66,0,1.92857142857143 SURF_ID='SURF_65'/
d1f28d54629d4e1da10357973e38103d
&OBST XB=-74,-72,54,56,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-72,-68,54,58,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-68,-66,56,58,0,1.92857142857143 SURF_ID='SURF_65'/
47388dffee7e428eb210f62d9cdd9cff
&OBST XB=-72,-70,50,54,0,1.92857142857143 SURF_ID='SURF_65'/
563d5cbb2f2041bfb855a8198ad54b73
&OBST XB=-68,-68,48,50,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-68,-66,50,50,0,1.92857142857143 SURF_ID='SURF_65'/
e156669dbddc4293a7e8438cd45e9c6b
&OBST XB=-66,-64,48,52,0,1.92857142857143 SURF_ID='SURF_65'/
d745be895c9048fb81aea68fe3ea758c
&OBST XB=-64,-62,46,48,0,1.92857142857143 SURF_ID='SURF_65'/
adb5a86f924a4a9db5f7b7d5bdab7341
&OBST XB=-72,-68,48,50,0,1.92857142857143 SURF_ID='SURF_65'/
276574a7e2934542b7ea10596b22bbcf
&OBST XB=-48,-40,66,66,0,1.92857142857143 SURF_ID='SURF_61'/
a581df86c9974ee292d5febb990e0799
&OBST XB=-50,-50,68,70,0,1.92857142857143 SURF_ID='SURF_61'/
87461e708f6642d5bf363b234df2168a
&OBST XB=-50,-50,72,74,0,1.92857142857143 SURF_ID='SURF_61'/
e9543ad3bb5c453daa4203c39a88f9e3
&OBST XB=-48,-48,68,74,0,3.85714285714286 SURF_ID='SURF_61'/
329b3630cbaf4583b0058991dd088f5d
&OBST XB=-48,-46,72,74,0,3.85714285714286 SURF_ID='SURF_61'/
371f5718d2f64f4e90cf1712b9cb4703
&OBST XB=-38,-38,64,66,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-40,-38,66,74,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-46,-44,74,74,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-44,-42,74,74,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-42,-40,74,74,0,3.85714285714286 SURF_ID='SURF_61'/
ad9151b74fac4709b7c7fdded8da0a9a
&OBST XB=-46,-40,68,72,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-44,-40,72,74,0,1.92857142857143 SURF_ID='SURF_65'/
5387d4740e85432d854c2a7220243c91
&OBST XB=-70,-50,66,74,0,3.85714285714286 SURF_ID='SURF_60'/
&OBST XB=-70,-58,74,76,0,3.85714285714286 SURF_ID='SURF_60'/
dde12d81a158492c9b3fa0ca2a48faa2
&OBST XB=-54,-40,82,82,0,1.92857142857143 SURF_ID='SURF_60'/
68ce401672b34e92bdc723d4dbc5a620
&OBST XB=-70,-58,82,82,0,1.92857142857143 SURF_ID='SURF_60'/
dc926d2471f94e119615174eb19ad05b
&OBST XB=-74,-68,76,78,0,1.92857142857143 SURF_ID='SURF_60'/
b2ce9dc5204e42b38778b5550bd72387
&OBST XB=-74,-74,50,58,0,1.92857142857143 SURF_ID='SURF_60'/
778ad437aa0d4c09ab348b85bbb18619
&OBST XB=-78,-76,46,52,0,1.92857142857143 SURF_ID='SURF_60'/
d5855f1aced24596b563ebf88364e31e
&OBST XB=-86,-80,46,48,0,1.92857142857143 SURF_ID='SURF_60'/
&OBST XB=-82,-80,48,50,0,1.92857142857143 SURF_ID='SURF_60'/
4ee2801f4feb4d86a39e8c2a7a29ae21
&OBST XB=-86,-82,48,52,0,1.92857142857143 SURF_ID='SURF_60'/
895f5d3233084348833cff6ad171cf97
&OBST XB=-88,-86,46,48,0,1.92857142857143 SURF_ID='SURF_60'/
edd3ba16b6f24e5ab117495463ea5a1b
&OBST XB=-92,-90,46,48,0,1.92857142857143 SURF_ID='SURF_60'/
a5c67adfa1b14e439d3a01b74ca0f9a3
&OBST XB=-92,-86,50,50,0,1.92857142857143 SURF_ID='SURF_60'/
025f0c18cbc34297bc3fb4162e95dea0
&OBST XB=-90,-86,50,52,0,1.92857142857143 SURF_ID='SURF_60'/
eb0e1cff964a4c85a2a34cb302bbea19
&OBST XB=-94,-92,48,52,0,1.92857142857143 SURF_ID='SURF_65'/
ab99545db87a4012a04dcb1c269a04d4
&OBST XB=-96,-92,54,54,0,1.92857142857143 SURF_ID='SURF_65'/
034fd6035b8b42bd8a92e06a4dd0aaa7
&OBST XB=-88,-88,54,56,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-92,-90,54,54,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-90,-88,54,54,0,1.92857142857143 SURF_ID='SURF_65'/
c0c8a22bccca4aa2ad033bb059bf4f2b
&OBST XB=-86,-82,54,54,0,1.92857142857143 SURF_ID='SURF_65'/
0a331dafd7ed4fae9c51e1a3b9deb9f2
&OBST XB=-82,-78,52,56,0,1.92857142857143 SURF_ID='SURF_65'/
139948d929d74a8b958f8fc80cc1d165
&OBST XB=-96,-92,56,58,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-92,-90,58,60,0,1.92857142857143 SURF_ID='SURF_65'/
ba640bbd64bc47f8a7824bc96ef4a6bb
&OBST XB=-60,-60,104,112,0,1.92857142857143 SURF_ID='SURF_65'/
070cb65cfc4647eabbd004c3503076af
&OBST XB=-76,-74,102,110,0,5.78571428571429 SURF_ID='SURF_61'/
4297272002cc45138eafe2ac75993293
&OBST XB=-76,-76,102,110,0,5.78571428571429 SURF_ID='SURF_61'/
6cef3bc545d545c99851ded5a6d4b530
&OBST XB=-78,-76,102,110,0,5.78571428571429 SURF_ID='SURF_61'/
7565177fd5084e6ab3a71e2668fafd3b
&OBST XB=-84,-82,102,110,0,5.78571428571429 SURF_ID='SURF_61'/
f5fdbb2908b84d99b279f642643a10e6
&OBST XB=-82,-82,102,110,0,5.78571428571429 SURF_ID='SURF_61'/
&OBST XB=-82,-80,110,110,0,5.78571428571429 SURF_ID='SURF_61'/
e78657dec3ea41a99671ff1565f812f0
&OBST XB=-80,-80,102,110,0,5.78571428571429 SURF_ID='SURF_61'/
870274fcf62645bcbf35809ffa2c11e6
&OBST XB=-78,-78,102,110,0,5.78571428571429 SURF_ID='SURF_61'/
1bf089c10ce740b9824acfe4a2eb392e
&OBST XB=-84,-84,102,110,0,5.78571428571429 SURF_ID='SURF_61'/
6fd552301b43491da97405c60532e247
&OBST XB=-86,-86,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
5efb86fece554d648a69f28fe6c982e4
&OBST XB=-88,-88,102,104,0,5.78571428571429 SURF_ID='SURF_61'/
&OBST XB=-88,-86,104,112,0,5.78571428571429 SURF_ID='SURF_61'/
e74e245bff3a4cb1952be76f6edb7226
&OBST XB=-90,-90,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
fca43c1ba4e64bcabdd8e87382f53dd3
&OBST XB=-90,-88,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
a818949ec1444e2da78a532b57ad1087
&OBST XB=-96,-96,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
62d93c27540e4471a8a0164fc3a6a43c
&OBST XB=-96,-94,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
e4ff9cc31abd49a288c538f29eafebbe
&OBST XB=-94,-92,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
4f2aa3142b224c07b51bef32d0c6f212
&OBST XB=-104,-102,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
f2e77a34783f4885adff3fa34aee828b
&OBST XB=-100,-98,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
8798dd72e4a94a75bc515f08d7fc743a
&OBST XB=-100,-100,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
615447a5fd094f2ea45cf185d6d842bb
&OBST XB=-102,-102,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
91a171a293ae401bbcc40831a1507c10
&OBST XB=-98,-98,102,110,0,5.78571428571429 SURF_ID='SURF_61'/
37d40c31b0474ff187a582c7d70476c6
&OBST XB=-104,-104,102,110,0,5.78571428571429 SURF_ID='SURF_61'/
f675c43fcc4949058b42de994d381f3b
&OBST XB=-106,-106,102,110,0,5.78571428571429 SURF_ID='SURF_61'/
&OBST XB=-106,-104,110,112,0,5.78571428571429 SURF_ID='SURF_61'/
6447a7b3e51940869a7acf61a302cebd
&OBST XB=-108,-106,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
2574671a82494a019075bc3ae0da51b9
&OBST XB=-108,-108,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
83b06e3d9cf84f608bbd3f4429d2db84
&OBST XB=-110,-108,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
11d638f3cad441d7b07d4ec3c664db49
&OBST XB=-112,-110,102,110,0,5.78571428571429 SURF_ID='SURF_61'/
3f69cbd019ce432c8e9a13db7148563c
&OBST XB=-116,-116,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
a0136e2978344e428462830a9252da7c
&OBST XB=-114,-114,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
3d241c01d55f4b7faff4f360efeeeb01
&OBST XB=-114,-112,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
b9656d4df7144a13b3f5e65fc64bee38
&OBST XB=-112,-112,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
e9bcad5fb69248d9952ddf9d7f8aee1d
&OBST XB=-118,-116,102,110,0,5.78571428571429 SURF_ID='SURF_61'/
6b3b927236f945c78fbc0271d1a3b59f
&OBST XB=-120,-120,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
6a84e1d26b504f66a3ccd2ed70eb41d3
&OBST XB=-118,-118,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
9201636a38b7438c8b1541c8db632e37
&OBST XB=-122,-122,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
1ab3160619a6423ba1eeec344f5d99aa
&OBST XB=-122,-120,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
b28a9b918ca342d1b68ecf7ba5235327
&OBST XB=-154,-124,102,112,0,5.78571428571429 SURF_ID='SURF_61'/
ef2e1c2a92d943b4ba861b2fb30c2fdd
&OBST XB=-54,-42,92,96,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-54,-46,96,104,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-42,-42,96,106,0,3.85714285714286 SURF_ID='SURF_61'/
e7948cf4825b488c81537e4a14919b13
&OBST XB=-54,-48,104,106,0,3.85714285714286 SURF_ID='SURF_61'/
69e73e0e457e4c46bfdf7b8fc885a398
&OBST XB=-54,-52,106,112,0,3.85714285714286 SURF_ID='SURF_61'/
117bea9f441545119521e6acbdb91831
&OBST XB=-62,-60,116,120,0,3.85714285714286 SURF_ID='SURF_61'/
8064427138e64a0f88941d19eacd60fd
&OBST XB=-66,-62,116,120,0,3.85714285714286 SURF_ID='SURF_61'/
adb7ab957ff74fb7bfe73cb1275bc9cd
&OBST XB=-68,-66,116,120,0,3.85714285714286 SURF_ID='SURF_61'/
f20503e5e172433888a0c90d17551f76
&OBST XB=-72,-70,116,124,0,3.85714285714286 SURF_ID='SURF_61'/
d9e112385eb44837996529980458c835
&OBST XB=-76,-74,116,124,0,3.85714285714286 SURF_ID='SURF_61'/
7dad9266d7ee4841bc599782551565e1
&OBST XB=-82,-80,116,124,0,3.85714285714286 SURF_ID='SURF_61'/
1d69e52bb1c44a1e960f0c213b4287d7
&OBST XB=-80,-76,116,124,0,3.85714285714286 SURF_ID='SURF_61'/
0aef605bbfec4c6c9da5152e4bf25491
&OBST XB=-86,-84,116,122,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-84,-84,122,124,0,3.85714285714286 SURF_ID='SURF_61'/
e9ad4fb4da684173840d28295c4e2f5c
&OBST XB=-90,-88,116,124,0,3.85714285714286 SURF_ID='SURF_61'/
42632943fc0342f9b7743564519ab486
&OBST XB=-98,-96,116,126,0,3.85714285714286 SURF_ID='SURF_61'/
a02621e1bc4f42f5bea05155b15ba194
&OBST XB=-94,-92,116,126,0,3.85714285714286 SURF_ID='SURF_61'/
0aa380c1378e4bb4a1f11955f570e0ce
&OBST XB=-106,-104,116,126,0,3.85714285714286 SURF_ID='SURF_61'/
f0c506db65c9494db33d40cd21642960
&OBST XB=-102,-100,116,126,0,3.85714285714286 SURF_ID='SURF_61'/
1174893b09734a8288d1990fa40a1bf6
&OBST XB=-124,-120,116,126,0,3.85714285714286 SURF_ID='SURF_61'/
933472790c444cbba94fa3a027a60325
&OBST XB=-120,-116,116,126,0,3.85714285714286 SURF_ID='SURF_61'/
7dbe37932b7d43b8acd692922239e240
&OBST XB=-116,-112,116,126,0,3.85714285714286 SURF_ID='SURF_61'/
97549d4fb1874475813babfa9e1aedd6
&OBST XB=-112,-108,116,126,0,3.85714285714286 SURF_ID='SURF_61'/
4cad6f25a77741a183e1f433d359a4e7
&OBST XB=-140,-138,116,126,0,3.85714285714286 SURF_ID='SURF_61'/
a76603f95d274176aea7dd2418735a95
&OBST XB=-136,-134,116,126,0,3.85714285714286 SURF_ID='SURF_61'/
fab1e2008eb54bc3a6ab02e199ea52d6
&OBST XB=-132,-128,116,120,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-132,-130,120,126,0,3.85714285714286 SURF_ID='SURF_61'/
4009943ed0c24bfd9dd8d51145227f25
&OBST XB=-128,-124,116,126,0,3.85714285714286 SURF_ID='SURF_61'/
1e968cf0ac6d4171bd09df39ee1288be
&OBST XB=-160,-146,116,122,0,3.85714285714286 SURF_ID='SURF_61'/
458f4b3785c14f06980b4f576532e869
&OBST XB=-144,-142,116,124,0,3.85714285714286 SURF_ID='SURF_61'/
0f9a693a6066412497f4efca4a9626c0
&OBST XB=-158,-154,126,136,0,3.85714285714286 SURF_ID='SURF_61'/
30c9481e4ee14988ae0109979bdf4f34
&OBST XB=-154,-150,126,136,0,3.85714285714286 SURF_ID='SURF_61'/
ee0f58db4df9430d880339c9adf01d06
&OBST XB=-148,-142,126,128,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-148,-146,128,136,0,3.85714285714286 SURF_ID='SURF_61'/
bed4f37064e7453aad62ff42262afcda
&OBST XB=-144,-142,130,136,0,3.85714285714286 SURF_ID='SURF_61'/
edabd9cc05454f7a99437bbe993d71a9
&OBST XB=-140,-138,130,136,0,3.85714285714286 SURF_ID='SURF_61'/
22badcdcca39456895a608647ab2def2
&OBST XB=-134,-130,130,136,0,3.85714285714286 SURF_ID='SURF_61'/
a718835cc83c4ce7bbb57909d9a3a96f
&OBST XB=-138,-134,130,136,0,3.85714285714286 SURF_ID='SURF_61'/
1111bc1881594502a4b0948cfb6bd9f0
&OBST XB=-118,-116,130,136,0,3.85714285714286 SURF_ID='SURF_61'/
31d095afea9d46f998397ac68f799b93
&OBST XB=-122,-120,130,136,0,3.85714285714286 SURF_ID='SURF_61'/
639b6b33a26f489386924280f6f34c66
&OBST XB=-126,-124,130,136,0,3.85714285714286 SURF_ID='SURF_61'/
21802064d07b4c01b452772ea03cbd6d
&OBST XB=-130,-126,130,136,0,3.85714285714286 SURF_ID='SURF_61'/
8a4c02bba9364641a5af0fc4f00c77cf
&OBST XB=-104,-100,130,136,0,3.85714285714286 SURF_ID='SURF_61'/
cd9187f50e2548e79899f9a58c87d839
&OBST XB=-100,-98,130,136,0,3.85714285714286 SURF_ID='SURF_61'/
a655355e898346c7891c0373d584be0f
&OBST XB=-96,-94,130,136,0,3.85714285714286 SURF_ID='SURF_61'/
68b61a11ede648c58380ad54b9348050
&OBST XB=-92,-90,130,136,0,3.85714285714286 SURF_ID='SURF_61'/
31ac673a0e2a4bdd83b21604293d24a4
&OBST XB=-108,-104,130,136,0,3.85714285714286 SURF_ID='SURF_61'/
0188d83473004152b2d8543b369b48d6
&OBST XB=-112,-108,130,136,0,3.85714285714286 SURF_ID='SURF_61'/
3166e3a066154dd9be21a0acb0565ae5
&OBST XB=-114,-112,130,136,0,3.85714285714286 SURF_ID='SURF_61'/
c99c2ce01b494047b75f3aed3333fa1b
&OBST XB=-140,-88,126,128,0,3.85714285714286 SURF_ID='SURF_61'/
f83648dbd20c44b09f9634419c4a6301
&OBST XB=-88,-86,130,130,0,3.85714285714286 SURF_ID='SURF_61'/
4bd574a0b5ef479eb2a1ef83ed97ed04
&OBST XB=-90,-88,132,136,0,3.85714285714286 SURF_ID='SURF_61'/
ab10369e3e97438ea247cda5d6954eab
&OBST XB=-88,-70,126,126,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-70,-60,124,126,0,3.85714285714286 SURF_ID='SURF_61'/
e916b44ef07641569d62654599c1c9e6
&OBST XB=-68,-58,122,124,0,3.85714285714286 SURF_ID='SURF_61'/
d23c26ea419f4c2a83bbab71c894af32
&OBST XB=-54,-48,126,128,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-56,-48,128,130,0,3.85714285714286 SURF_ID='SURF_61'/
70dcb983d19f4ba1a8f2d904091f3768
&OBST XB=-54,-48,122,126,0,3.85714285714286 SURF_ID='SURF_61'/
83aedbe528f34774ac2bf5e683d266e8
&OBST XB=-54,-48,118,122,0,3.85714285714286 SURF_ID='SURF_61'/
455443616b5b4dd88bd448774cf1b2af
&OBST XB=-54,-54,114,116,0,3.85714285714286 SURF_ID='SURF_61'/
&OBST XB=-54,-48,116,118,0,3.85714285714286 SURF_ID='SURF_61'/
1cb542d2fe414670bfadf6ce8970c527
&OBST XB=-156,-60,114,114,0,3.85714285714286 SURF_ID='SURF_61'/
61735fb52bd5481db383ab214762a6a3
&OBST XB=-160,-160,116,122,0,3.85714285714286 SURF_ID='SURF_61'/
b83485bfa1734ccbb9fc1ad1654762b9
&OBST XB=-86,-82,126,128,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-86,-64,128,130,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-86,-58,130,136,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-86,-62,136,138,0,1.92857142857143 SURF_ID='SURF_65'/
&OBST XB=-60,-58,136,138,0,1.92857142857143 SURF_ID='SURF_65'/
&DEVC ID='DEVC_1' QUANTITY='TEMPERATURE' XYZ=-47,-10,12.5/
&DEVC ID='DEVC_2' QUANTITY='VISIBILITY' XYZ=-47,-10,12.5/
&DEVC ID='DEVC_3' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-47,-10,12.5/
&DEVC ID='DEVC_4' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-47,-10,12.5/
&DEVC ID='DEVC_5' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-47,-10,12.5/
&DEVC ID='DEVC_6' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-47,-10,12.5/
&DEVC ID='DEVC_7' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-47,-10,12.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_8' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-47,-10,12.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_9' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-47,-10,12.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_10' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-47,-10,12.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_11' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-47,-10,12.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_12' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-47,-10,12.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_13' QUANTITY='RELATIVE HUMIDITY' XYZ=-47,-10,12.5/
&DEVC ID='DEVC_14' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-47,-10,12.5/
&DEVC ID='DEVC_15' QUANTITY='PRESSURE' XYZ=-47,-10,12.5/
&DEVC ID='DEVC_16' QUANTITY='TEMPERATURE' XYZ=-55.4904054762087,109.933451351034,1.7/
&DEVC ID='DEVC_17' QUANTITY='VISIBILITY' XYZ=-55.4904054762087,109.933451351034,1.7/
&DEVC ID='DEVC_18' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-55.4904054762087,109.933451351034,1.7/
&DEVC ID='DEVC_19' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-55.4904054762087,109.933451351034,1.7/
&DEVC ID='DEVC_20' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-55.4904054762087,109.933451351034,1.7/
&DEVC ID='DEVC_21' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-55.4904054762087,109.933451351034,1.7/
&DEVC ID='DEVC_22' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4904054762087,109.933451351034,1.7 ORIENTATION=-0.00123980285424352,-0.999999231444146,0/
&DEVC ID='DEVC_23' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4904054762087,109.933451351034,1.7 ORIENTATION=0.00123980285424352,0.999999231444146,0/
&DEVC ID='DEVC_24' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4904054762087,109.933451351034,1.7 ORIENTATION=0.999999231444146,-0.00123980285425062,0/
&DEVC ID='DEVC_25' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4904054762087,109.933451351034,1.7 ORIENTATION=-0.999999231444146,0.00123980285425062,0/
&DEVC ID='DEVC_26' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4904054762087,109.933451351034,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_27' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4904054762087,109.933451351034,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_28' QUANTITY='RELATIVE HUMIDITY' XYZ=-55.4904054762087,109.933451351034,1.7/
&DEVC ID='DEVC_29' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-55.4904054762087,109.933451351034,1.7/
&DEVC ID='DEVC_30' QUANTITY='PRESSURE' XYZ=-55.4904054762087,109.933451351034,1.7/
&DEVC ID='DEVC_31' QUANTITY='TEMPERATURE' XYZ=-55.4829666590832,115.933446739699,1.7/
&DEVC ID='DEVC_32' QUANTITY='VISIBILITY' XYZ=-55.4829666590832,115.933446739699,1.7/
&DEVC ID='DEVC_33' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-55.4829666590832,115.933446739699,1.7/
&DEVC ID='DEVC_34' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-55.4829666590832,115.933446739699,1.7/
&DEVC ID='DEVC_35' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-55.4829666590832,115.933446739699,1.7/
&DEVC ID='DEVC_36' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-55.4829666590832,115.933446739699,1.7/
&DEVC ID='DEVC_37' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4829666590832,115.933446739699,1.7 ORIENTATION=0.00123980285425773,0.999999231444146,0/
&DEVC ID='DEVC_38' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4829666590832,115.933446739699,1.7 ORIENTATION=-0.00123980285425773,-0.999999231444146,0/
&DEVC ID='DEVC_39' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4829666590832,115.933446739699,1.7 ORIENTATION=0.999999231444146,-0.00123980285425062,0/
&DEVC ID='DEVC_40' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4829666590832,115.933446739699,1.7 ORIENTATION=-0.999999231444146,0.00123980285425062,0/
&DEVC ID='DEVC_41' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4829666590832,115.933446739699,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_42' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4829666590832,115.933446739699,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_43' QUANTITY='RELATIVE HUMIDITY' XYZ=-55.4829666590832,115.933446739699,1.7/
&DEVC ID='DEVC_44' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-55.4829666590832,115.933446739699,1.7/
&DEVC ID='DEVC_45' QUANTITY='PRESSURE' XYZ=-55.4829666590832,115.933446739699,1.7/
&DEVC ID='DEVC_46' QUANTITY='TEMPERATURE' XYZ=-56.4904047076529,109.934691153888,1.7/
&DEVC ID='DEVC_47' QUANTITY='VISIBILITY' XYZ=-56.4904047076529,109.934691153888,1.7/
&DEVC ID='DEVC_48' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-56.4904047076529,109.934691153888,1.7/
&DEVC ID='DEVC_49' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-56.4904047076529,109.934691153888,1.7/
&DEVC ID='DEVC_50' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-56.4904047076529,109.934691153888,1.7/
&DEVC ID='DEVC_51' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-56.4904047076529,109.934691153888,1.7/
&DEVC ID='DEVC_52' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4904047076529,109.934691153888,1.7 ORIENTATION=-0.00123980285425773,-0.999999231444146,0/
&DEVC ID='DEVC_53' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4904047076529,109.934691153888,1.7 ORIENTATION=0.00123980285425773,0.999999231444146,0/
&DEVC ID='DEVC_54' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4904047076529,109.934691153888,1.7 ORIENTATION=0.999999231444146,-0.00123980285425062,0/
&DEVC ID='DEVC_55' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4904047076529,109.934691153888,1.7 ORIENTATION=-0.999999231444146,0.00123980285425062,0/
&DEVC ID='DEVC_56' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4904047076529,109.934691153888,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_57' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4904047076529,109.934691153888,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_58' QUANTITY='RELATIVE HUMIDITY' XYZ=-56.4904047076529,109.934691153888,1.7/
&DEVC ID='DEVC_59' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-56.4904047076529,109.934691153888,1.7/
&DEVC ID='DEVC_60' QUANTITY='PRESSURE' XYZ=-56.4904047076529,109.934691153888,1.7/
&DEVC ID='DEVC_61' QUANTITY='TEMPERATURE' XYZ=-56.4829658905274,115.934686542553,1.7/
&DEVC ID='DEVC_62' QUANTITY='VISIBILITY' XYZ=-56.4829658905274,115.934686542553,1.7/
&DEVC ID='DEVC_63' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-56.4829658905274,115.934686542553,1.7/
&DEVC ID='DEVC_64' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-56.4829658905274,115.934686542553,1.7/
&DEVC ID='DEVC_65' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-56.4829658905274,115.934686542553,1.7/
&DEVC ID='DEVC_66' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-56.4829658905274,115.934686542553,1.7/
&DEVC ID='DEVC_67' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4829658905274,115.934686542553,1.7 ORIENTATION=0.00123980285424352,0.999999231444146,0/
&DEVC ID='DEVC_68' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4829658905274,115.934686542553,1.7 ORIENTATION=-0.00123980285424352,-0.999999231444146,0/
&DEVC ID='DEVC_69' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4829658905274,115.934686542553,1.7 ORIENTATION=0.999999231444146,-0.00123980285425062,0/
&DEVC ID='DEVC_70' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4829658905274,115.934686542553,1.7 ORIENTATION=-0.999999231444146,0.00123980285425062,0/
&DEVC ID='DEVC_71' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4829658905274,115.934686542553,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_72' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4829658905274,115.934686542553,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_73' QUANTITY='RELATIVE HUMIDITY' XYZ=-56.4829658905274,115.934686542553,1.7/
&DEVC ID='DEVC_74' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-56.4829658905274,115.934686542553,1.7/
&DEVC ID='DEVC_75' QUANTITY='PRESSURE' XYZ=-56.4829658905274,115.934686542553,1.7/
&DEVC ID='DEVC_76' QUANTITY='TEMPERATURE' XYZ=-57.490403939097,109.935930956742,1.7/
&DEVC ID='DEVC_77' QUANTITY='VISIBILITY' XYZ=-57.490403939097,109.935930956742,1.7/
&DEVC ID='DEVC_78' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-57.490403939097,109.935930956742,1.7/
&DEVC ID='DEVC_79' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-57.490403939097,109.935930956742,1.7/
&DEVC ID='DEVC_80' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-57.490403939097,109.935930956742,1.7/
&DEVC ID='DEVC_81' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-57.490403939097,109.935930956742,1.7/
&DEVC ID='DEVC_82' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.490403939097,109.935930956742,1.7 ORIENTATION=-0.00123980285424352,-0.999999231444146,0/
&DEVC ID='DEVC_83' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.490403939097,109.935930956742,1.7 ORIENTATION=0.00123980285424352,0.999999231444146,0/
&DEVC ID='DEVC_84' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.490403939097,109.935930956742,1.7 ORIENTATION=0.999999231444146,-0.00123980285425062,0/
&DEVC ID='DEVC_85' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.490403939097,109.935930956742,1.7 ORIENTATION=-0.999999231444146,0.00123980285425062,0/
&DEVC ID='DEVC_86' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.490403939097,109.935930956742,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_87' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.490403939097,109.935930956742,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_88' QUANTITY='RELATIVE HUMIDITY' XYZ=-57.490403939097,109.935930956742,1.7/
&DEVC ID='DEVC_89' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-57.490403939097,109.935930956742,1.7/
&DEVC ID='DEVC_90' QUANTITY='PRESSURE' XYZ=-57.490403939097,109.935930956742,1.7/
&DEVC ID='DEVC_91' QUANTITY='TEMPERATURE' XYZ=-57.4829651219715,115.935926345407,1.7/
&DEVC ID='DEVC_92' QUANTITY='VISIBILITY' XYZ=-57.4829651219715,115.935926345407,1.7/
&DEVC ID='DEVC_93' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-57.4829651219715,115.935926345407,1.7/
&DEVC ID='DEVC_94' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-57.4829651219715,115.935926345407,1.7/
&DEVC ID='DEVC_95' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-57.4829651219715,115.935926345407,1.7/
&DEVC ID='DEVC_96' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-57.4829651219715,115.935926345407,1.7/
&DEVC ID='DEVC_97' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.4829651219715,115.935926345407,1.7 ORIENTATION=0.00123980285425773,0.999999231444146,0/
&DEVC ID='DEVC_98' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.4829651219715,115.935926345407,1.7 ORIENTATION=-0.00123980285425773,-0.999999231444146,0/
&DEVC ID='DEVC_99' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.4829651219715,115.935926345407,1.7 ORIENTATION=0.999999231444146,-0.00123980285425062,0/
&DEVC ID='DEVC_100' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.4829651219715,115.935926345407,1.7 ORIENTATION=-0.999999231444146,0.00123980285425062,0/
&DEVC ID='DEVC_101' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.4829651219715,115.935926345407,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_102' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.4829651219715,115.935926345407,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_103' QUANTITY='RELATIVE HUMIDITY' XYZ=-57.4829651219715,115.935926345407,1.7/
&DEVC ID='DEVC_104' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-57.4829651219715,115.935926345407,1.7/
&DEVC ID='DEVC_105' QUANTITY='PRESSURE' XYZ=-57.4829651219715,115.935926345407,1.7/
&DEVC ID='DEVC_106' QUANTITY='TEMPERATURE' XYZ=-58.4904031705412,109.937170759596,1.7/
&DEVC ID='DEVC_107' QUANTITY='VISIBILITY' XYZ=-58.4904031705412,109.937170759596,1.7/
&DEVC ID='DEVC_108' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-58.4904031705412,109.937170759596,1.7/
&DEVC ID='DEVC_109' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-58.4904031705412,109.937170759596,1.7/
&DEVC ID='DEVC_110' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-58.4904031705412,109.937170759596,1.7/
&DEVC ID='DEVC_111' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-58.4904031705412,109.937170759596,1.7/
&DEVC ID='DEVC_112' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4904031705412,109.937170759596,1.7 ORIENTATION=-0.00123980285425773,-0.999999231444146,0/
&DEVC ID='DEVC_113' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4904031705412,109.937170759596,1.7 ORIENTATION=0.00123980285425773,0.999999231444146,0/
&DEVC ID='DEVC_114' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4904031705412,109.937170759596,1.7 ORIENTATION=0.999999231444146,-0.00123980285425062,0/
&DEVC ID='DEVC_115' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4904031705412,109.937170759596,1.7 ORIENTATION=-0.999999231444146,0.00123980285425062,0/
&DEVC ID='DEVC_116' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4904031705412,109.937170759596,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_117' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4904031705412,109.937170759596,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_118' QUANTITY='RELATIVE HUMIDITY' XYZ=-58.4904031705412,109.937170759596,1.7/
&DEVC ID='DEVC_119' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-58.4904031705412,109.937170759596,1.7/
&DEVC ID='DEVC_120' QUANTITY='PRESSURE' XYZ=-58.4904031705412,109.937170759596,1.7/
&DEVC ID='DEVC_121' QUANTITY='TEMPERATURE' XYZ=-58.4829643534157,115.937166148261,1.7/
&DEVC ID='DEVC_122' QUANTITY='VISIBILITY' XYZ=-58.4829643534157,115.937166148261,1.7/
&DEVC ID='DEVC_123' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-58.4829643534157,115.937166148261,1.7/
&DEVC ID='DEVC_124' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-58.4829643534157,115.937166148261,1.7/
&DEVC ID='DEVC_125' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-58.4829643534157,115.937166148261,1.7/
&DEVC ID='DEVC_126' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-58.4829643534157,115.937166148261,1.7/
&DEVC ID='DEVC_127' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4829643534157,115.937166148261,1.7 ORIENTATION=0.00123980285424352,0.999999231444146,0/
&DEVC ID='DEVC_128' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4829643534157,115.937166148261,1.7 ORIENTATION=-0.00123980285424352,-0.999999231444146,0/
&DEVC ID='DEVC_129' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4829643534157,115.937166148261,1.7 ORIENTATION=0.999999231444146,-0.00123980285425062,0/
&DEVC ID='DEVC_130' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4829643534157,115.937166148261,1.7 ORIENTATION=-0.999999231444146,0.00123980285425062,0/
&DEVC ID='DEVC_131' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4829643534157,115.937166148261,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_132' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4829643534157,115.937166148261,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_133' QUANTITY='RELATIVE HUMIDITY' XYZ=-58.4829643534157,115.937166148261,1.7/
&DEVC ID='DEVC_134' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-58.4829643534157,115.937166148261,1.7/
&DEVC ID='DEVC_135' QUANTITY='PRESSURE' XYZ=-58.4829643534157,115.937166148261,1.7/
&DEVC ID='DEVC_136' QUANTITY='TEMPERATURE' XYZ=-58.5448742214002,142.736169407862,1.7/
&DEVC ID='DEVC_137' QUANTITY='VISIBILITY' XYZ=-58.5448742214002,142.736169407862,1.7/
&DEVC ID='DEVC_138' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-58.5448742214002,142.736169407862,1.7/
&DEVC ID='DEVC_139' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-58.5448742214002,142.736169407862,1.7/
&DEVC ID='DEVC_140' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-58.5448742214002,142.736169407862,1.7/
&DEVC ID='DEVC_141' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-58.5448742214002,142.736169407862,1.7/
&DEVC ID='DEVC_142' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.5448742214002,142.736169407862,1.7 ORIENTATION=0.00123622622798793,0.999999235872065,0/
&DEVC ID='DEVC_143' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.5448742214002,142.736169407862,1.7 ORIENTATION=-0.00123622622798793,-0.999999235872065,0/
&DEVC ID='DEVC_144' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.5448742214002,142.736169407862,1.7 ORIENTATION=-0.999999235872065,0.00123622622799504,0/
&DEVC ID='DEVC_145' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.5448742214002,142.736169407862,1.7 ORIENTATION=0.999999235872065,-0.00123622622799504,0/
&DEVC ID='DEVC_146' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.5448742214002,142.736169407862,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_147' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.5448742214002,142.736169407862,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_148' QUANTITY='RELATIVE HUMIDITY' XYZ=-58.5448742214002,142.736169407862,1.7/
&DEVC ID='DEVC_149' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-58.5448742214002,142.736169407862,1.7/
&DEVC ID='DEVC_150' QUANTITY='PRESSURE' XYZ=-58.5448742214002,142.736169407862,1.7/
&DEVC ID='DEVC_151' QUANTITY='TEMPERATURE' XYZ=-58.5522915787682,136.73617399263,1.7/
&DEVC ID='DEVC_152' QUANTITY='VISIBILITY' XYZ=-58.5522915787682,136.73617399263,1.7/
&DEVC ID='DEVC_153' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-58.5522915787682,136.73617399263,1.7/
&DEVC ID='DEVC_154' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-58.5522915787682,136.73617399263,1.7/
&DEVC ID='DEVC_155' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-58.5522915787682,136.73617399263,1.7/
&DEVC ID='DEVC_156' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-58.5522915787682,136.73617399263,1.7/
&DEVC ID='DEVC_157' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.5522915787682,136.73617399263,1.7 ORIENTATION=-0.00123622622800214,-0.999999235872065,0/
&DEVC ID='DEVC_158' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.5522915787682,136.73617399263,1.7 ORIENTATION=0.00123622622800214,0.999999235872065,0/
&DEVC ID='DEVC_159' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.5522915787682,136.73617399263,1.7 ORIENTATION=-0.999999235872065,0.00123622622799504,0/
&DEVC ID='DEVC_160' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.5522915787682,136.73617399263,1.7 ORIENTATION=0.999999235872065,-0.00123622622799504,0/
&DEVC ID='DEVC_161' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.5522915787682,136.73617399263,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_162' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.5522915787682,136.73617399263,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_163' QUANTITY='RELATIVE HUMIDITY' XYZ=-58.5522915787682,136.73617399263,1.7/
&DEVC ID='DEVC_164' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-58.5522915787682,136.73617399263,1.7/
&DEVC ID='DEVC_165' QUANTITY='PRESSURE' XYZ=-58.5522915787682,136.73617399263,1.7/
&DEVC ID='DEVC_166' QUANTITY='TEMPERATURE' XYZ=-57.5448749855282,142.734933181634,1.7/
&DEVC ID='DEVC_167' QUANTITY='VISIBILITY' XYZ=-57.5448749855282,142.734933181634,1.7/
&DEVC ID='DEVC_168' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-57.5448749855282,142.734933181634,1.7/
&DEVC ID='DEVC_169' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-57.5448749855282,142.734933181634,1.7/
&DEVC ID='DEVC_170' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-57.5448749855282,142.734933181634,1.7/
&DEVC ID='DEVC_171' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-57.5448749855282,142.734933181634,1.7/
&DEVC ID='DEVC_172' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.5448749855282,142.734933181634,1.7 ORIENTATION=0.00123622622798793,0.999999235872065,0/
&DEVC ID='DEVC_173' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.5448749855282,142.734933181634,1.7 ORIENTATION=-0.00123622622798793,-0.999999235872065,0/
&DEVC ID='DEVC_174' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.5448749855282,142.734933181634,1.7 ORIENTATION=-0.999999235872065,0.00123622622799504,0/
&DEVC ID='DEVC_175' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.5448749855282,142.734933181634,1.7 ORIENTATION=0.999999235872065,-0.00123622622799504,0/
&DEVC ID='DEVC_176' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.5448749855282,142.734933181634,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_177' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.5448749855282,142.734933181634,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_178' QUANTITY='RELATIVE HUMIDITY' XYZ=-57.5448749855282,142.734933181634,1.7/
&DEVC ID='DEVC_179' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-57.5448749855282,142.734933181634,1.7/
&DEVC ID='DEVC_180' QUANTITY='PRESSURE' XYZ=-57.5448749855282,142.734933181634,1.7/
&DEVC ID='DEVC_181' QUANTITY='TEMPERATURE' XYZ=-57.5522923428961,136.734937766402,1.7/
&DEVC ID='DEVC_182' QUANTITY='VISIBILITY' XYZ=-57.5522923428961,136.734937766402,1.7/
&DEVC ID='DEVC_183' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-57.5522923428961,136.734937766402,1.7/
&DEVC ID='DEVC_184' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-57.5522923428961,136.734937766402,1.7/
&DEVC ID='DEVC_185' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-57.5522923428961,136.734937766402,1.7/
&DEVC ID='DEVC_186' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-57.5522923428961,136.734937766402,1.7/
&DEVC ID='DEVC_187' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.5522923428961,136.734937766402,1.7 ORIENTATION=-0.00123622622800214,-0.999999235872065,0/
&DEVC ID='DEVC_188' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.5522923428961,136.734937766402,1.7 ORIENTATION=0.00123622622800214,0.999999235872065,0/
&DEVC ID='DEVC_189' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.5522923428961,136.734937766402,1.7 ORIENTATION=-0.999999235872065,0.00123622622799504,0/
&DEVC ID='DEVC_190' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.5522923428961,136.734937766402,1.7 ORIENTATION=0.999999235872065,-0.00123622622799504,0/
&DEVC ID='DEVC_191' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.5522923428961,136.734937766402,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_192' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.5522923428961,136.734937766402,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_193' QUANTITY='RELATIVE HUMIDITY' XYZ=-57.5522923428961,136.734937766402,1.7/
&DEVC ID='DEVC_194' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-57.5522923428961,136.734937766402,1.7/
&DEVC ID='DEVC_195' QUANTITY='PRESSURE' XYZ=-57.5522923428961,136.734937766402,1.7/
&DEVC ID='DEVC_196' QUANTITY='TEMPERATURE' XYZ=-56.5448757496561,142.733696955406,1.7/
&DEVC ID='DEVC_197' QUANTITY='VISIBILITY' XYZ=-56.5448757496561,142.733696955406,1.7/
&DEVC ID='DEVC_198' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-56.5448757496561,142.733696955406,1.7/
&DEVC ID='DEVC_199' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-56.5448757496561,142.733696955406,1.7/
&DEVC ID='DEVC_200' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-56.5448757496561,142.733696955406,1.7/
&DEVC ID='DEVC_201' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-56.5448757496561,142.733696955406,1.7/
&DEVC ID='DEVC_202' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.5448757496561,142.733696955406,1.7 ORIENTATION=0.00123622622800214,0.999999235872065,0/
&DEVC ID='DEVC_203' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.5448757496561,142.733696955406,1.7 ORIENTATION=-0.00123622622800214,-0.999999235872065,0/
&DEVC ID='DEVC_204' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.5448757496561,142.733696955406,1.7 ORIENTATION=-0.999999235872065,0.00123622622799504,0/
&DEVC ID='DEVC_205' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.5448757496561,142.733696955406,1.7 ORIENTATION=0.999999235872065,-0.00123622622799504,0/
&DEVC ID='DEVC_206' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.5448757496561,142.733696955406,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_207' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.5448757496561,142.733696955406,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_208' QUANTITY='RELATIVE HUMIDITY' XYZ=-56.5448757496561,142.733696955406,1.7/
&DEVC ID='DEVC_209' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-56.5448757496561,142.733696955406,1.7/
&DEVC ID='DEVC_210' QUANTITY='PRESSURE' XYZ=-56.5448757496561,142.733696955406,1.7/
&DEVC ID='DEVC_211' QUANTITY='TEMPERATURE' XYZ=-56.552293107024,136.733701540174,1.7/
&DEVC ID='DEVC_212' QUANTITY='VISIBILITY' XYZ=-56.552293107024,136.733701540174,1.7/
&DEVC ID='DEVC_213' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-56.552293107024,136.733701540174,1.7/
&DEVC ID='DEVC_214' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-56.552293107024,136.733701540174,1.7/
&DEVC ID='DEVC_215' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-56.552293107024,136.733701540174,1.7/
&DEVC ID='DEVC_216' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-56.552293107024,136.733701540174,1.7/
&DEVC ID='DEVC_217' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.552293107024,136.733701540174,1.7 ORIENTATION=-0.00123622622798793,-0.999999235872065,0/
&DEVC ID='DEVC_218' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.552293107024,136.733701540174,1.7 ORIENTATION=0.00123622622798793,0.999999235872065,0/
&DEVC ID='DEVC_219' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.552293107024,136.733701540174,1.7 ORIENTATION=-0.999999235872065,0.00123622622799504,0/
&DEVC ID='DEVC_220' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.552293107024,136.733701540174,1.7 ORIENTATION=0.999999235872065,-0.00123622622799504,0/
&DEVC ID='DEVC_221' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.552293107024,136.733701540174,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_222' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.552293107024,136.733701540174,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_223' QUANTITY='RELATIVE HUMIDITY' XYZ=-56.552293107024,136.733701540174,1.7/
&DEVC ID='DEVC_224' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-56.552293107024,136.733701540174,1.7/
&DEVC ID='DEVC_225' QUANTITY='PRESSURE' XYZ=-56.552293107024,136.733701540174,1.7/
&DEVC ID='DEVC_226' QUANTITY='TEMPERATURE' XYZ=-55.544876513784,142.732460729178,1.7/
&DEVC ID='DEVC_227' QUANTITY='VISIBILITY' XYZ=-55.544876513784,142.732460729178,1.7/
&DEVC ID='DEVC_228' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-55.544876513784,142.732460729178,1.7/
&DEVC ID='DEVC_229' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-55.544876513784,142.732460729178,1.7/
&DEVC ID='DEVC_230' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-55.544876513784,142.732460729178,1.7/
&DEVC ID='DEVC_231' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-55.544876513784,142.732460729178,1.7/
&DEVC ID='DEVC_232' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.544876513784,142.732460729178,1.7 ORIENTATION=0.00123622622800214,0.999999235872065,0/
&DEVC ID='DEVC_233' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.544876513784,142.732460729178,1.7 ORIENTATION=-0.00123622622800214,-0.999999235872065,0/
&DEVC ID='DEVC_234' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.544876513784,142.732460729178,1.7 ORIENTATION=-0.999999235872065,0.00123622622799504,0/
&DEVC ID='DEVC_235' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.544876513784,142.732460729178,1.7 ORIENTATION=0.999999235872065,-0.00123622622799504,0/
&DEVC ID='DEVC_236' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.544876513784,142.732460729178,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_237' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.544876513784,142.732460729178,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_238' QUANTITY='RELATIVE HUMIDITY' XYZ=-55.544876513784,142.732460729178,1.7/
&DEVC ID='DEVC_239' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-55.544876513784,142.732460729178,1.7/
&DEVC ID='DEVC_240' QUANTITY='PRESSURE' XYZ=-55.544876513784,142.732460729178,1.7/
&DEVC ID='DEVC_241' QUANTITY='TEMPERATURE' XYZ=-55.552293871152,136.732465313946,1.7/
&DEVC ID='DEVC_242' QUANTITY='VISIBILITY' XYZ=-55.552293871152,136.732465313946,1.7/
&DEVC ID='DEVC_243' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-55.552293871152,136.732465313946,1.7/
&DEVC ID='DEVC_244' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-55.552293871152,136.732465313946,1.7/
&DEVC ID='DEVC_245' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-55.552293871152,136.732465313946,1.7/
&DEVC ID='DEVC_246' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-55.552293871152,136.732465313946,1.7/
&DEVC ID='DEVC_247' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.552293871152,136.732465313946,1.7 ORIENTATION=-0.00123622622798793,-0.999999235872065,0/
&DEVC ID='DEVC_248' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.552293871152,136.732465313946,1.7 ORIENTATION=0.00123622622798793,0.999999235872065,0/
&DEVC ID='DEVC_249' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.552293871152,136.732465313946,1.7 ORIENTATION=-0.999999235872065,0.00123622622799504,0/
&DEVC ID='DEVC_250' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.552293871152,136.732465313946,1.7 ORIENTATION=0.999999235872065,-0.00123622622799504,0/
&DEVC ID='DEVC_251' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.552293871152,136.732465313946,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_252' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.552293871152,136.732465313946,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_253' QUANTITY='RELATIVE HUMIDITY' XYZ=-55.552293871152,136.732465313946,1.7/
&DEVC ID='DEVC_254' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-55.552293871152,136.732465313946,1.7/
&DEVC ID='DEVC_255' QUANTITY='PRESSURE' XYZ=-55.552293871152,136.732465313946,1.7/
&DEVC ID='DEVC_256' QUANTITY='TEMPERATURE' XYZ=-170.605242396736,121.956317587901,0.964285714285714/
&DEVC ID='DEVC_257' QUANTITY='VISIBILITY' XYZ=-170.605242396736,121.956317587901,0.964285714285714/
&DEVC ID='DEVC_258' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-170.605242396736,121.956317587901,0.964285714285714/
&DEVC ID='DEVC_259' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-170.605242396736,121.956317587901,0.964285714285714/
&DEVC ID='DEVC_260' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-170.605242396736,121.956317587901,0.964285714285714/
&DEVC ID='DEVC_261' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-170.605242396736,121.956317587901,0.964285714285714/
&DEVC ID='DEVC_262' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.605242396736,121.956317587901,0.964285714285714 ORIENTATION=-0.999999238422563,0.00123416137284945,0/
&DEVC ID='DEVC_263' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.605242396736,121.956317587901,0.964285714285714 ORIENTATION=0.999999238422563,-0.00123416137284945,0/
&DEVC ID='DEVC_264' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.605242396736,121.956317587901,0.964285714285714 ORIENTATION=-0.0012341613728576,-0.999999238422563,0/
&DEVC ID='DEVC_265' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.605242396736,121.956317587901,0.964285714285714 ORIENTATION=0.0012341613728576,0.999999238422563,0/
&DEVC ID='DEVC_266' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.605242396736,121.956317587901,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_267' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.605242396736,121.956317587901,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_268' QUANTITY='RELATIVE HUMIDITY' XYZ=-170.605242396736,121.956317587901,0.964285714285714/
&DEVC ID='DEVC_269' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-170.605242396736,121.956317587901,0.964285714285714/
&DEVC ID='DEVC_270' QUANTITY='PRESSURE' XYZ=-170.605242396736,121.956317587901,0.964285714285714/
&DEVC ID='DEVC_271' QUANTITY='TEMPERATURE' XYZ=-164.605246966201,121.948912619664,0.964285714285714/
&DEVC ID='DEVC_272' QUANTITY='VISIBILITY' XYZ=-164.605246966201,121.948912619664,0.964285714285714/
&DEVC ID='DEVC_273' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-164.605246966201,121.948912619664,0.964285714285714/
&DEVC ID='DEVC_274' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-164.605246966201,121.948912619664,0.964285714285714/
&DEVC ID='DEVC_275' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-164.605246966201,121.948912619664,0.964285714285714/
&DEVC ID='DEVC_276' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-164.605246966201,121.948912619664,0.964285714285714/
&DEVC ID='DEVC_277' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.605246966201,121.948912619664,0.964285714285714 ORIENTATION=0.999999238422563,-0.00123416137284945,0/
&DEVC ID='DEVC_278' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.605246966201,121.948912619664,0.964285714285714 ORIENTATION=-0.999999238422563,0.00123416137284945,0/
&DEVC ID='DEVC_279' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.605246966201,121.948912619664,0.964285714285714 ORIENTATION=-0.0012341613728576,-0.999999238422563,0/
&DEVC ID='DEVC_280' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.605246966201,121.948912619664,0.964285714285714 ORIENTATION=0.0012341613728576,0.999999238422563,0/
&DEVC ID='DEVC_281' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.605246966201,121.948912619664,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_282' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.605246966201,121.948912619664,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_283' QUANTITY='RELATIVE HUMIDITY' XYZ=-164.605246966201,121.948912619664,0.964285714285714/
&DEVC ID='DEVC_284' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-164.605246966201,121.948912619664,0.964285714285714/
&DEVC ID='DEVC_285' QUANTITY='PRESSURE' XYZ=-164.605246966201,121.948912619664,0.964285714285714/
&DEVC ID='DEVC_286' QUANTITY='TEMPERATURE' XYZ=-170.604162505535,122.831316921521,0.964285714285714/
&DEVC ID='DEVC_287' QUANTITY='VISIBILITY' XYZ=-170.604162505535,122.831316921521,0.964285714285714/
&DEVC ID='DEVC_288' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-170.604162505535,122.831316921521,0.964285714285714/
&DEVC ID='DEVC_289' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-170.604162505535,122.831316921521,0.964285714285714/
&DEVC ID='DEVC_290' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-170.604162505535,122.831316921521,0.964285714285714/
&DEVC ID='DEVC_291' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-170.604162505535,122.831316921521,0.964285714285714/
&DEVC ID='DEVC_292' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.604162505535,122.831316921521,0.964285714285714 ORIENTATION=-0.999999238422563,0.00123416137284945,0/
&DEVC ID='DEVC_293' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.604162505535,122.831316921521,0.964285714285714 ORIENTATION=0.999999238422563,-0.00123416137284945,0/
&DEVC ID='DEVC_294' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.604162505535,122.831316921521,0.964285714285714 ORIENTATION=-0.0012341613728576,-0.999999238422563,0/
&DEVC ID='DEVC_295' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.604162505535,122.831316921521,0.964285714285714 ORIENTATION=0.0012341613728576,0.999999238422563,0/
&DEVC ID='DEVC_296' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.604162505535,122.831316921521,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_297' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.604162505535,122.831316921521,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_298' QUANTITY='RELATIVE HUMIDITY' XYZ=-170.604162505535,122.831316921521,0.964285714285714/
&DEVC ID='DEVC_299' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-170.604162505535,122.831316921521,0.964285714285714/
&DEVC ID='DEVC_300' QUANTITY='PRESSURE' XYZ=-170.604162505535,122.831316921521,0.964285714285714/
&DEVC ID='DEVC_301' QUANTITY='TEMPERATURE' XYZ=-164.604167074999,122.823911953284,0.964285714285714/
&DEVC ID='DEVC_302' QUANTITY='VISIBILITY' XYZ=-164.604167074999,122.823911953284,0.964285714285714/
&DEVC ID='DEVC_303' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-164.604167074999,122.823911953284,0.964285714285714/
&DEVC ID='DEVC_304' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-164.604167074999,122.823911953284,0.964285714285714/
&DEVC ID='DEVC_305' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-164.604167074999,122.823911953284,0.964285714285714/
&DEVC ID='DEVC_306' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-164.604167074999,122.823911953284,0.964285714285714/
&DEVC ID='DEVC_307' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.604167074999,122.823911953284,0.964285714285714 ORIENTATION=0.999999238422563,-0.00123416137284945,0/
&DEVC ID='DEVC_308' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.604167074999,122.823911953284,0.964285714285714 ORIENTATION=-0.999999238422563,0.00123416137284945,0/
&DEVC ID='DEVC_309' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.604167074999,122.823911953284,0.964285714285714 ORIENTATION=-0.0012341613728576,-0.999999238422563,0/
&DEVC ID='DEVC_310' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.604167074999,122.823911953284,0.964285714285714 ORIENTATION=0.0012341613728576,0.999999238422563,0/
&DEVC ID='DEVC_311' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.604167074999,122.823911953284,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_312' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.604167074999,122.823911953284,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_313' QUANTITY='RELATIVE HUMIDITY' XYZ=-164.604167074999,122.823911953284,0.964285714285714/
&DEVC ID='DEVC_314' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-164.604167074999,122.823911953284,0.964285714285714/
&DEVC ID='DEVC_315' QUANTITY='PRESSURE' XYZ=-164.604167074999,122.823911953284,0.964285714285714/
&DEVC ID='DEVC_316' QUANTITY='TEMPERATURE' XYZ=-170.603082614334,123.706316255141,0.964285714285714/
&DEVC ID='DEVC_317' QUANTITY='VISIBILITY' XYZ=-170.603082614334,123.706316255141,0.964285714285714/
&DEVC ID='DEVC_318' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-170.603082614334,123.706316255141,0.964285714285714/
&DEVC ID='DEVC_319' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-170.603082614334,123.706316255141,0.964285714285714/
&DEVC ID='DEVC_320' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-170.603082614334,123.706316255141,0.964285714285714/
&DEVC ID='DEVC_321' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-170.603082614334,123.706316255141,0.964285714285714/
&DEVC ID='DEVC_322' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.603082614334,123.706316255141,0.964285714285714 ORIENTATION=-0.999999238422563,0.00123416137284945,0/
&DEVC ID='DEVC_323' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.603082614334,123.706316255141,0.964285714285714 ORIENTATION=0.999999238422563,-0.00123416137284945,0/
&DEVC ID='DEVC_324' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.603082614334,123.706316255141,0.964285714285714 ORIENTATION=-0.0012341613728576,-0.999999238422563,0/
&DEVC ID='DEVC_325' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.603082614334,123.706316255141,0.964285714285714 ORIENTATION=0.0012341613728576,0.999999238422563,0/
&DEVC ID='DEVC_326' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.603082614334,123.706316255141,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_327' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.603082614334,123.706316255141,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_328' QUANTITY='RELATIVE HUMIDITY' XYZ=-170.603082614334,123.706316255141,0.964285714285714/
&DEVC ID='DEVC_329' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-170.603082614334,123.706316255141,0.964285714285714/
&DEVC ID='DEVC_330' QUANTITY='PRESSURE' XYZ=-170.603082614334,123.706316255141,0.964285714285714/
&DEVC ID='DEVC_331' QUANTITY='TEMPERATURE' XYZ=-164.603087183798,123.698911286904,0.964285714285714/
&DEVC ID='DEVC_332' QUANTITY='VISIBILITY' XYZ=-164.603087183798,123.698911286904,0.964285714285714/
&DEVC ID='DEVC_333' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-164.603087183798,123.698911286904,0.964285714285714/
&DEVC ID='DEVC_334' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-164.603087183798,123.698911286904,0.964285714285714/
&DEVC ID='DEVC_335' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-164.603087183798,123.698911286904,0.964285714285714/
&DEVC ID='DEVC_336' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-164.603087183798,123.698911286904,0.964285714285714/
&DEVC ID='DEVC_337' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.603087183798,123.698911286904,0.964285714285714 ORIENTATION=0.999999238422563,-0.00123416137284945,0/
&DEVC ID='DEVC_338' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.603087183798,123.698911286904,0.964285714285714 ORIENTATION=-0.999999238422563,0.00123416137284945,0/
&DEVC ID='DEVC_339' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.603087183798,123.698911286904,0.964285714285714 ORIENTATION=-0.0012341613728576,-0.999999238422563,0/
&DEVC ID='DEVC_340' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.603087183798,123.698911286904,0.964285714285714 ORIENTATION=0.0012341613728576,0.999999238422563,0/
&DEVC ID='DEVC_341' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.603087183798,123.698911286904,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_342' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.603087183798,123.698911286904,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_343' QUANTITY='RELATIVE HUMIDITY' XYZ=-164.603087183798,123.698911286904,0.964285714285714/
&DEVC ID='DEVC_344' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-164.603087183798,123.698911286904,0.964285714285714/
&DEVC ID='DEVC_345' QUANTITY='PRESSURE' XYZ=-164.603087183798,123.698911286904,0.964285714285714/
&DEVC ID='DEVC_346' QUANTITY='TEMPERATURE' XYZ=-170.602002723132,124.581315588761,0.964285714285714/
&DEVC ID='DEVC_347' QUANTITY='VISIBILITY' XYZ=-170.602002723132,124.581315588761,0.964285714285714/
&DEVC ID='DEVC_348' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-170.602002723132,124.581315588761,0.964285714285714/
&DEVC ID='DEVC_349' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-170.602002723132,124.581315588761,0.964285714285714/
&DEVC ID='DEVC_350' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-170.602002723132,124.581315588761,0.964285714285714/
&DEVC ID='DEVC_351' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-170.602002723132,124.581315588761,0.964285714285714/
&DEVC ID='DEVC_352' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.602002723132,124.581315588761,0.964285714285714 ORIENTATION=-0.999999238422563,0.00123416137284945,0/
&DEVC ID='DEVC_353' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.602002723132,124.581315588761,0.964285714285714 ORIENTATION=0.999999238422563,-0.00123416137284945,0/
&DEVC ID='DEVC_354' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.602002723132,124.581315588761,0.964285714285714 ORIENTATION=-0.0012341613728576,-0.999999238422563,0/
&DEVC ID='DEVC_355' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.602002723132,124.581315588761,0.964285714285714 ORIENTATION=0.0012341613728576,0.999999238422563,0/
&DEVC ID='DEVC_356' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.602002723132,124.581315588761,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_357' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.602002723132,124.581315588761,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_358' QUANTITY='RELATIVE HUMIDITY' XYZ=-170.602002723132,124.581315588761,0.964285714285714/
&DEVC ID='DEVC_359' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-170.602002723132,124.581315588761,0.964285714285714/
&DEVC ID='DEVC_360' QUANTITY='PRESSURE' XYZ=-170.602002723132,124.581315588761,0.964285714285714/
&DEVC ID='DEVC_361' QUANTITY='TEMPERATURE' XYZ=-164.602007292597,124.573910620524,0.964285714285714/
&DEVC ID='DEVC_362' QUANTITY='VISIBILITY' XYZ=-164.602007292597,124.573910620524,0.964285714285714/
&DEVC ID='DEVC_363' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-164.602007292597,124.573910620524,0.964285714285714/
&DEVC ID='DEVC_364' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-164.602007292597,124.573910620524,0.964285714285714/
&DEVC ID='DEVC_365' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-164.602007292597,124.573910620524,0.964285714285714/
&DEVC ID='DEVC_366' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-164.602007292597,124.573910620524,0.964285714285714/
&DEVC ID='DEVC_367' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.602007292597,124.573910620524,0.964285714285714 ORIENTATION=0.999999238422563,-0.00123416137284945,0/
&DEVC ID='DEVC_368' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.602007292597,124.573910620524,0.964285714285714 ORIENTATION=-0.999999238422563,0.00123416137284945,0/
&DEVC ID='DEVC_369' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.602007292597,124.573910620524,0.964285714285714 ORIENTATION=-0.0012341613728576,-0.999999238422563,0/
&DEVC ID='DEVC_370' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.602007292597,124.573910620524,0.964285714285714 ORIENTATION=0.0012341613728576,0.999999238422563,0/
&DEVC ID='DEVC_371' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.602007292597,124.573910620524,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_372' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.602007292597,124.573910620524,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_373' QUANTITY='RELATIVE HUMIDITY' XYZ=-164.602007292597,124.573910620524,0.964285714285714/
&DEVC ID='DEVC_374' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-164.602007292597,124.573910620524,0.964285714285714/
&DEVC ID='DEVC_375' QUANTITY='PRESSURE' XYZ=-164.602007292597,124.573910620524,0.964285714285714/
&DEVC ID='DEVC_376' QUANTITY='TEMPERATURE' XYZ=-164.556030929392,68.6970872561842,0.964285714285714/
&DEVC ID='DEVC_377' QUANTITY='VISIBILITY' XYZ=-164.556030929392,68.6970872561842,0.964285714285714/
&DEVC ID='DEVC_378' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-164.556030929392,68.6970872561842,0.964285714285714/
&DEVC ID='DEVC_379' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-164.556030929392,68.6970872561842,0.964285714285714/
&DEVC ID='DEVC_380' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-164.556030929392,68.6970872561842,0.964285714285714/
&DEVC ID='DEVC_381' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-164.556030929392,68.6970872561842,0.964285714285714/
&DEVC ID='DEVC_382' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,68.6970872561842,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_383' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,68.6970872561842,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_384' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,68.6970872561842,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_385' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,68.6970872561842,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_386' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,68.6970872561842,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_387' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,68.6970872561842,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_388' QUANTITY='RELATIVE HUMIDITY' XYZ=-164.556030929392,68.6970872561842,0.964285714285714/
&DEVC ID='DEVC_389' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-164.556030929392,68.6970872561842,0.964285714285714/
&DEVC ID='DEVC_390' QUANTITY='PRESSURE' XYZ=-164.556030929392,68.6970872561842,0.964285714285714/
&DEVC ID='DEVC_391' QUANTITY='TEMPERATURE' XYZ=-170.556030929392,68.6970872561842,0.964285714285714/
&DEVC ID='DEVC_392' QUANTITY='VISIBILITY' XYZ=-170.556030929392,68.6970872561842,0.964285714285714/
&DEVC ID='DEVC_393' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-170.556030929392,68.6970872561842,0.964285714285714/
&DEVC ID='DEVC_394' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-170.556030929392,68.6970872561842,0.964285714285714/
&DEVC ID='DEVC_395' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-170.556030929392,68.6970872561842,0.964285714285714/
&DEVC ID='DEVC_396' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-170.556030929392,68.6970872561842,0.964285714285714/
&DEVC ID='DEVC_397' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,68.6970872561842,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_398' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,68.6970872561842,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_399' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,68.6970872561842,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_400' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,68.6970872561842,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_401' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,68.6970872561842,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_402' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,68.6970872561842,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_403' QUANTITY='RELATIVE HUMIDITY' XYZ=-170.556030929392,68.6970872561842,0.964285714285714/
&DEVC ID='DEVC_404' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-170.556030929392,68.6970872561842,0.964285714285714/
&DEVC ID='DEVC_405' QUANTITY='PRESSURE' XYZ=-170.556030929392,68.6970872561842,0.964285714285714/
&DEVC ID='DEVC_406' QUANTITY='TEMPERATURE' XYZ=-164.556030929392,67.6970872561842,0.964285714285714/
&DEVC ID='DEVC_407' QUANTITY='VISIBILITY' XYZ=-164.556030929392,67.6970872561842,0.964285714285714/
&DEVC ID='DEVC_408' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-164.556030929392,67.6970872561842,0.964285714285714/
&DEVC ID='DEVC_409' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-164.556030929392,67.6970872561842,0.964285714285714/
&DEVC ID='DEVC_410' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-164.556030929392,67.6970872561842,0.964285714285714/
&DEVC ID='DEVC_411' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-164.556030929392,67.6970872561842,0.964285714285714/
&DEVC ID='DEVC_412' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,67.6970872561842,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_413' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,67.6970872561842,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_414' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,67.6970872561842,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_415' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,67.6970872561842,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_416' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,67.6970872561842,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_417' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,67.6970872561842,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_418' QUANTITY='RELATIVE HUMIDITY' XYZ=-164.556030929392,67.6970872561842,0.964285714285714/
&DEVC ID='DEVC_419' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-164.556030929392,67.6970872561842,0.964285714285714/
&DEVC ID='DEVC_420' QUANTITY='PRESSURE' XYZ=-164.556030929392,67.6970872561842,0.964285714285714/
&DEVC ID='DEVC_421' QUANTITY='TEMPERATURE' XYZ=-170.556030929392,67.6970872561842,0.964285714285714/
&DEVC ID='DEVC_422' QUANTITY='VISIBILITY' XYZ=-170.556030929392,67.6970872561842,0.964285714285714/
&DEVC ID='DEVC_423' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-170.556030929392,67.6970872561842,0.964285714285714/
&DEVC ID='DEVC_424' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-170.556030929392,67.6970872561842,0.964285714285714/
&DEVC ID='DEVC_425' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-170.556030929392,67.6970872561842,0.964285714285714/
&DEVC ID='DEVC_426' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-170.556030929392,67.6970872561842,0.964285714285714/
&DEVC ID='DEVC_427' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,67.6970872561842,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_428' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,67.6970872561842,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_429' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,67.6970872561842,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_430' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,67.6970872561842,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_431' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,67.6970872561842,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_432' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,67.6970872561842,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_433' QUANTITY='RELATIVE HUMIDITY' XYZ=-170.556030929392,67.6970872561842,0.964285714285714/
&DEVC ID='DEVC_434' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-170.556030929392,67.6970872561842,0.964285714285714/
&DEVC ID='DEVC_435' QUANTITY='PRESSURE' XYZ=-170.556030929392,67.6970872561842,0.964285714285714/
&DEVC ID='DEVC_436' QUANTITY='TEMPERATURE' XYZ=-164.556030929392,66.6970872561842,0.964285714285714/
&DEVC ID='DEVC_437' QUANTITY='VISIBILITY' XYZ=-164.556030929392,66.6970872561842,0.964285714285714/
&DEVC ID='DEVC_438' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-164.556030929392,66.6970872561842,0.964285714285714/
&DEVC ID='DEVC_439' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-164.556030929392,66.6970872561842,0.964285714285714/
&DEVC ID='DEVC_440' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-164.556030929392,66.6970872561842,0.964285714285714/
&DEVC ID='DEVC_441' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-164.556030929392,66.6970872561842,0.964285714285714/
&DEVC ID='DEVC_442' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,66.6970872561842,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_443' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,66.6970872561842,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_444' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,66.6970872561842,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_445' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,66.6970872561842,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_446' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,66.6970872561842,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_447' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,66.6970872561842,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_448' QUANTITY='RELATIVE HUMIDITY' XYZ=-164.556030929392,66.6970872561842,0.964285714285714/
&DEVC ID='DEVC_449' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-164.556030929392,66.6970872561842,0.964285714285714/
&DEVC ID='DEVC_450' QUANTITY='PRESSURE' XYZ=-164.556030929392,66.6970872561842,0.964285714285714/
&DEVC ID='DEVC_451' QUANTITY='TEMPERATURE' XYZ=-170.556030929392,66.6970872561842,0.964285714285714/
&DEVC ID='DEVC_452' QUANTITY='VISIBILITY' XYZ=-170.556030929392,66.6970872561842,0.964285714285714/
&DEVC ID='DEVC_453' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-170.556030929392,66.6970872561842,0.964285714285714/
&DEVC ID='DEVC_454' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-170.556030929392,66.6970872561842,0.964285714285714/
&DEVC ID='DEVC_455' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-170.556030929392,66.6970872561842,0.964285714285714/
&DEVC ID='DEVC_456' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-170.556030929392,66.6970872561842,0.964285714285714/
&DEVC ID='DEVC_457' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,66.6970872561842,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_458' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,66.6970872561842,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_459' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,66.6970872561842,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_460' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,66.6970872561842,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_461' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,66.6970872561842,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_462' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,66.6970872561842,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_463' QUANTITY='RELATIVE HUMIDITY' XYZ=-170.556030929392,66.6970872561842,0.964285714285714/
&DEVC ID='DEVC_464' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-170.556030929392,66.6970872561842,0.964285714285714/
&DEVC ID='DEVC_465' QUANTITY='PRESSURE' XYZ=-170.556030929392,66.6970872561842,0.964285714285714/
&DEVC ID='DEVC_466' QUANTITY='TEMPERATURE' XYZ=-164.556030929392,65.6970872561842,0.964285714285714/
&DEVC ID='DEVC_467' QUANTITY='VISIBILITY' XYZ=-164.556030929392,65.6970872561842,0.964285714285714/
&DEVC ID='DEVC_468' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-164.556030929392,65.6970872561842,0.964285714285714/
&DEVC ID='DEVC_469' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-164.556030929392,65.6970872561842,0.964285714285714/
&DEVC ID='DEVC_470' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-164.556030929392,65.6970872561842,0.964285714285714/
&DEVC ID='DEVC_471' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-164.556030929392,65.6970872561842,0.964285714285714/
&DEVC ID='DEVC_472' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,65.6970872561842,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_473' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,65.6970872561842,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_474' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,65.6970872561842,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_475' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,65.6970872561842,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_476' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,65.6970872561842,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_477' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.556030929392,65.6970872561842,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_478' QUANTITY='RELATIVE HUMIDITY' XYZ=-164.556030929392,65.6970872561842,0.964285714285714/
&DEVC ID='DEVC_479' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-164.556030929392,65.6970872561842,0.964285714285714/
&DEVC ID='DEVC_480' QUANTITY='PRESSURE' XYZ=-164.556030929392,65.6970872561842,0.964285714285714/
&DEVC ID='DEVC_481' QUANTITY='TEMPERATURE' XYZ=-170.556030929392,65.6970872561842,0.964285714285714/
&DEVC ID='DEVC_482' QUANTITY='VISIBILITY' XYZ=-170.556030929392,65.6970872561842,0.964285714285714/
&DEVC ID='DEVC_483' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-170.556030929392,65.6970872561842,0.964285714285714/
&DEVC ID='DEVC_484' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-170.556030929392,65.6970872561842,0.964285714285714/
&DEVC ID='DEVC_485' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-170.556030929392,65.6970872561842,0.964285714285714/
&DEVC ID='DEVC_486' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-170.556030929392,65.6970872561842,0.964285714285714/
&DEVC ID='DEVC_487' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,65.6970872561842,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_488' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,65.6970872561842,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_489' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,65.6970872561842,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_490' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,65.6970872561842,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_491' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,65.6970872561842,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_492' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.556030929392,65.6970872561842,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_493' QUANTITY='RELATIVE HUMIDITY' XYZ=-170.556030929392,65.6970872561842,0.964285714285714/
&DEVC ID='DEVC_494' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-170.556030929392,65.6970872561842,0.964285714285714/
&DEVC ID='DEVC_495' QUANTITY='PRESSURE' XYZ=-170.556030929392,65.6970872561842,0.964285714285714/
&DEVC ID='DEVC_496' QUANTITY='TEMPERATURE' XYZ=-164.942999832498,-7.78825451370882,0.964285714285714/
&DEVC ID='DEVC_497' QUANTITY='VISIBILITY' XYZ=-164.942999832498,-7.78825451370882,0.964285714285714/
&DEVC ID='DEVC_498' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-164.942999832498,-7.78825451370882,0.964285714285714/
&DEVC ID='DEVC_499' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-164.942999832498,-7.78825451370882,0.964285714285714/
&DEVC ID='DEVC_500' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-164.942999832498,-7.78825451370882,0.964285714285714/
&DEVC ID='DEVC_501' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-164.942999832498,-7.78825451370882,0.964285714285714/
&DEVC ID='DEVC_502' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-7.78825451370882,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_503' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-7.78825451370882,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_504' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-7.78825451370882,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_505' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-7.78825451370882,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_506' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-7.78825451370882,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_507' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-7.78825451370882,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_508' QUANTITY='RELATIVE HUMIDITY' XYZ=-164.942999832498,-7.78825451370882,0.964285714285714/
&DEVC ID='DEVC_509' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-164.942999832498,-7.78825451370882,0.964285714285714/
&DEVC ID='DEVC_510' QUANTITY='PRESSURE' XYZ=-164.942999832498,-7.78825451370882,0.964285714285714/
&DEVC ID='DEVC_511' QUANTITY='TEMPERATURE' XYZ=-170.942999832498,-7.78825451370882,0.964285714285714/
&DEVC ID='DEVC_512' QUANTITY='VISIBILITY' XYZ=-170.942999832498,-7.78825451370882,0.964285714285714/
&DEVC ID='DEVC_513' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-170.942999832498,-7.78825451370882,0.964285714285714/
&DEVC ID='DEVC_514' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-170.942999832498,-7.78825451370882,0.964285714285714/
&DEVC ID='DEVC_515' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-170.942999832498,-7.78825451370882,0.964285714285714/
&DEVC ID='DEVC_516' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-170.942999832498,-7.78825451370882,0.964285714285714/
&DEVC ID='DEVC_517' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-7.78825451370882,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_518' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-7.78825451370882,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_519' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-7.78825451370882,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_520' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-7.78825451370882,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_521' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-7.78825451370882,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_522' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-7.78825451370882,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_523' QUANTITY='RELATIVE HUMIDITY' XYZ=-170.942999832498,-7.78825451370882,0.964285714285714/
&DEVC ID='DEVC_524' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-170.942999832498,-7.78825451370882,0.964285714285714/
&DEVC ID='DEVC_525' QUANTITY='PRESSURE' XYZ=-170.942999832498,-7.78825451370882,0.964285714285714/
&DEVC ID='DEVC_526' QUANTITY='TEMPERATURE' XYZ=-164.942999832498,-8.78825451370881,0.964285714285714/
&DEVC ID='DEVC_527' QUANTITY='VISIBILITY' XYZ=-164.942999832498,-8.78825451370881,0.964285714285714/
&DEVC ID='DEVC_528' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-164.942999832498,-8.78825451370881,0.964285714285714/
&DEVC ID='DEVC_529' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-164.942999832498,-8.78825451370881,0.964285714285714/
&DEVC ID='DEVC_530' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-164.942999832498,-8.78825451370881,0.964285714285714/
&DEVC ID='DEVC_531' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-164.942999832498,-8.78825451370881,0.964285714285714/
&DEVC ID='DEVC_532' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-8.78825451370881,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_533' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-8.78825451370881,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_534' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-8.78825451370881,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_535' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-8.78825451370881,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_536' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-8.78825451370881,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_537' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-8.78825451370881,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_538' QUANTITY='RELATIVE HUMIDITY' XYZ=-164.942999832498,-8.78825451370881,0.964285714285714/
&DEVC ID='DEVC_539' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-164.942999832498,-8.78825451370881,0.964285714285714/
&DEVC ID='DEVC_540' QUANTITY='PRESSURE' XYZ=-164.942999832498,-8.78825451370881,0.964285714285714/
&DEVC ID='DEVC_541' QUANTITY='TEMPERATURE' XYZ=-170.942999832498,-8.78825451370881,0.964285714285714/
&DEVC ID='DEVC_542' QUANTITY='VISIBILITY' XYZ=-170.942999832498,-8.78825451370881,0.964285714285714/
&DEVC ID='DEVC_543' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-170.942999832498,-8.78825451370881,0.964285714285714/
&DEVC ID='DEVC_544' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-170.942999832498,-8.78825451370881,0.964285714285714/
&DEVC ID='DEVC_545' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-170.942999832498,-8.78825451370881,0.964285714285714/
&DEVC ID='DEVC_546' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-170.942999832498,-8.78825451370881,0.964285714285714/
&DEVC ID='DEVC_547' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-8.78825451370881,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_548' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-8.78825451370881,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_549' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-8.78825451370881,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_550' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-8.78825451370881,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_551' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-8.78825451370881,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_552' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-8.78825451370881,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_553' QUANTITY='RELATIVE HUMIDITY' XYZ=-170.942999832498,-8.78825451370881,0.964285714285714/
&DEVC ID='DEVC_554' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-170.942999832498,-8.78825451370881,0.964285714285714/
&DEVC ID='DEVC_555' QUANTITY='PRESSURE' XYZ=-170.942999832498,-8.78825451370881,0.964285714285714/
&DEVC ID='DEVC_556' QUANTITY='TEMPERATURE' XYZ=-164.942999832498,-9.78825451370881,0.964285714285714/
&DEVC ID='DEVC_557' QUANTITY='VISIBILITY' XYZ=-164.942999832498,-9.78825451370881,0.964285714285714/
&DEVC ID='DEVC_558' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-164.942999832498,-9.78825451370881,0.964285714285714/
&DEVC ID='DEVC_559' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-164.942999832498,-9.78825451370881,0.964285714285714/
&DEVC ID='DEVC_560' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-164.942999832498,-9.78825451370881,0.964285714285714/
&DEVC ID='DEVC_561' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-164.942999832498,-9.78825451370881,0.964285714285714/
&DEVC ID='DEVC_562' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-9.78825451370881,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_563' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-9.78825451370881,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_564' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-9.78825451370881,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_565' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-9.78825451370881,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_566' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-9.78825451370881,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_567' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-9.78825451370881,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_568' QUANTITY='RELATIVE HUMIDITY' XYZ=-164.942999832498,-9.78825451370881,0.964285714285714/
&DEVC ID='DEVC_569' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-164.942999832498,-9.78825451370881,0.964285714285714/
&DEVC ID='DEVC_570' QUANTITY='PRESSURE' XYZ=-164.942999832498,-9.78825451370881,0.964285714285714/
&DEVC ID='DEVC_571' QUANTITY='TEMPERATURE' XYZ=-170.942999832498,-9.78825451370881,0.964285714285714/
&DEVC ID='DEVC_572' QUANTITY='VISIBILITY' XYZ=-170.942999832498,-9.78825451370881,0.964285714285714/
&DEVC ID='DEVC_573' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-170.942999832498,-9.78825451370881,0.964285714285714/
&DEVC ID='DEVC_574' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-170.942999832498,-9.78825451370881,0.964285714285714/
&DEVC ID='DEVC_575' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-170.942999832498,-9.78825451370881,0.964285714285714/
&DEVC ID='DEVC_576' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-170.942999832498,-9.78825451370881,0.964285714285714/
&DEVC ID='DEVC_577' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-9.78825451370881,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_578' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-9.78825451370881,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_579' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-9.78825451370881,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_580' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-9.78825451370881,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_581' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-9.78825451370881,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_582' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-9.78825451370881,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_583' QUANTITY='RELATIVE HUMIDITY' XYZ=-170.942999832498,-9.78825451370881,0.964285714285714/
&DEVC ID='DEVC_584' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-170.942999832498,-9.78825451370881,0.964285714285714/
&DEVC ID='DEVC_585' QUANTITY='PRESSURE' XYZ=-170.942999832498,-9.78825451370881,0.964285714285714/
&DEVC ID='DEVC_586' QUANTITY='TEMPERATURE' XYZ=-164.942999832498,-10.7882545137088,0.964285714285714/
&DEVC ID='DEVC_587' QUANTITY='VISIBILITY' XYZ=-164.942999832498,-10.7882545137088,0.964285714285714/
&DEVC ID='DEVC_588' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-164.942999832498,-10.7882545137088,0.964285714285714/
&DEVC ID='DEVC_589' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-164.942999832498,-10.7882545137088,0.964285714285714/
&DEVC ID='DEVC_590' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-164.942999832498,-10.7882545137088,0.964285714285714/
&DEVC ID='DEVC_591' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-164.942999832498,-10.7882545137088,0.964285714285714/
&DEVC ID='DEVC_592' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-10.7882545137088,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_593' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-10.7882545137088,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_594' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-10.7882545137088,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_595' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-10.7882545137088,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_596' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-10.7882545137088,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_597' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-10.7882545137088,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_598' QUANTITY='RELATIVE HUMIDITY' XYZ=-164.942999832498,-10.7882545137088,0.964285714285714/
&DEVC ID='DEVC_599' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-164.942999832498,-10.7882545137088,0.964285714285714/
&DEVC ID='DEVC_600' QUANTITY='PRESSURE' XYZ=-164.942999832498,-10.7882545137088,0.964285714285714/
&DEVC ID='DEVC_601' QUANTITY='TEMPERATURE' XYZ=-170.942999832498,-10.7882545137088,0.964285714285714/
&DEVC ID='DEVC_602' QUANTITY='VISIBILITY' XYZ=-170.942999832498,-10.7882545137088,0.964285714285714/
&DEVC ID='DEVC_603' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-170.942999832498,-10.7882545137088,0.964285714285714/
&DEVC ID='DEVC_604' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-170.942999832498,-10.7882545137088,0.964285714285714/
&DEVC ID='DEVC_605' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-170.942999832498,-10.7882545137088,0.964285714285714/
&DEVC ID='DEVC_606' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-170.942999832498,-10.7882545137088,0.964285714285714/
&DEVC ID='DEVC_607' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-10.7882545137088,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_608' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-10.7882545137088,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_609' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-10.7882545137088,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_610' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-10.7882545137088,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_611' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-10.7882545137088,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_612' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-10.7882545137088,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_613' QUANTITY='RELATIVE HUMIDITY' XYZ=-170.942999832498,-10.7882545137088,0.964285714285714/
&DEVC ID='DEVC_614' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-170.942999832498,-10.7882545137088,0.964285714285714/
&DEVC ID='DEVC_615' QUANTITY='PRESSURE' XYZ=-170.942999832498,-10.7882545137088,0.964285714285714/
&DEVC ID='DEVC_616' QUANTITY='TEMPERATURE' XYZ=-164.942999832498,-102.173175532643,0.964285714285714/
&DEVC ID='DEVC_617' QUANTITY='VISIBILITY' XYZ=-164.942999832498,-102.173175532643,0.964285714285714/
&DEVC ID='DEVC_618' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-164.942999832498,-102.173175532643,0.964285714285714/
&DEVC ID='DEVC_619' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-164.942999832498,-102.173175532643,0.964285714285714/
&DEVC ID='DEVC_620' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-164.942999832498,-102.173175532643,0.964285714285714/
&DEVC ID='DEVC_621' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-164.942999832498,-102.173175532643,0.964285714285714/
&DEVC ID='DEVC_622' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-102.173175532643,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_623' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-102.173175532643,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_624' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-102.173175532643,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_625' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-102.173175532643,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_626' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-102.173175532643,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_627' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-102.173175532643,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_628' QUANTITY='RELATIVE HUMIDITY' XYZ=-164.942999832498,-102.173175532643,0.964285714285714/
&DEVC ID='DEVC_629' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-164.942999832498,-102.173175532643,0.964285714285714/
&DEVC ID='DEVC_630' QUANTITY='PRESSURE' XYZ=-164.942999832498,-102.173175532643,0.964285714285714/
&DEVC ID='DEVC_631' QUANTITY='TEMPERATURE' XYZ=-170.942999832498,-102.173175532643,0.964285714285714/
&DEVC ID='DEVC_632' QUANTITY='VISIBILITY' XYZ=-170.942999832498,-102.173175532643,0.964285714285714/
&DEVC ID='DEVC_633' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-170.942999832498,-102.173175532643,0.964285714285714/
&DEVC ID='DEVC_634' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-170.942999832498,-102.173175532643,0.964285714285714/
&DEVC ID='DEVC_635' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-170.942999832498,-102.173175532643,0.964285714285714/
&DEVC ID='DEVC_636' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-170.942999832498,-102.173175532643,0.964285714285714/
&DEVC ID='DEVC_637' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-102.173175532643,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_638' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-102.173175532643,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_639' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-102.173175532643,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_640' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-102.173175532643,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_641' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-102.173175532643,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_642' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-102.173175532643,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_643' QUANTITY='RELATIVE HUMIDITY' XYZ=-170.942999832498,-102.173175532643,0.964285714285714/
&DEVC ID='DEVC_644' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-170.942999832498,-102.173175532643,0.964285714285714/
&DEVC ID='DEVC_645' QUANTITY='PRESSURE' XYZ=-170.942999832498,-102.173175532643,0.964285714285714/
&DEVC ID='DEVC_646' QUANTITY='TEMPERATURE' XYZ=-164.942999832498,-103.173175532643,0.964285714285714/
&DEVC ID='DEVC_647' QUANTITY='VISIBILITY' XYZ=-164.942999832498,-103.173175532643,0.964285714285714/
&DEVC ID='DEVC_648' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-164.942999832498,-103.173175532643,0.964285714285714/
&DEVC ID='DEVC_649' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-164.942999832498,-103.173175532643,0.964285714285714/
&DEVC ID='DEVC_650' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-164.942999832498,-103.173175532643,0.964285714285714/
&DEVC ID='DEVC_651' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-164.942999832498,-103.173175532643,0.964285714285714/
&DEVC ID='DEVC_652' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-103.173175532643,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_653' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-103.173175532643,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_654' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-103.173175532643,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_655' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-103.173175532643,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_656' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-103.173175532643,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_657' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-103.173175532643,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_658' QUANTITY='RELATIVE HUMIDITY' XYZ=-164.942999832498,-103.173175532643,0.964285714285714/
&DEVC ID='DEVC_659' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-164.942999832498,-103.173175532643,0.964285714285714/
&DEVC ID='DEVC_660' QUANTITY='PRESSURE' XYZ=-164.942999832498,-103.173175532643,0.964285714285714/
&DEVC ID='DEVC_661' QUANTITY='TEMPERATURE' XYZ=-170.942999832498,-103.173175532643,0.964285714285714/
&DEVC ID='DEVC_662' QUANTITY='VISIBILITY' XYZ=-170.942999832498,-103.173175532643,0.964285714285714/
&DEVC ID='DEVC_663' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-170.942999832498,-103.173175532643,0.964285714285714/
&DEVC ID='DEVC_664' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-170.942999832498,-103.173175532643,0.964285714285714/
&DEVC ID='DEVC_665' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-170.942999832498,-103.173175532643,0.964285714285714/
&DEVC ID='DEVC_666' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-170.942999832498,-103.173175532643,0.964285714285714/
&DEVC ID='DEVC_667' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-103.173175532643,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_668' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-103.173175532643,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_669' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-103.173175532643,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_670' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-103.173175532643,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_671' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-103.173175532643,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_672' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-103.173175532643,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_673' QUANTITY='RELATIVE HUMIDITY' XYZ=-170.942999832498,-103.173175532643,0.964285714285714/
&DEVC ID='DEVC_674' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-170.942999832498,-103.173175532643,0.964285714285714/
&DEVC ID='DEVC_675' QUANTITY='PRESSURE' XYZ=-170.942999832498,-103.173175532643,0.964285714285714/
&DEVC ID='DEVC_676' QUANTITY='TEMPERATURE' XYZ=-164.942999832498,-104.173175532643,0.964285714285714/
&DEVC ID='DEVC_677' QUANTITY='VISIBILITY' XYZ=-164.942999832498,-104.173175532643,0.964285714285714/
&DEVC ID='DEVC_678' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-164.942999832498,-104.173175532643,0.964285714285714/
&DEVC ID='DEVC_679' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-164.942999832498,-104.173175532643,0.964285714285714/
&DEVC ID='DEVC_680' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-164.942999832498,-104.173175532643,0.964285714285714/
&DEVC ID='DEVC_681' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-164.942999832498,-104.173175532643,0.964285714285714/
&DEVC ID='DEVC_682' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-104.173175532643,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_683' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-104.173175532643,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_684' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-104.173175532643,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_685' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-104.173175532643,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_686' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-104.173175532643,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_687' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-104.173175532643,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_688' QUANTITY='RELATIVE HUMIDITY' XYZ=-164.942999832498,-104.173175532643,0.964285714285714/
&DEVC ID='DEVC_689' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-164.942999832498,-104.173175532643,0.964285714285714/
&DEVC ID='DEVC_690' QUANTITY='PRESSURE' XYZ=-164.942999832498,-104.173175532643,0.964285714285714/
&DEVC ID='DEVC_691' QUANTITY='TEMPERATURE' XYZ=-170.942999832498,-104.173175532643,0.964285714285714/
&DEVC ID='DEVC_692' QUANTITY='VISIBILITY' XYZ=-170.942999832498,-104.173175532643,0.964285714285714/
&DEVC ID='DEVC_693' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-170.942999832498,-104.173175532643,0.964285714285714/
&DEVC ID='DEVC_694' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-170.942999832498,-104.173175532643,0.964285714285714/
&DEVC ID='DEVC_695' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-170.942999832498,-104.173175532643,0.964285714285714/
&DEVC ID='DEVC_696' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-170.942999832498,-104.173175532643,0.964285714285714/
&DEVC ID='DEVC_697' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-104.173175532643,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_698' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-104.173175532643,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_699' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-104.173175532643,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_700' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-104.173175532643,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_701' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-104.173175532643,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_702' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-104.173175532643,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_703' QUANTITY='RELATIVE HUMIDITY' XYZ=-170.942999832498,-104.173175532643,0.964285714285714/
&DEVC ID='DEVC_704' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-170.942999832498,-104.173175532643,0.964285714285714/
&DEVC ID='DEVC_705' QUANTITY='PRESSURE' XYZ=-170.942999832498,-104.173175532643,0.964285714285714/
&DEVC ID='DEVC_706' QUANTITY='TEMPERATURE' XYZ=-164.942999832498,-105.173175532643,0.964285714285714/
&DEVC ID='DEVC_707' QUANTITY='VISIBILITY' XYZ=-164.942999832498,-105.173175532643,0.964285714285714/
&DEVC ID='DEVC_708' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-164.942999832498,-105.173175532643,0.964285714285714/
&DEVC ID='DEVC_709' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-164.942999832498,-105.173175532643,0.964285714285714/
&DEVC ID='DEVC_710' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-164.942999832498,-105.173175532643,0.964285714285714/
&DEVC ID='DEVC_711' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-164.942999832498,-105.173175532643,0.964285714285714/
&DEVC ID='DEVC_712' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-105.173175532643,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_713' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-105.173175532643,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_714' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-105.173175532643,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_715' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-105.173175532643,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_716' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-105.173175532643,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_717' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-105.173175532643,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_718' QUANTITY='RELATIVE HUMIDITY' XYZ=-164.942999832498,-105.173175532643,0.964285714285714/
&DEVC ID='DEVC_719' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-164.942999832498,-105.173175532643,0.964285714285714/
&DEVC ID='DEVC_720' QUANTITY='PRESSURE' XYZ=-164.942999832498,-105.173175532643,0.964285714285714/
&DEVC ID='DEVC_721' QUANTITY='TEMPERATURE' XYZ=-170.942999832498,-105.173175532643,0.964285714285714/
&DEVC ID='DEVC_722' QUANTITY='VISIBILITY' XYZ=-170.942999832498,-105.173175532643,0.964285714285714/
&DEVC ID='DEVC_723' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-170.942999832498,-105.173175532643,0.964285714285714/
&DEVC ID='DEVC_724' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-170.942999832498,-105.173175532643,0.964285714285714/
&DEVC ID='DEVC_725' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-170.942999832498,-105.173175532643,0.964285714285714/
&DEVC ID='DEVC_726' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-170.942999832498,-105.173175532643,0.964285714285714/
&DEVC ID='DEVC_727' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-105.173175532643,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_728' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-105.173175532643,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_729' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-105.173175532643,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_730' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-105.173175532643,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_731' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-105.173175532643,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_732' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-105.173175532643,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_733' QUANTITY='RELATIVE HUMIDITY' XYZ=-170.942999832498,-105.173175532643,0.964285714285714/
&DEVC ID='DEVC_734' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-170.942999832498,-105.173175532643,0.964285714285714/
&DEVC ID='DEVC_735' QUANTITY='PRESSURE' XYZ=-170.942999832498,-105.173175532643,0.964285714285714/
&DEVC ID='DEVC_736' QUANTITY='TEMPERATURE' XYZ=-164.942999832498,-1.60712595313722,0.964285714285714/
&DEVC ID='DEVC_737' QUANTITY='VISIBILITY' XYZ=-164.942999832498,-1.60712595313722,0.964285714285714/
&DEVC ID='DEVC_738' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-164.942999832498,-1.60712595313722,0.964285714285714/
&DEVC ID='DEVC_739' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-164.942999832498,-1.60712595313722,0.964285714285714/
&DEVC ID='DEVC_740' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-164.942999832498,-1.60712595313722,0.964285714285714/
&DEVC ID='DEVC_741' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-164.942999832498,-1.60712595313722,0.964285714285714/
&DEVC ID='DEVC_742' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-1.60712595313722,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_743' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-1.60712595313722,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_744' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-1.60712595313722,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_745' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-1.60712595313722,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_746' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-1.60712595313722,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_747' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-1.60712595313722,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_748' QUANTITY='RELATIVE HUMIDITY' XYZ=-164.942999832498,-1.60712595313722,0.964285714285714/
&DEVC ID='DEVC_749' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-164.942999832498,-1.60712595313722,0.964285714285714/
&DEVC ID='DEVC_750' QUANTITY='PRESSURE' XYZ=-164.942999832498,-1.60712595313722,0.964285714285714/
&DEVC ID='DEVC_751' QUANTITY='TEMPERATURE' XYZ=-170.942999832498,-1.60712595313722,0.964285714285714/
&DEVC ID='DEVC_752' QUANTITY='VISIBILITY' XYZ=-170.942999832498,-1.60712595313722,0.964285714285714/
&DEVC ID='DEVC_753' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-170.942999832498,-1.60712595313722,0.964285714285714/
&DEVC ID='DEVC_754' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-170.942999832498,-1.60712595313722,0.964285714285714/
&DEVC ID='DEVC_755' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-170.942999832498,-1.60712595313722,0.964285714285714/
&DEVC ID='DEVC_756' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-170.942999832498,-1.60712595313722,0.964285714285714/
&DEVC ID='DEVC_757' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-1.60712595313722,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_758' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-1.60712595313722,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_759' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-1.60712595313722,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_760' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-1.60712595313722,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_761' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-1.60712595313722,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_762' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-1.60712595313722,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_763' QUANTITY='RELATIVE HUMIDITY' XYZ=-170.942999832498,-1.60712595313722,0.964285714285714/
&DEVC ID='DEVC_764' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-170.942999832498,-1.60712595313722,0.964285714285714/
&DEVC ID='DEVC_765' QUANTITY='PRESSURE' XYZ=-170.942999832498,-1.60712595313722,0.964285714285714/
&DEVC ID='DEVC_766' QUANTITY='TEMPERATURE' XYZ=-164.942999832498,-2.60712595313722,0.964285714285714/
&DEVC ID='DEVC_767' QUANTITY='VISIBILITY' XYZ=-164.942999832498,-2.60712595313722,0.964285714285714/
&DEVC ID='DEVC_768' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-164.942999832498,-2.60712595313722,0.964285714285714/
&DEVC ID='DEVC_769' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-164.942999832498,-2.60712595313722,0.964285714285714/
&DEVC ID='DEVC_770' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-164.942999832498,-2.60712595313722,0.964285714285714/
&DEVC ID='DEVC_771' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-164.942999832498,-2.60712595313722,0.964285714285714/
&DEVC ID='DEVC_772' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-2.60712595313722,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_773' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-2.60712595313722,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_774' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-2.60712595313722,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_775' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-2.60712595313722,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_776' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-2.60712595313722,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_777' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-2.60712595313722,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_778' QUANTITY='RELATIVE HUMIDITY' XYZ=-164.942999832498,-2.60712595313722,0.964285714285714/
&DEVC ID='DEVC_779' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-164.942999832498,-2.60712595313722,0.964285714285714/
&DEVC ID='DEVC_780' QUANTITY='PRESSURE' XYZ=-164.942999832498,-2.60712595313722,0.964285714285714/
&DEVC ID='DEVC_781' QUANTITY='TEMPERATURE' XYZ=-170.942999832498,-2.60712595313722,0.964285714285714/
&DEVC ID='DEVC_782' QUANTITY='VISIBILITY' XYZ=-170.942999832498,-2.60712595313722,0.964285714285714/
&DEVC ID='DEVC_783' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-170.942999832498,-2.60712595313722,0.964285714285714/
&DEVC ID='DEVC_784' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-170.942999832498,-2.60712595313722,0.964285714285714/
&DEVC ID='DEVC_785' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-170.942999832498,-2.60712595313722,0.964285714285714/
&DEVC ID='DEVC_786' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-170.942999832498,-2.60712595313722,0.964285714285714/
&DEVC ID='DEVC_787' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-2.60712595313722,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_788' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-2.60712595313722,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_789' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-2.60712595313722,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_790' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-2.60712595313722,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_791' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-2.60712595313722,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_792' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-2.60712595313722,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_793' QUANTITY='RELATIVE HUMIDITY' XYZ=-170.942999832498,-2.60712595313722,0.964285714285714/
&DEVC ID='DEVC_794' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-170.942999832498,-2.60712595313722,0.964285714285714/
&DEVC ID='DEVC_795' QUANTITY='PRESSURE' XYZ=-170.942999832498,-2.60712595313722,0.964285714285714/
&DEVC ID='DEVC_796' QUANTITY='TEMPERATURE' XYZ=-164.942999832498,-3.60712595313722,0.964285714285714/
&DEVC ID='DEVC_797' QUANTITY='VISIBILITY' XYZ=-164.942999832498,-3.60712595313722,0.964285714285714/
&DEVC ID='DEVC_798' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-164.942999832498,-3.60712595313722,0.964285714285714/
&DEVC ID='DEVC_799' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-164.942999832498,-3.60712595313722,0.964285714285714/
&DEVC ID='DEVC_800' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-164.942999832498,-3.60712595313722,0.964285714285714/
&DEVC ID='DEVC_801' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-164.942999832498,-3.60712595313722,0.964285714285714/
&DEVC ID='DEVC_802' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-3.60712595313722,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_803' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-3.60712595313722,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_804' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-3.60712595313722,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_805' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-3.60712595313722,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_806' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-3.60712595313722,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_807' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-3.60712595313722,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_808' QUANTITY='RELATIVE HUMIDITY' XYZ=-164.942999832498,-3.60712595313722,0.964285714285714/
&DEVC ID='DEVC_809' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-164.942999832498,-3.60712595313722,0.964285714285714/
&DEVC ID='DEVC_810' QUANTITY='PRESSURE' XYZ=-164.942999832498,-3.60712595313722,0.964285714285714/
&DEVC ID='DEVC_811' QUANTITY='TEMPERATURE' XYZ=-170.942999832498,-3.60712595313722,0.964285714285714/
&DEVC ID='DEVC_812' QUANTITY='VISIBILITY' XYZ=-170.942999832498,-3.60712595313722,0.964285714285714/
&DEVC ID='DEVC_813' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-170.942999832498,-3.60712595313722,0.964285714285714/
&DEVC ID='DEVC_814' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-170.942999832498,-3.60712595313722,0.964285714285714/
&DEVC ID='DEVC_815' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-170.942999832498,-3.60712595313722,0.964285714285714/
&DEVC ID='DEVC_816' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-170.942999832498,-3.60712595313722,0.964285714285714/
&DEVC ID='DEVC_817' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-3.60712595313722,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_818' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-3.60712595313722,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_819' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-3.60712595313722,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_820' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-3.60712595313722,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_821' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-3.60712595313722,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_822' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-3.60712595313722,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_823' QUANTITY='RELATIVE HUMIDITY' XYZ=-170.942999832498,-3.60712595313722,0.964285714285714/
&DEVC ID='DEVC_824' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-170.942999832498,-3.60712595313722,0.964285714285714/
&DEVC ID='DEVC_825' QUANTITY='PRESSURE' XYZ=-170.942999832498,-3.60712595313722,0.964285714285714/
&DEVC ID='DEVC_826' QUANTITY='TEMPERATURE' XYZ=-164.942999832498,-4.60712595313722,0.964285714285714/
&DEVC ID='DEVC_827' QUANTITY='VISIBILITY' XYZ=-164.942999832498,-4.60712595313722,0.964285714285714/
&DEVC ID='DEVC_828' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-164.942999832498,-4.60712595313722,0.964285714285714/
&DEVC ID='DEVC_829' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-164.942999832498,-4.60712595313722,0.964285714285714/
&DEVC ID='DEVC_830' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-164.942999832498,-4.60712595313722,0.964285714285714/
&DEVC ID='DEVC_831' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-164.942999832498,-4.60712595313722,0.964285714285714/
&DEVC ID='DEVC_832' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-4.60712595313722,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_833' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-4.60712595313722,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_834' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-4.60712595313722,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_835' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-4.60712595313722,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_836' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-4.60712595313722,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_837' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-164.942999832498,-4.60712595313722,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_838' QUANTITY='RELATIVE HUMIDITY' XYZ=-164.942999832498,-4.60712595313722,0.964285714285714/
&DEVC ID='DEVC_839' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-164.942999832498,-4.60712595313722,0.964285714285714/
&DEVC ID='DEVC_840' QUANTITY='PRESSURE' XYZ=-164.942999832498,-4.60712595313722,0.964285714285714/
&DEVC ID='DEVC_841' QUANTITY='TEMPERATURE' XYZ=-170.942999832498,-4.60712595313722,0.964285714285714/
&DEVC ID='DEVC_842' QUANTITY='VISIBILITY' XYZ=-170.942999832498,-4.60712595313722,0.964285714285714/
&DEVC ID='DEVC_843' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-170.942999832498,-4.60712595313722,0.964285714285714/
&DEVC ID='DEVC_844' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-170.942999832498,-4.60712595313722,0.964285714285714/
&DEVC ID='DEVC_845' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-170.942999832498,-4.60712595313722,0.964285714285714/
&DEVC ID='DEVC_846' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-170.942999832498,-4.60712595313722,0.964285714285714/
&DEVC ID='DEVC_847' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-4.60712595313722,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_848' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-4.60712595313722,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_849' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-4.60712595313722,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_850' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-4.60712595313722,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_851' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-4.60712595313722,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_852' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-170.942999832498,-4.60712595313722,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_853' QUANTITY='RELATIVE HUMIDITY' XYZ=-170.942999832498,-4.60712595313722,0.964285714285714/
&DEVC ID='DEVC_854' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-170.942999832498,-4.60712595313722,0.964285714285714/
&DEVC ID='DEVC_855' QUANTITY='PRESSURE' XYZ=-170.942999832498,-4.60712595313722,0.964285714285714/
&DEVC ID='DEVC_856' QUANTITY='TEMPERATURE' XYZ=-37.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_857' QUANTITY='VISIBILITY' XYZ=-37.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_858' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-37.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_859' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-37.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_860' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-37.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_861' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-37.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_862' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-37.0642007726924,-110.748276032748,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_863' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-37.0642007726924,-110.748276032748,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_864' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-37.0642007726924,-110.748276032748,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_865' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-37.0642007726924,-110.748276032748,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_866' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-37.0642007726924,-110.748276032748,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_867' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-37.0642007726924,-110.748276032748,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_868' QUANTITY='RELATIVE HUMIDITY' XYZ=-37.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_869' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-37.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_870' QUANTITY='PRESSURE' XYZ=-37.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_871' QUANTITY='TEMPERATURE' XYZ=-37.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_872' QUANTITY='VISIBILITY' XYZ=-37.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_873' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-37.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_874' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-37.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_875' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-37.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_876' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-37.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_877' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-37.0642007726924,-116.748276032748,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_878' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-37.0642007726924,-116.748276032748,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_879' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-37.0642007726924,-116.748276032748,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_880' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-37.0642007726924,-116.748276032748,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_881' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-37.0642007726924,-116.748276032748,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_882' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-37.0642007726924,-116.748276032748,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_883' QUANTITY='RELATIVE HUMIDITY' XYZ=-37.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_884' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-37.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_885' QUANTITY='PRESSURE' XYZ=-37.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_886' QUANTITY='TEMPERATURE' XYZ=-36.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_887' QUANTITY='VISIBILITY' XYZ=-36.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_888' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-36.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_889' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-36.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_890' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-36.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_891' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-36.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_892' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.0642007726924,-110.748276032748,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_893' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.0642007726924,-110.748276032748,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_894' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.0642007726924,-110.748276032748,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_895' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.0642007726924,-110.748276032748,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_896' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.0642007726924,-110.748276032748,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_897' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.0642007726924,-110.748276032748,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_898' QUANTITY='RELATIVE HUMIDITY' XYZ=-36.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_899' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-36.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_900' QUANTITY='PRESSURE' XYZ=-36.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_901' QUANTITY='TEMPERATURE' XYZ=-36.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_902' QUANTITY='VISIBILITY' XYZ=-36.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_903' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-36.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_904' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-36.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_905' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-36.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_906' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-36.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_907' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.0642007726924,-116.748276032748,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_908' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.0642007726924,-116.748276032748,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_909' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.0642007726924,-116.748276032748,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_910' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.0642007726924,-116.748276032748,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_911' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.0642007726924,-116.748276032748,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_912' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.0642007726924,-116.748276032748,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_913' QUANTITY='RELATIVE HUMIDITY' XYZ=-36.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_914' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-36.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_915' QUANTITY='PRESSURE' XYZ=-36.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_916' QUANTITY='TEMPERATURE' XYZ=-35.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_917' QUANTITY='VISIBILITY' XYZ=-35.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_918' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-35.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_919' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-35.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_920' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-35.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_921' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-35.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_922' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.0642007726924,-110.748276032748,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_923' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.0642007726924,-110.748276032748,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_924' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.0642007726924,-110.748276032748,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_925' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.0642007726924,-110.748276032748,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_926' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.0642007726924,-110.748276032748,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_927' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.0642007726924,-110.748276032748,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_928' QUANTITY='RELATIVE HUMIDITY' XYZ=-35.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_929' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-35.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_930' QUANTITY='PRESSURE' XYZ=-35.0642007726924,-110.748276032748,0.964285714285714/
&DEVC ID='DEVC_931' QUANTITY='TEMPERATURE' XYZ=-35.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_932' QUANTITY='VISIBILITY' XYZ=-35.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_933' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-35.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_934' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-35.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_935' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-35.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_936' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-35.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_937' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.0642007726924,-116.748276032748,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_938' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.0642007726924,-116.748276032748,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_939' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.0642007726924,-116.748276032748,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_940' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.0642007726924,-116.748276032748,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_941' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.0642007726924,-116.748276032748,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_942' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.0642007726924,-116.748276032748,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_943' QUANTITY='RELATIVE HUMIDITY' XYZ=-35.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_944' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-35.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_945' QUANTITY='PRESSURE' XYZ=-35.0642007726924,-116.748276032748,0.964285714285714/
&DEVC ID='DEVC_946' QUANTITY='TEMPERATURE' XYZ=71.1593914739627,53.5066405375468,0.964285714285714/
&DEVC ID='DEVC_947' QUANTITY='VISIBILITY' XYZ=71.1593914739627,53.5066405375468,0.964285714285714/
&DEVC ID='DEVC_948' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=71.1593914739627,53.5066405375468,0.964285714285714/
&DEVC ID='DEVC_949' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=71.1593914739627,53.5066405375468,0.964285714285714/
&DEVC ID='DEVC_950' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=71.1593914739627,53.5066405375468,0.964285714285714/
&DEVC ID='DEVC_951' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=71.1593914739627,53.5066405375468,0.964285714285714/
&DEVC ID='DEVC_952' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1593914739627,53.5066405375468,0.964285714285714 ORIENTATION=1.0987665234552E-05,-0.999999999939636,0/
&DEVC ID='DEVC_953' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1593914739627,53.5066405375468,0.964285714285714 ORIENTATION=-1.0987665234552E-05,0.999999999939636,0/
&DEVC ID='DEVC_954' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1593914739627,53.5066405375468,0.964285714285714 ORIENTATION=0.999999999939636,1.0987665234552E-05,0/
&DEVC ID='DEVC_955' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1593914739627,53.5066405375468,0.964285714285714 ORIENTATION=-0.999999999939636,-1.0987665234552E-05,0/
&DEVC ID='DEVC_956' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1593914739627,53.5066405375468,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_957' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1593914739627,53.5066405375468,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_958' QUANTITY='RELATIVE HUMIDITY' XYZ=71.1593914739627,53.5066405375468,0.964285714285714/
&DEVC ID='DEVC_959' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=71.1593914739627,53.5066405375468,0.964285714285714/
&DEVC ID='DEVC_960' QUANTITY='PRESSURE' XYZ=71.1593914739627,53.5066405375468,0.964285714285714/
&DEVC ID='DEVC_961' QUANTITY='TEMPERATURE' XYZ=71.1593255479713,59.5066405371846,0.964285714285714/
&DEVC ID='DEVC_962' QUANTITY='VISIBILITY' XYZ=71.1593255479713,59.5066405371846,0.964285714285714/
&DEVC ID='DEVC_963' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=71.1593255479713,59.5066405371846,0.964285714285714/
&DEVC ID='DEVC_964' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=71.1593255479713,59.5066405371846,0.964285714285714/
&DEVC ID='DEVC_965' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=71.1593255479713,59.5066405371846,0.964285714285714/
&DEVC ID='DEVC_966' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=71.1593255479713,59.5066405371846,0.964285714285714/
&DEVC ID='DEVC_967' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1593255479713,59.5066405371846,0.964285714285714 ORIENTATION=-1.0987665234552E-05,0.999999999939636,0/
&DEVC ID='DEVC_968' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1593255479713,59.5066405371846,0.964285714285714 ORIENTATION=1.0987665234552E-05,-0.999999999939636,0/
&DEVC ID='DEVC_969' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1593255479713,59.5066405371846,0.964285714285714 ORIENTATION=0.999999999939636,1.0987665234552E-05,0/
&DEVC ID='DEVC_970' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1593255479713,59.5066405371846,0.964285714285714 ORIENTATION=-0.999999999939636,-1.0987665234552E-05,0/
&DEVC ID='DEVC_971' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1593255479713,59.5066405371846,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_972' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1593255479713,59.5066405371846,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_973' QUANTITY='RELATIVE HUMIDITY' XYZ=71.1593255479713,59.5066405371846,0.964285714285714/
&DEVC ID='DEVC_974' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=71.1593255479713,59.5066405371846,0.964285714285714/
&DEVC ID='DEVC_975' QUANTITY='PRESSURE' XYZ=71.1593255479713,59.5066405371846,0.964285714285714/
&DEVC ID='DEVC_976' QUANTITY='TEMPERATURE' XYZ=70.1593914740231,53.5066295498815,0.964285714285714/
&DEVC ID='DEVC_977' QUANTITY='VISIBILITY' XYZ=70.1593914740231,53.5066295498815,0.964285714285714/
&DEVC ID='DEVC_978' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=70.1593914740231,53.5066295498815,0.964285714285714/
&DEVC ID='DEVC_979' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=70.1593914740231,53.5066295498815,0.964285714285714/
&DEVC ID='DEVC_980' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=70.1593914740231,53.5066295498815,0.964285714285714/
&DEVC ID='DEVC_981' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=70.1593914740231,53.5066295498815,0.964285714285714/
&DEVC ID='DEVC_982' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1593914740231,53.5066295498815,0.964285714285714 ORIENTATION=1.0987665234552E-05,-0.999999999939636,0/
&DEVC ID='DEVC_983' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1593914740231,53.5066295498815,0.964285714285714 ORIENTATION=-1.0987665234552E-05,0.999999999939636,0/
&DEVC ID='DEVC_984' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1593914740231,53.5066295498815,0.964285714285714 ORIENTATION=0.999999999939636,1.0987665234552E-05,0/
&DEVC ID='DEVC_985' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1593914740231,53.5066295498815,0.964285714285714 ORIENTATION=-0.999999999939636,-1.0987665234552E-05,0/
&DEVC ID='DEVC_986' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1593914740231,53.5066295498815,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_987' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1593914740231,53.5066295498815,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_988' QUANTITY='RELATIVE HUMIDITY' XYZ=70.1593914740231,53.5066295498815,0.964285714285714/
&DEVC ID='DEVC_989' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=70.1593914740231,53.5066295498815,0.964285714285714/
&DEVC ID='DEVC_990' QUANTITY='PRESSURE' XYZ=70.1593914740231,53.5066295498815,0.964285714285714/
&DEVC ID='DEVC_991' QUANTITY='TEMPERATURE' XYZ=70.1593255480316,59.5066295495194,0.964285714285714/
&DEVC ID='DEVC_992' QUANTITY='VISIBILITY' XYZ=70.1593255480316,59.5066295495194,0.964285714285714/
&DEVC ID='DEVC_993' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=70.1593255480316,59.5066295495194,0.964285714285714/
&DEVC ID='DEVC_994' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=70.1593255480316,59.5066295495194,0.964285714285714/
&DEVC ID='DEVC_995' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=70.1593255480316,59.5066295495194,0.964285714285714/
&DEVC ID='DEVC_996' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=70.1593255480316,59.5066295495194,0.964285714285714/
&DEVC ID='DEVC_997' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1593255480316,59.5066295495194,0.964285714285714 ORIENTATION=-1.0987665234552E-05,0.999999999939636,0/
&DEVC ID='DEVC_998' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1593255480316,59.5066295495194,0.964285714285714 ORIENTATION=1.0987665234552E-05,-0.999999999939636,0/
&DEVC ID='DEVC_999' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1593255480316,59.5066295495194,0.964285714285714 ORIENTATION=0.999999999939636,1.0987665234552E-05,0/
&DEVC ID='DEVC_1000' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1593255480316,59.5066295495194,0.964285714285714 ORIENTATION=-0.999999999939636,-1.0987665234552E-05,0/
&DEVC ID='DEVC_1001' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1593255480316,59.5066295495194,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1002' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1593255480316,59.5066295495194,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1003' QUANTITY='RELATIVE HUMIDITY' XYZ=70.1593255480316,59.5066295495194,0.964285714285714/
&DEVC ID='DEVC_1004' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=70.1593255480316,59.5066295495194,0.964285714285714/
&DEVC ID='DEVC_1005' QUANTITY='PRESSURE' XYZ=70.1593255480316,59.5066295495194,0.964285714285714/
&DEVC ID='DEVC_1006' QUANTITY='TEMPERATURE' XYZ=69.1593914740834,53.5066185622163,0.964285714285714/
&DEVC ID='DEVC_1007' QUANTITY='VISIBILITY' XYZ=69.1593914740834,53.5066185622163,0.964285714285714/
&DEVC ID='DEVC_1008' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=69.1593914740834,53.5066185622163,0.964285714285714/
&DEVC ID='DEVC_1009' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=69.1593914740834,53.5066185622163,0.964285714285714/
&DEVC ID='DEVC_1010' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=69.1593914740834,53.5066185622163,0.964285714285714/
&DEVC ID='DEVC_1011' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=69.1593914740834,53.5066185622163,0.964285714285714/
&DEVC ID='DEVC_1012' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1593914740834,53.5066185622163,0.964285714285714 ORIENTATION=1.0987665234552E-05,-0.999999999939636,0/
&DEVC ID='DEVC_1013' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1593914740834,53.5066185622163,0.964285714285714 ORIENTATION=-1.0987665234552E-05,0.999999999939636,0/
&DEVC ID='DEVC_1014' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1593914740834,53.5066185622163,0.964285714285714 ORIENTATION=0.999999999939636,1.0987665234552E-05,0/
&DEVC ID='DEVC_1015' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1593914740834,53.5066185622163,0.964285714285714 ORIENTATION=-0.999999999939636,-1.0987665234552E-05,0/
&DEVC ID='DEVC_1016' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1593914740834,53.5066185622163,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1017' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1593914740834,53.5066185622163,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1018' QUANTITY='RELATIVE HUMIDITY' XYZ=69.1593914740834,53.5066185622163,0.964285714285714/
&DEVC ID='DEVC_1019' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=69.1593914740834,53.5066185622163,0.964285714285714/
&DEVC ID='DEVC_1020' QUANTITY='PRESSURE' XYZ=69.1593914740834,53.5066185622163,0.964285714285714/
&DEVC ID='DEVC_1021' QUANTITY='TEMPERATURE' XYZ=69.159325548092,59.5066185618541,0.964285714285714/
&DEVC ID='DEVC_1022' QUANTITY='VISIBILITY' XYZ=69.159325548092,59.5066185618541,0.964285714285714/
&DEVC ID='DEVC_1023' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=69.159325548092,59.5066185618541,0.964285714285714/
&DEVC ID='DEVC_1024' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=69.159325548092,59.5066185618541,0.964285714285714/
&DEVC ID='DEVC_1025' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=69.159325548092,59.5066185618541,0.964285714285714/
&DEVC ID='DEVC_1026' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=69.159325548092,59.5066185618541,0.964285714285714/
&DEVC ID='DEVC_1027' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.159325548092,59.5066185618541,0.964285714285714 ORIENTATION=-1.0987665234552E-05,0.999999999939636,0/
&DEVC ID='DEVC_1028' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.159325548092,59.5066185618541,0.964285714285714 ORIENTATION=1.0987665234552E-05,-0.999999999939636,0/
&DEVC ID='DEVC_1029' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.159325548092,59.5066185618541,0.964285714285714 ORIENTATION=0.999999999939636,1.0987665234552E-05,0/
&DEVC ID='DEVC_1030' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.159325548092,59.5066185618541,0.964285714285714 ORIENTATION=-0.999999999939636,-1.0987665234552E-05,0/
&DEVC ID='DEVC_1031' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.159325548092,59.5066185618541,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1032' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.159325548092,59.5066185618541,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1033' QUANTITY='RELATIVE HUMIDITY' XYZ=69.159325548092,59.5066185618541,0.964285714285714/
&DEVC ID='DEVC_1034' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=69.159325548092,59.5066185618541,0.964285714285714/
&DEVC ID='DEVC_1035' QUANTITY='PRESSURE' XYZ=69.159325548092,59.5066185618541,0.964285714285714/
&DEVC ID='DEVC_1036' QUANTITY='TEMPERATURE' XYZ=70.7938591196567,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1037' QUANTITY='VISIBILITY' XYZ=70.7938591196567,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1038' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=70.7938591196567,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1039' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=70.7938591196567,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1040' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=70.7938591196567,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1041' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=70.7938591196567,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1042' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.7938591196567,-16.3075793211325,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1043' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.7938591196567,-16.3075793211325,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1044' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.7938591196567,-16.3075793211325,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1045' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.7938591196567,-16.3075793211325,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1046' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.7938591196567,-16.3075793211325,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1047' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.7938591196567,-16.3075793211325,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1048' QUANTITY='RELATIVE HUMIDITY' XYZ=70.7938591196567,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1049' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=70.7938591196567,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1050' QUANTITY='PRESSURE' XYZ=70.7938591196567,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1051' QUANTITY='TEMPERATURE' XYZ=70.7938591196567,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1052' QUANTITY='VISIBILITY' XYZ=70.7938591196567,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1053' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=70.7938591196567,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1054' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=70.7938591196567,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1055' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=70.7938591196567,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1056' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=70.7938591196567,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1057' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.7938591196567,-22.3075793211325,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1058' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.7938591196567,-22.3075793211325,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1059' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.7938591196567,-22.3075793211325,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1060' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.7938591196567,-22.3075793211325,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1061' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.7938591196567,-22.3075793211325,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1062' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.7938591196567,-22.3075793211325,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1063' QUANTITY='RELATIVE HUMIDITY' XYZ=70.7938591196567,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1064' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=70.7938591196567,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1065' QUANTITY='PRESSURE' XYZ=70.7938591196567,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1066' QUANTITY='TEMPERATURE' XYZ=71.7938591196567,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1067' QUANTITY='VISIBILITY' XYZ=71.7938591196567,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1068' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=71.7938591196567,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1069' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=71.7938591196567,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1070' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=71.7938591196567,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1071' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=71.7938591196567,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1072' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.7938591196567,-16.3075793211325,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1073' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.7938591196567,-16.3075793211325,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1074' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.7938591196567,-16.3075793211325,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1075' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.7938591196567,-16.3075793211325,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1076' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.7938591196567,-16.3075793211325,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1077' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.7938591196567,-16.3075793211325,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1078' QUANTITY='RELATIVE HUMIDITY' XYZ=71.7938591196567,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1079' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=71.7938591196567,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1080' QUANTITY='PRESSURE' XYZ=71.7938591196567,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1081' QUANTITY='TEMPERATURE' XYZ=71.7938591196567,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1082' QUANTITY='VISIBILITY' XYZ=71.7938591196567,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1083' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=71.7938591196567,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1084' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=71.7938591196567,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1085' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=71.7938591196567,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1086' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=71.7938591196567,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1087' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.7938591196567,-22.3075793211325,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1088' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.7938591196567,-22.3075793211325,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1089' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.7938591196567,-22.3075793211325,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1090' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.7938591196567,-22.3075793211325,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1091' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.7938591196567,-22.3075793211325,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1092' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.7938591196567,-22.3075793211325,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1093' QUANTITY='RELATIVE HUMIDITY' XYZ=71.7938591196567,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1094' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=71.7938591196567,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1095' QUANTITY='PRESSURE' XYZ=71.7938591196567,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1096' QUANTITY='TEMPERATURE' XYZ=76.09783341613,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1097' QUANTITY='VISIBILITY' XYZ=76.09783341613,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1098' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=76.09783341613,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1099' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=76.09783341613,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1100' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=76.09783341613,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1101' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=76.09783341613,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1102' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.09783341613,-16.3075793211325,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1103' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.09783341613,-16.3075793211325,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1104' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.09783341613,-16.3075793211325,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1105' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.09783341613,-16.3075793211325,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1106' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.09783341613,-16.3075793211325,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1107' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.09783341613,-16.3075793211325,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1108' QUANTITY='RELATIVE HUMIDITY' XYZ=76.09783341613,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1109' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=76.09783341613,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1110' QUANTITY='PRESSURE' XYZ=76.09783341613,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1111' QUANTITY='TEMPERATURE' XYZ=76.09783341613,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1112' QUANTITY='VISIBILITY' XYZ=76.09783341613,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1113' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=76.09783341613,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1114' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=76.09783341613,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1115' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=76.09783341613,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1116' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=76.09783341613,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1117' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.09783341613,-22.3075793211325,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1118' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.09783341613,-22.3075793211325,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1119' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.09783341613,-22.3075793211325,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1120' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.09783341613,-22.3075793211325,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1121' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.09783341613,-22.3075793211325,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1122' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=76.09783341613,-22.3075793211325,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1123' QUANTITY='RELATIVE HUMIDITY' XYZ=76.09783341613,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1124' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=76.09783341613,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1125' QUANTITY='PRESSURE' XYZ=76.09783341613,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1126' QUANTITY='TEMPERATURE' XYZ=77.09783341613,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1127' QUANTITY='VISIBILITY' XYZ=77.09783341613,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1128' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=77.09783341613,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1129' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=77.09783341613,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1130' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=77.09783341613,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1131' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=77.09783341613,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1132' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.09783341613,-16.3075793211325,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1133' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.09783341613,-16.3075793211325,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1134' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.09783341613,-16.3075793211325,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1135' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.09783341613,-16.3075793211325,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1136' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.09783341613,-16.3075793211325,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1137' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.09783341613,-16.3075793211325,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1138' QUANTITY='RELATIVE HUMIDITY' XYZ=77.09783341613,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1139' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=77.09783341613,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1140' QUANTITY='PRESSURE' XYZ=77.09783341613,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1141' QUANTITY='TEMPERATURE' XYZ=77.09783341613,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1142' QUANTITY='VISIBILITY' XYZ=77.09783341613,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1143' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=77.09783341613,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1144' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=77.09783341613,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1145' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=77.09783341613,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1146' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=77.09783341613,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1147' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.09783341613,-22.3075793211325,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1148' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.09783341613,-22.3075793211325,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1149' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.09783341613,-22.3075793211325,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1150' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.09783341613,-22.3075793211325,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1151' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.09783341613,-22.3075793211325,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1152' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.09783341613,-22.3075793211325,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1153' QUANTITY='RELATIVE HUMIDITY' XYZ=77.09783341613,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1154' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=77.09783341613,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1155' QUANTITY='PRESSURE' XYZ=77.09783341613,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1156' QUANTITY='TEMPERATURE' XYZ=81.1343804371508,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1157' QUANTITY='VISIBILITY' XYZ=81.1343804371508,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1158' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=81.1343804371508,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1159' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=81.1343804371508,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1160' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=81.1343804371508,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1161' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=81.1343804371508,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1162' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=81.1343804371508,-16.3075793211325,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1163' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=81.1343804371508,-16.3075793211325,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1164' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=81.1343804371508,-16.3075793211325,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1165' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=81.1343804371508,-16.3075793211325,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1166' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=81.1343804371508,-16.3075793211325,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1167' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=81.1343804371508,-16.3075793211325,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1168' QUANTITY='RELATIVE HUMIDITY' XYZ=81.1343804371508,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1169' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=81.1343804371508,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1170' QUANTITY='PRESSURE' XYZ=81.1343804371508,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1171' QUANTITY='TEMPERATURE' XYZ=81.1343804371508,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1172' QUANTITY='VISIBILITY' XYZ=81.1343804371508,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1173' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=81.1343804371508,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1174' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=81.1343804371508,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1175' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=81.1343804371508,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1176' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=81.1343804371508,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1177' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=81.1343804371508,-22.3075793211325,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1178' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=81.1343804371508,-22.3075793211325,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1179' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=81.1343804371508,-22.3075793211325,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1180' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=81.1343804371508,-22.3075793211325,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1181' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=81.1343804371508,-22.3075793211325,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1182' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=81.1343804371508,-22.3075793211325,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1183' QUANTITY='RELATIVE HUMIDITY' XYZ=81.1343804371508,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1184' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=81.1343804371508,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1185' QUANTITY='PRESSURE' XYZ=81.1343804371508,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1186' QUANTITY='TEMPERATURE' XYZ=82.1343804371508,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1187' QUANTITY='VISIBILITY' XYZ=82.1343804371508,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1188' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=82.1343804371508,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1189' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=82.1343804371508,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1190' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=82.1343804371508,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1191' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=82.1343804371508,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1192' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.1343804371508,-16.3075793211325,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1193' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.1343804371508,-16.3075793211325,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1194' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.1343804371508,-16.3075793211325,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1195' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.1343804371508,-16.3075793211325,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1196' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.1343804371508,-16.3075793211325,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1197' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.1343804371508,-16.3075793211325,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1198' QUANTITY='RELATIVE HUMIDITY' XYZ=82.1343804371508,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1199' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=82.1343804371508,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1200' QUANTITY='PRESSURE' XYZ=82.1343804371508,-16.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1201' QUANTITY='TEMPERATURE' XYZ=82.1343804371508,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1202' QUANTITY='VISIBILITY' XYZ=82.1343804371508,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1203' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=82.1343804371508,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1204' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=82.1343804371508,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1205' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=82.1343804371508,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1206' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=82.1343804371508,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1207' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.1343804371508,-22.3075793211325,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1208' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.1343804371508,-22.3075793211325,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1209' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.1343804371508,-22.3075793211325,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1210' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.1343804371508,-22.3075793211325,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1211' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.1343804371508,-22.3075793211325,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1212' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.1343804371508,-22.3075793211325,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1213' QUANTITY='RELATIVE HUMIDITY' XYZ=82.1343804371508,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1214' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=82.1343804371508,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1215' QUANTITY='PRESSURE' XYZ=82.1343804371508,-22.3075793211325,0.964285714285714/
&DEVC ID='DEVC_1216' QUANTITY='TEMPERATURE' XYZ=-33.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1217' QUANTITY='VISIBILITY' XYZ=-33.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1218' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-33.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1219' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-33.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1220' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-33.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1221' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-33.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1222' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.494698332036,80.8555793211325,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1223' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.494698332036,80.8555793211325,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1224' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.494698332036,80.8555793211325,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1225' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.494698332036,80.8555793211325,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1226' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.494698332036,80.8555793211325,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1227' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.494698332036,80.8555793211325,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1228' QUANTITY='RELATIVE HUMIDITY' XYZ=-33.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1229' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-33.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1230' QUANTITY='PRESSURE' XYZ=-33.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1231' QUANTITY='TEMPERATURE' XYZ=-33.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1232' QUANTITY='VISIBILITY' XYZ=-33.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1233' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-33.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1234' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-33.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1235' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-33.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1236' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-33.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1237' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.494698332036,86.8555793211325,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1238' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.494698332036,86.8555793211325,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1239' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.494698332036,86.8555793211325,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1240' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.494698332036,86.8555793211325,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1241' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.494698332036,86.8555793211325,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1242' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.494698332036,86.8555793211325,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1243' QUANTITY='RELATIVE HUMIDITY' XYZ=-33.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1244' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-33.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1245' QUANTITY='PRESSURE' XYZ=-33.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1246' QUANTITY='TEMPERATURE' XYZ=-34.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1247' QUANTITY='VISIBILITY' XYZ=-34.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1248' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-34.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1249' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-34.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1250' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-34.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1251' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-34.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1252' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.494698332036,80.8555793211325,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1253' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.494698332036,80.8555793211325,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1254' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.494698332036,80.8555793211325,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1255' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.494698332036,80.8555793211325,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1256' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.494698332036,80.8555793211325,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1257' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.494698332036,80.8555793211325,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1258' QUANTITY='RELATIVE HUMIDITY' XYZ=-34.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1259' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-34.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1260' QUANTITY='PRESSURE' XYZ=-34.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1261' QUANTITY='TEMPERATURE' XYZ=-34.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1262' QUANTITY='VISIBILITY' XYZ=-34.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1263' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-34.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1264' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-34.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1265' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-34.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1266' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-34.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1267' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.494698332036,86.8555793211325,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1268' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.494698332036,86.8555793211325,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1269' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.494698332036,86.8555793211325,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1270' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.494698332036,86.8555793211325,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1271' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.494698332036,86.8555793211325,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1272' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.494698332036,86.8555793211325,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1273' QUANTITY='RELATIVE HUMIDITY' XYZ=-34.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1274' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-34.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1275' QUANTITY='PRESSURE' XYZ=-34.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1276' QUANTITY='TEMPERATURE' XYZ=-35.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1277' QUANTITY='VISIBILITY' XYZ=-35.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1278' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-35.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1279' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-35.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1280' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-35.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1281' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-35.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1282' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.494698332036,80.8555793211325,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1283' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.494698332036,80.8555793211325,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1284' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.494698332036,80.8555793211325,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1285' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.494698332036,80.8555793211325,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1286' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.494698332036,80.8555793211325,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1287' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.494698332036,80.8555793211325,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1288' QUANTITY='RELATIVE HUMIDITY' XYZ=-35.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1289' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-35.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1290' QUANTITY='PRESSURE' XYZ=-35.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1291' QUANTITY='TEMPERATURE' XYZ=-35.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1292' QUANTITY='VISIBILITY' XYZ=-35.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1293' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-35.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1294' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-35.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1295' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-35.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1296' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-35.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1297' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.494698332036,86.8555793211325,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1298' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.494698332036,86.8555793211325,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1299' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.494698332036,86.8555793211325,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1300' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.494698332036,86.8555793211325,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1301' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.494698332036,86.8555793211325,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1302' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.494698332036,86.8555793211325,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1303' QUANTITY='RELATIVE HUMIDITY' XYZ=-35.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1304' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-35.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1305' QUANTITY='PRESSURE' XYZ=-35.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1306' QUANTITY='TEMPERATURE' XYZ=-36.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1307' QUANTITY='VISIBILITY' XYZ=-36.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1308' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-36.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1309' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-36.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1310' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-36.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1311' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-36.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1312' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.494698332036,80.8555793211325,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1313' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.494698332036,80.8555793211325,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1314' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.494698332036,80.8555793211325,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1315' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.494698332036,80.8555793211325,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1316' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.494698332036,80.8555793211325,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1317' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.494698332036,80.8555793211325,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1318' QUANTITY='RELATIVE HUMIDITY' XYZ=-36.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1319' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-36.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1320' QUANTITY='PRESSURE' XYZ=-36.494698332036,80.8555793211325,1.7/
&DEVC ID='DEVC_1321' QUANTITY='TEMPERATURE' XYZ=-36.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1322' QUANTITY='VISIBILITY' XYZ=-36.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1323' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-36.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1324' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-36.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1325' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-36.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1326' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-36.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1327' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.494698332036,86.8555793211325,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1328' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.494698332036,86.8555793211325,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1329' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.494698332036,86.8555793211325,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1330' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.494698332036,86.8555793211325,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1331' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.494698332036,86.8555793211325,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1332' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.494698332036,86.8555793211325,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1333' QUANTITY='RELATIVE HUMIDITY' XYZ=-36.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1334' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-36.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1335' QUANTITY='PRESSURE' XYZ=-36.494698332036,86.8555793211325,1.7/
&DEVC ID='DEVC_1336' QUANTITY='TEMPERATURE' XYZ=-55.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1337' QUANTITY='VISIBILITY' XYZ=-55.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1338' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-55.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1339' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-55.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1340' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-55.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1341' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-55.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1342' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4418579536148,80.8555793211325,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1343' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4418579536148,80.8555793211325,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1344' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4418579536148,80.8555793211325,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1345' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4418579536148,80.8555793211325,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1346' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4418579536148,80.8555793211325,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1347' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4418579536148,80.8555793211325,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1348' QUANTITY='RELATIVE HUMIDITY' XYZ=-55.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1349' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-55.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1350' QUANTITY='PRESSURE' XYZ=-55.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1351' QUANTITY='TEMPERATURE' XYZ=-55.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1352' QUANTITY='VISIBILITY' XYZ=-55.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1353' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-55.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1354' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-55.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1355' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-55.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1356' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-55.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1357' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4418579536148,86.8555793211325,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1358' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4418579536148,86.8555793211325,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1359' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4418579536148,86.8555793211325,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1360' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4418579536148,86.8555793211325,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1361' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4418579536148,86.8555793211325,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1362' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-55.4418579536148,86.8555793211325,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1363' QUANTITY='RELATIVE HUMIDITY' XYZ=-55.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1364' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-55.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1365' QUANTITY='PRESSURE' XYZ=-55.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1366' QUANTITY='TEMPERATURE' XYZ=-56.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1367' QUANTITY='VISIBILITY' XYZ=-56.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1368' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-56.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1369' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-56.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1370' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-56.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1371' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-56.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1372' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4418579536148,80.8555793211325,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1373' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4418579536148,80.8555793211325,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1374' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4418579536148,80.8555793211325,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1375' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4418579536148,80.8555793211325,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1376' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4418579536148,80.8555793211325,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1377' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4418579536148,80.8555793211325,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1378' QUANTITY='RELATIVE HUMIDITY' XYZ=-56.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1379' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-56.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1380' QUANTITY='PRESSURE' XYZ=-56.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1381' QUANTITY='TEMPERATURE' XYZ=-56.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1382' QUANTITY='VISIBILITY' XYZ=-56.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1383' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-56.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1384' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-56.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1385' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-56.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1386' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-56.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1387' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4418579536148,86.8555793211325,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1388' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4418579536148,86.8555793211325,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1389' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4418579536148,86.8555793211325,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1390' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4418579536148,86.8555793211325,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1391' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4418579536148,86.8555793211325,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1392' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-56.4418579536148,86.8555793211325,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1393' QUANTITY='RELATIVE HUMIDITY' XYZ=-56.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1394' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-56.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1395' QUANTITY='PRESSURE' XYZ=-56.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1396' QUANTITY='TEMPERATURE' XYZ=-57.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1397' QUANTITY='VISIBILITY' XYZ=-57.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1398' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-57.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1399' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-57.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1400' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-57.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1401' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-57.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1402' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.4418579536148,80.8555793211325,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1403' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.4418579536148,80.8555793211325,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1404' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.4418579536148,80.8555793211325,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1405' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.4418579536148,80.8555793211325,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1406' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.4418579536148,80.8555793211325,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1407' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.4418579536148,80.8555793211325,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1408' QUANTITY='RELATIVE HUMIDITY' XYZ=-57.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1409' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-57.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1410' QUANTITY='PRESSURE' XYZ=-57.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1411' QUANTITY='TEMPERATURE' XYZ=-57.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1412' QUANTITY='VISIBILITY' XYZ=-57.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1413' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-57.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1414' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-57.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1415' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-57.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1416' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-57.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1417' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.4418579536148,86.8555793211325,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1418' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.4418579536148,86.8555793211325,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1419' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.4418579536148,86.8555793211325,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1420' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.4418579536148,86.8555793211325,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1421' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.4418579536148,86.8555793211325,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1422' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.4418579536148,86.8555793211325,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1423' QUANTITY='RELATIVE HUMIDITY' XYZ=-57.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1424' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-57.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1425' QUANTITY='PRESSURE' XYZ=-57.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1426' QUANTITY='TEMPERATURE' XYZ=-58.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1427' QUANTITY='VISIBILITY' XYZ=-58.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1428' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-58.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1429' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-58.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1430' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-58.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1431' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-58.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1432' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4418579536148,80.8555793211325,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1433' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4418579536148,80.8555793211325,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1434' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4418579536148,80.8555793211325,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1435' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4418579536148,80.8555793211325,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1436' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4418579536148,80.8555793211325,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1437' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4418579536148,80.8555793211325,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1438' QUANTITY='RELATIVE HUMIDITY' XYZ=-58.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1439' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-58.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1440' QUANTITY='PRESSURE' XYZ=-58.4418579536148,80.8555793211325,1.7/
&DEVC ID='DEVC_1441' QUANTITY='TEMPERATURE' XYZ=-58.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1442' QUANTITY='VISIBILITY' XYZ=-58.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1443' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-58.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1444' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-58.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1445' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-58.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1446' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-58.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1447' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4418579536148,86.8555793211325,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1448' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4418579536148,86.8555793211325,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1449' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4418579536148,86.8555793211325,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1450' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4418579536148,86.8555793211325,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1451' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4418579536148,86.8555793211325,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1452' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-58.4418579536148,86.8555793211325,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1453' QUANTITY='RELATIVE HUMIDITY' XYZ=-58.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1454' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-58.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1455' QUANTITY='PRESSURE' XYZ=-58.4418579536148,86.8555793211325,1.7/
&DEVC ID='DEVC_1456' QUANTITY='TEMPERATURE' XYZ=-156.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1457' QUANTITY='VISIBILITY' XYZ=-156.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1458' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-156.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1459' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-156.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1460' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-156.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1461' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-156.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1462' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-156.567883571758,80.1343971256309,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1463' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-156.567883571758,80.1343971256309,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1464' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-156.567883571758,80.1343971256309,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1465' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-156.567883571758,80.1343971256309,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1466' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-156.567883571758,80.1343971256309,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1467' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-156.567883571758,80.1343971256309,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1468' QUANTITY='RELATIVE HUMIDITY' XYZ=-156.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1469' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-156.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1470' QUANTITY='PRESSURE' XYZ=-156.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1471' QUANTITY='TEMPERATURE' XYZ=-156.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1472' QUANTITY='VISIBILITY' XYZ=-156.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1473' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-156.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1474' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-156.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1475' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-156.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1476' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-156.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1477' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-156.567883571758,86.1343971256309,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1478' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-156.567883571758,86.1343971256309,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1479' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-156.567883571758,86.1343971256309,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1480' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-156.567883571758,86.1343971256309,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1481' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-156.567883571758,86.1343971256309,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1482' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-156.567883571758,86.1343971256309,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1483' QUANTITY='RELATIVE HUMIDITY' XYZ=-156.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1484' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-156.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1485' QUANTITY='PRESSURE' XYZ=-156.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1486' QUANTITY='TEMPERATURE' XYZ=-157.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1487' QUANTITY='VISIBILITY' XYZ=-157.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1488' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-157.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1489' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-157.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1490' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-157.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1491' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-157.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1492' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.567883571758,80.1343971256309,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1493' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.567883571758,80.1343971256309,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1494' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.567883571758,80.1343971256309,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1495' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.567883571758,80.1343971256309,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1496' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.567883571758,80.1343971256309,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1497' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.567883571758,80.1343971256309,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1498' QUANTITY='RELATIVE HUMIDITY' XYZ=-157.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1499' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-157.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1500' QUANTITY='PRESSURE' XYZ=-157.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1501' QUANTITY='TEMPERATURE' XYZ=-157.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1502' QUANTITY='VISIBILITY' XYZ=-157.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1503' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-157.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1504' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-157.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1505' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-157.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1506' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-157.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1507' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.567883571758,86.1343971256309,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1508' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.567883571758,86.1343971256309,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1509' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.567883571758,86.1343971256309,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1510' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.567883571758,86.1343971256309,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1511' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.567883571758,86.1343971256309,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1512' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.567883571758,86.1343971256309,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1513' QUANTITY='RELATIVE HUMIDITY' XYZ=-157.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1514' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-157.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1515' QUANTITY='PRESSURE' XYZ=-157.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1516' QUANTITY='TEMPERATURE' XYZ=-158.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1517' QUANTITY='VISIBILITY' XYZ=-158.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1518' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-158.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1519' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-158.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1520' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-158.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1521' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-158.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1522' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.567883571758,80.1343971256309,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1523' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.567883571758,80.1343971256309,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1524' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.567883571758,80.1343971256309,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1525' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.567883571758,80.1343971256309,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1526' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.567883571758,80.1343971256309,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1527' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.567883571758,80.1343971256309,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1528' QUANTITY='RELATIVE HUMIDITY' XYZ=-158.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1529' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-158.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1530' QUANTITY='PRESSURE' XYZ=-158.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1531' QUANTITY='TEMPERATURE' XYZ=-158.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1532' QUANTITY='VISIBILITY' XYZ=-158.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1533' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-158.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1534' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-158.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1535' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-158.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1536' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-158.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1537' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.567883571758,86.1343971256309,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1538' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.567883571758,86.1343971256309,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1539' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.567883571758,86.1343971256309,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1540' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.567883571758,86.1343971256309,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1541' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.567883571758,86.1343971256309,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1542' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.567883571758,86.1343971256309,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1543' QUANTITY='RELATIVE HUMIDITY' XYZ=-158.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1544' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-158.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1545' QUANTITY='PRESSURE' XYZ=-158.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1546' QUANTITY='TEMPERATURE' XYZ=-159.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1547' QUANTITY='VISIBILITY' XYZ=-159.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1548' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-159.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1549' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-159.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1550' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-159.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1551' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-159.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1552' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-159.567883571758,80.1343971256309,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1553' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-159.567883571758,80.1343971256309,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1554' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-159.567883571758,80.1343971256309,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1555' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-159.567883571758,80.1343971256309,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1556' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-159.567883571758,80.1343971256309,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1557' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-159.567883571758,80.1343971256309,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1558' QUANTITY='RELATIVE HUMIDITY' XYZ=-159.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1559' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-159.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1560' QUANTITY='PRESSURE' XYZ=-159.567883571758,80.1343971256309,1.7/
&DEVC ID='DEVC_1561' QUANTITY='TEMPERATURE' XYZ=-159.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1562' QUANTITY='VISIBILITY' XYZ=-159.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1563' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-159.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1564' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-159.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1565' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-159.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1566' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-159.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1567' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-159.567883571758,86.1343971256309,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1568' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-159.567883571758,86.1343971256309,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1569' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-159.567883571758,86.1343971256309,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1570' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-159.567883571758,86.1343971256309,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1571' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-159.567883571758,86.1343971256309,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1572' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-159.567883571758,86.1343971256309,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1573' QUANTITY='RELATIVE HUMIDITY' XYZ=-159.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1574' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-159.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1575' QUANTITY='PRESSURE' XYZ=-159.567883571758,86.1343971256309,1.7/
&DEVC ID='DEVC_1576' QUANTITY='TEMPERATURE' XYZ=-43.854861179942,89.8510290260061,0.964285714285714/
&DEVC ID='DEVC_1577' QUANTITY='VISIBILITY' XYZ=-43.854861179942,89.8510290260061,0.964285714285714/
&DEVC ID='DEVC_1578' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-43.854861179942,89.8510290260061,0.964285714285714/
&DEVC ID='DEVC_1579' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-43.854861179942,89.8510290260061,0.964285714285714/
&DEVC ID='DEVC_1580' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-43.854861179942,89.8510290260061,0.964285714285714/
&DEVC ID='DEVC_1581' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-43.854861179942,89.8510290260061,0.964285714285714/
&DEVC ID='DEVC_1582' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-43.854861179942,89.8510290260061,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1583' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-43.854861179942,89.8510290260061,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1584' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-43.854861179942,89.8510290260061,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1585' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-43.854861179942,89.8510290260061,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1586' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-43.854861179942,89.8510290260061,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1587' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-43.854861179942,89.8510290260061,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1588' QUANTITY='RELATIVE HUMIDITY' XYZ=-43.854861179942,89.8510290260061,0.964285714285714/
&DEVC ID='DEVC_1589' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-43.854861179942,89.8510290260061,0.964285714285714/
&DEVC ID='DEVC_1590' QUANTITY='PRESSURE' XYZ=-43.854861179942,89.8510290260061,0.964285714285714/
&DEVC ID='DEVC_1591' QUANTITY='TEMPERATURE' XYZ=-37.854861179942,89.8510290260061,0.964285714285714/
&DEVC ID='DEVC_1592' QUANTITY='VISIBILITY' XYZ=-37.854861179942,89.8510290260061,0.964285714285714/
&DEVC ID='DEVC_1593' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-37.854861179942,89.8510290260061,0.964285714285714/
&DEVC ID='DEVC_1594' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-37.854861179942,89.8510290260061,0.964285714285714/
&DEVC ID='DEVC_1595' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-37.854861179942,89.8510290260061,0.964285714285714/
&DEVC ID='DEVC_1596' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-37.854861179942,89.8510290260061,0.964285714285714/
&DEVC ID='DEVC_1597' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-37.854861179942,89.8510290260061,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1598' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-37.854861179942,89.8510290260061,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1599' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-37.854861179942,89.8510290260061,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1600' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-37.854861179942,89.8510290260061,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1601' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-37.854861179942,89.8510290260061,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1602' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-37.854861179942,89.8510290260061,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1603' QUANTITY='RELATIVE HUMIDITY' XYZ=-37.854861179942,89.8510290260061,0.964285714285714/
&DEVC ID='DEVC_1604' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-37.854861179942,89.8510290260061,0.964285714285714/
&DEVC ID='DEVC_1605' QUANTITY='PRESSURE' XYZ=-37.854861179942,89.8510290260061,0.964285714285714/
&DEVC ID='DEVC_1606' QUANTITY='TEMPERATURE' XYZ=71.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1607' QUANTITY='VISIBILITY' XYZ=71.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1608' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=71.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1609' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=71.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1610' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=71.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1611' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=71.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1612' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1183863318153,46.5384944518452,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1613' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1183863318153,46.5384944518452,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1614' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1183863318153,46.5384944518452,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1615' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1183863318153,46.5384944518452,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1616' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1183863318153,46.5384944518452,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1617' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1183863318153,46.5384944518452,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1618' QUANTITY='RELATIVE HUMIDITY' XYZ=71.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1619' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=71.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1620' QUANTITY='PRESSURE' XYZ=71.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1621' QUANTITY='TEMPERATURE' XYZ=71.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1622' QUANTITY='VISIBILITY' XYZ=71.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1623' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=71.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1624' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=71.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1625' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=71.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1626' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=71.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1627' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1183863318153,52.5384944518452,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1628' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1183863318153,52.5384944518452,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1629' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1183863318153,52.5384944518452,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1630' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1183863318153,52.5384944518452,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1631' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1183863318153,52.5384944518452,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1632' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.1183863318153,52.5384944518452,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1633' QUANTITY='RELATIVE HUMIDITY' XYZ=71.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1634' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=71.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1635' QUANTITY='PRESSURE' XYZ=71.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1636' QUANTITY='TEMPERATURE' XYZ=70.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1637' QUANTITY='VISIBILITY' XYZ=70.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1638' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=70.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1639' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=70.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1640' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=70.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1641' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=70.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1642' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1183863318153,46.5384944518452,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1643' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1183863318153,46.5384944518452,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1644' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1183863318153,46.5384944518452,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1645' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1183863318153,46.5384944518452,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1646' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1183863318153,46.5384944518452,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1647' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1183863318153,46.5384944518452,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1648' QUANTITY='RELATIVE HUMIDITY' XYZ=70.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1649' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=70.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1650' QUANTITY='PRESSURE' XYZ=70.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1651' QUANTITY='TEMPERATURE' XYZ=70.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1652' QUANTITY='VISIBILITY' XYZ=70.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1653' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=70.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1654' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=70.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1655' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=70.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1656' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=70.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1657' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1183863318153,52.5384944518452,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1658' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1183863318153,52.5384944518452,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1659' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1183863318153,52.5384944518452,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1660' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1183863318153,52.5384944518452,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1661' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1183863318153,52.5384944518452,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1662' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=70.1183863318153,52.5384944518452,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1663' QUANTITY='RELATIVE HUMIDITY' XYZ=70.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1664' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=70.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1665' QUANTITY='PRESSURE' XYZ=70.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1666' QUANTITY='TEMPERATURE' XYZ=69.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1667' QUANTITY='VISIBILITY' XYZ=69.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1668' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=69.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1669' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=69.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1670' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=69.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1671' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=69.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1672' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1183863318153,46.5384944518452,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1673' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1183863318153,46.5384944518452,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1674' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1183863318153,46.5384944518452,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1675' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1183863318153,46.5384944518452,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1676' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1183863318153,46.5384944518452,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1677' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1183863318153,46.5384944518452,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1678' QUANTITY='RELATIVE HUMIDITY' XYZ=69.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1679' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=69.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1680' QUANTITY='PRESSURE' XYZ=69.1183863318153,46.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1681' QUANTITY='TEMPERATURE' XYZ=69.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1682' QUANTITY='VISIBILITY' XYZ=69.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1683' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=69.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1684' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=69.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1685' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=69.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1686' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=69.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1687' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1183863318153,52.5384944518452,0.964285714285714 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1688' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1183863318153,52.5384944518452,0.964285714285714 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1689' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1183863318153,52.5384944518452,0.964285714285714 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1690' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1183863318153,52.5384944518452,0.964285714285714 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1691' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1183863318153,52.5384944518452,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1692' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1183863318153,52.5384944518452,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1693' QUANTITY='RELATIVE HUMIDITY' XYZ=69.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1694' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=69.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1695' QUANTITY='PRESSURE' XYZ=69.1183863318153,52.5384944518452,0.964285714285714/
&DEVC ID='DEVC_1696' QUANTITY='TEMPERATURE' XYZ=-162.560272801111,-104.387227270332,0.964285714285714/
&DEVC ID='DEVC_1697' QUANTITY='VISIBILITY' XYZ=-162.560272801111,-104.387227270332,0.964285714285714/
&DEVC ID='DEVC_1698' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-162.560272801111,-104.387227270332,0.964285714285714/
&DEVC ID='DEVC_1699' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-162.560272801111,-104.387227270332,0.964285714285714/
&DEVC ID='DEVC_1700' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-162.560272801111,-104.387227270332,0.964285714285714/
&DEVC ID='DEVC_1701' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-162.560272801111,-104.387227270332,0.964285714285714/
&DEVC ID='DEVC_1702' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-162.560272801111,-104.387227270332,0.964285714285714 ORIENTATION=-3.34855997152817E-06,0.999999999994394,0/
&DEVC ID='DEVC_1703' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-162.560272801111,-104.387227270332,0.964285714285714 ORIENTATION=3.34855997152817E-06,-0.999999999994394,0/
&DEVC ID='DEVC_1704' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-162.560272801111,-104.387227270332,0.964285714285714 ORIENTATION=-0.999999999994394,-3.34855999182939E-06,0/
&DEVC ID='DEVC_1705' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-162.560272801111,-104.387227270332,0.964285714285714 ORIENTATION=0.999999999994394,3.34855999182939E-06,0/
&DEVC ID='DEVC_1706' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-162.560272801111,-104.387227270332,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1707' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-162.560272801111,-104.387227270332,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1708' QUANTITY='RELATIVE HUMIDITY' XYZ=-162.560272801111,-104.387227270332,0.964285714285714/
&DEVC ID='DEVC_1709' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-162.560272801111,-104.387227270332,0.964285714285714/
&DEVC ID='DEVC_1710' QUANTITY='PRESSURE' XYZ=-162.560272801111,-104.387227270332,0.964285714285714/
&DEVC ID='DEVC_1711' QUANTITY='TEMPERATURE' XYZ=-162.560252709751,-110.387227270298,0.964285714285714/
&DEVC ID='DEVC_1712' QUANTITY='VISIBILITY' XYZ=-162.560252709751,-110.387227270298,0.964285714285714/
&DEVC ID='DEVC_1713' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-162.560252709751,-110.387227270298,0.964285714285714/
&DEVC ID='DEVC_1714' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-162.560252709751,-110.387227270298,0.964285714285714/
&DEVC ID='DEVC_1715' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-162.560252709751,-110.387227270298,0.964285714285714/
&DEVC ID='DEVC_1716' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-162.560252709751,-110.387227270298,0.964285714285714/
&DEVC ID='DEVC_1717' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-162.560252709751,-110.387227270298,0.964285714285714 ORIENTATION=3.34855997152804E-06,-0.999999999994394,0/
&DEVC ID='DEVC_1718' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-162.560252709751,-110.387227270298,0.964285714285714 ORIENTATION=-3.34855997152804E-06,0.999999999994394,0/
&DEVC ID='DEVC_1719' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-162.560252709751,-110.387227270298,0.964285714285714 ORIENTATION=-0.999999999994394,-3.34855999182939E-06,0/
&DEVC ID='DEVC_1720' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-162.560252709751,-110.387227270298,0.964285714285714 ORIENTATION=0.999999999994394,3.34855999182939E-06,0/
&DEVC ID='DEVC_1721' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-162.560252709751,-110.387227270298,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1722' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-162.560252709751,-110.387227270298,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1723' QUANTITY='RELATIVE HUMIDITY' XYZ=-162.560252709751,-110.387227270298,0.964285714285714/
&DEVC ID='DEVC_1724' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-162.560252709751,-110.387227270298,0.964285714285714/
&DEVC ID='DEVC_1725' QUANTITY='PRESSURE' XYZ=-162.560252709751,-110.387227270298,0.964285714285714/
&DEVC ID='DEVC_1726' QUANTITY='TEMPERATURE' XYZ=-165.299006793141,-104.387236441145,0.964285714285714/
&DEVC ID='DEVC_1727' QUANTITY='VISIBILITY' XYZ=-165.299006793141,-104.387236441145,0.964285714285714/
&DEVC ID='DEVC_1728' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-165.299006793141,-104.387236441145,0.964285714285714/
&DEVC ID='DEVC_1729' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-165.299006793141,-104.387236441145,0.964285714285714/
&DEVC ID='DEVC_1730' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-165.299006793141,-104.387236441145,0.964285714285714/
&DEVC ID='DEVC_1731' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-165.299006793141,-104.387236441145,0.964285714285714/
&DEVC ID='DEVC_1732' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-165.299006793141,-104.387236441145,0.964285714285714 ORIENTATION=-3.34855997152817E-06,0.999999999994394,0/
&DEVC ID='DEVC_1733' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-165.299006793141,-104.387236441145,0.964285714285714 ORIENTATION=3.34855997152817E-06,-0.999999999994394,0/
&DEVC ID='DEVC_1734' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-165.299006793141,-104.387236441145,0.964285714285714 ORIENTATION=-0.999999999994394,-3.34855999182939E-06,0/
&DEVC ID='DEVC_1735' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-165.299006793141,-104.387236441145,0.964285714285714 ORIENTATION=0.999999999994394,3.34855999182939E-06,0/
&DEVC ID='DEVC_1736' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-165.299006793141,-104.387236441145,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1737' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-165.299006793141,-104.387236441145,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1738' QUANTITY='RELATIVE HUMIDITY' XYZ=-165.299006793141,-104.387236441145,0.964285714285714/
&DEVC ID='DEVC_1739' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-165.299006793141,-104.387236441145,0.964285714285714/
&DEVC ID='DEVC_1740' QUANTITY='PRESSURE' XYZ=-165.299006793141,-104.387236441145,0.964285714285714/
&DEVC ID='DEVC_1741' QUANTITY='TEMPERATURE' XYZ=-165.298986701781,-110.387236441111,0.964285714285714/
&DEVC ID='DEVC_1742' QUANTITY='VISIBILITY' XYZ=-165.298986701781,-110.387236441111,0.964285714285714/
&DEVC ID='DEVC_1743' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-165.298986701781,-110.387236441111,0.964285714285714/
&DEVC ID='DEVC_1744' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-165.298986701781,-110.387236441111,0.964285714285714/
&DEVC ID='DEVC_1745' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-165.298986701781,-110.387236441111,0.964285714285714/
&DEVC ID='DEVC_1746' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-165.298986701781,-110.387236441111,0.964285714285714/
&DEVC ID='DEVC_1747' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-165.298986701781,-110.387236441111,0.964285714285714 ORIENTATION=3.34855997152804E-06,-0.999999999994394,0/
&DEVC ID='DEVC_1748' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-165.298986701781,-110.387236441111,0.964285714285714 ORIENTATION=-3.34855997152804E-06,0.999999999994394,0/
&DEVC ID='DEVC_1749' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-165.298986701781,-110.387236441111,0.964285714285714 ORIENTATION=-0.999999999994394,-3.34855999182939E-06,0/
&DEVC ID='DEVC_1750' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-165.298986701781,-110.387236441111,0.964285714285714 ORIENTATION=0.999999999994394,3.34855999182939E-06,0/
&DEVC ID='DEVC_1751' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-165.298986701781,-110.387236441111,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1752' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-165.298986701781,-110.387236441111,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1753' QUANTITY='RELATIVE HUMIDITY' XYZ=-165.298986701781,-110.387236441111,0.964285714285714/
&DEVC ID='DEVC_1754' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-165.298986701781,-110.387236441111,0.964285714285714/
&DEVC ID='DEVC_1755' QUANTITY='PRESSURE' XYZ=-165.298986701781,-110.387236441111,0.964285714285714/
&DEVC ID='DEVC_1756' QUANTITY='TEMPERATURE' XYZ=-160.066798358116,-104.387218920785,0.964285714285714/
&DEVC ID='DEVC_1757' QUANTITY='VISIBILITY' XYZ=-160.066798358116,-104.387218920785,0.964285714285714/
&DEVC ID='DEVC_1758' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-160.066798358116,-104.387218920785,0.964285714285714/
&DEVC ID='DEVC_1759' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-160.066798358116,-104.387218920785,0.964285714285714/
&DEVC ID='DEVC_1760' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-160.066798358116,-104.387218920785,0.964285714285714/
&DEVC ID='DEVC_1761' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-160.066798358116,-104.387218920785,0.964285714285714/
&DEVC ID='DEVC_1762' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-160.066798358116,-104.387218920785,0.964285714285714 ORIENTATION=-3.34855997152804E-06,0.999999999994394,0/
&DEVC ID='DEVC_1763' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-160.066798358116,-104.387218920785,0.964285714285714 ORIENTATION=3.34855997152804E-06,-0.999999999994394,0/
&DEVC ID='DEVC_1764' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-160.066798358116,-104.387218920785,0.964285714285714 ORIENTATION=-0.999999999994394,-3.34855999182939E-06,0/
&DEVC ID='DEVC_1765' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-160.066798358116,-104.387218920785,0.964285714285714 ORIENTATION=0.999999999994394,3.34855999182939E-06,0/
&DEVC ID='DEVC_1766' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-160.066798358116,-104.387218920785,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1767' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-160.066798358116,-104.387218920785,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1768' QUANTITY='RELATIVE HUMIDITY' XYZ=-160.066798358116,-104.387218920785,0.964285714285714/
&DEVC ID='DEVC_1769' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-160.066798358116,-104.387218920785,0.964285714285714/
&DEVC ID='DEVC_1770' QUANTITY='PRESSURE' XYZ=-160.066798358116,-104.387218920785,0.964285714285714/
&DEVC ID='DEVC_1771' QUANTITY='TEMPERATURE' XYZ=-160.066778266756,-110.387218920751,0.964285714285714/
&DEVC ID='DEVC_1772' QUANTITY='VISIBILITY' XYZ=-160.066778266756,-110.387218920751,0.964285714285714/
&DEVC ID='DEVC_1773' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-160.066778266756,-110.387218920751,0.964285714285714/
&DEVC ID='DEVC_1774' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-160.066778266756,-110.387218920751,0.964285714285714/
&DEVC ID='DEVC_1775' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-160.066778266756,-110.387218920751,0.964285714285714/
&DEVC ID='DEVC_1776' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-160.066778266756,-110.387218920751,0.964285714285714/
&DEVC ID='DEVC_1777' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-160.066778266756,-110.387218920751,0.964285714285714 ORIENTATION=3.34855997152817E-06,-0.999999999994394,0/
&DEVC ID='DEVC_1778' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-160.066778266756,-110.387218920751,0.964285714285714 ORIENTATION=-3.34855997152817E-06,0.999999999994394,0/
&DEVC ID='DEVC_1779' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-160.066778266756,-110.387218920751,0.964285714285714 ORIENTATION=-0.999999999994394,-3.34855999182939E-06,0/
&DEVC ID='DEVC_1780' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-160.066778266756,-110.387218920751,0.964285714285714 ORIENTATION=0.999999999994394,3.34855999182939E-06,0/
&DEVC ID='DEVC_1781' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-160.066778266756,-110.387218920751,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1782' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-160.066778266756,-110.387218920751,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1783' QUANTITY='RELATIVE HUMIDITY' XYZ=-160.066778266756,-110.387218920751,0.964285714285714/
&DEVC ID='DEVC_1784' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-160.066778266756,-110.387218920751,0.964285714285714/
&DEVC ID='DEVC_1785' QUANTITY='PRESSURE' XYZ=-160.066778266756,-110.387218920751,0.964285714285714/
&DEVC ID='DEVC_1786' QUANTITY='TEMPERATURE' XYZ=-158.288665139064,-104.3872129666,0.964285714285714/
&DEVC ID='DEVC_1787' QUANTITY='VISIBILITY' XYZ=-158.288665139064,-104.3872129666,0.964285714285714/
&DEVC ID='DEVC_1788' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-158.288665139064,-104.3872129666,0.964285714285714/
&DEVC ID='DEVC_1789' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-158.288665139064,-104.3872129666,0.964285714285714/
&DEVC ID='DEVC_1790' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-158.288665139064,-104.3872129666,0.964285714285714/
&DEVC ID='DEVC_1791' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-158.288665139064,-104.3872129666,0.964285714285714/
&DEVC ID='DEVC_1792' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.288665139064,-104.3872129666,0.964285714285714 ORIENTATION=-3.34855859104487E-06,0.999999999994394,0/
&DEVC ID='DEVC_1793' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.288665139064,-104.3872129666,0.964285714285714 ORIENTATION=3.34855859104487E-06,-0.999999999994394,0/
&DEVC ID='DEVC_1794' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.288665139064,-104.3872129666,0.964285714285714 ORIENTATION=-0.999999999994394,-3.34855857074379E-06,0/
&DEVC ID='DEVC_1795' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.288665139064,-104.3872129666,0.964285714285714 ORIENTATION=0.999999999994394,3.34855857074379E-06,0/
&DEVC ID='DEVC_1796' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.288665139064,-104.3872129666,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1797' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.288665139064,-104.3872129666,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1798' QUANTITY='RELATIVE HUMIDITY' XYZ=-158.288665139064,-104.3872129666,0.964285714285714/
&DEVC ID='DEVC_1799' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-158.288665139064,-104.3872129666,0.964285714285714/
&DEVC ID='DEVC_1800' QUANTITY='PRESSURE' XYZ=-158.288665139064,-104.3872129666,0.964285714285714/
&DEVC ID='DEVC_1801' QUANTITY='TEMPERATURE' XYZ=-158.288645047712,-110.387212966567,0.964285714285714/
&DEVC ID='DEVC_1802' QUANTITY='VISIBILITY' XYZ=-158.288645047712,-110.387212966567,0.964285714285714/
&DEVC ID='DEVC_1803' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-158.288645047712,-110.387212966567,0.964285714285714/
&DEVC ID='DEVC_1804' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-158.288645047712,-110.387212966567,0.964285714285714/
&DEVC ID='DEVC_1805' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-158.288645047712,-110.387212966567,0.964285714285714/
&DEVC ID='DEVC_1806' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-158.288645047712,-110.387212966567,0.964285714285714/
&DEVC ID='DEVC_1807' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.288645047712,-110.387212966567,0.964285714285714 ORIENTATION=3.34855859104501E-06,-0.999999999994394,0/
&DEVC ID='DEVC_1808' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.288645047712,-110.387212966567,0.964285714285714 ORIENTATION=-3.34855859104501E-06,0.999999999994394,0/
&DEVC ID='DEVC_1809' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.288645047712,-110.387212966567,0.964285714285714 ORIENTATION=-0.999999999994394,-3.34855857074379E-06,0/
&DEVC ID='DEVC_1810' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.288645047712,-110.387212966567,0.964285714285714 ORIENTATION=0.999999999994394,3.34855857074379E-06,0/
&DEVC ID='DEVC_1811' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.288645047712,-110.387212966567,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1812' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-158.288645047712,-110.387212966567,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1813' QUANTITY='RELATIVE HUMIDITY' XYZ=-158.288645047712,-110.387212966567,0.964285714285714/
&DEVC ID='DEVC_1814' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-158.288645047712,-110.387212966567,0.964285714285714/
&DEVC ID='DEVC_1815' QUANTITY='PRESSURE' XYZ=-158.288645047712,-110.387212966567,0.964285714285714/
&DEVC ID='DEVC_1816' QUANTITY='TEMPERATURE' XYZ=-146.986285637212,-104.387175119913,0.964285714285714/
&DEVC ID='DEVC_1817' QUANTITY='VISIBILITY' XYZ=-146.986285637212,-104.387175119913,0.964285714285714/
&DEVC ID='DEVC_1818' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-146.986285637212,-104.387175119913,0.964285714285714/
&DEVC ID='DEVC_1819' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-146.986285637212,-104.387175119913,0.964285714285714/
&DEVC ID='DEVC_1820' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-146.986285637212,-104.387175119913,0.964285714285714/
&DEVC ID='DEVC_1821' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-146.986285637212,-104.387175119913,0.964285714285714/
&DEVC ID='DEVC_1822' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-146.986285637212,-104.387175119913,0.964285714285714 ORIENTATION=-3.34856005273292E-06,0.999999999994394,0/
&DEVC ID='DEVC_1823' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-146.986285637212,-104.387175119913,0.964285714285714 ORIENTATION=3.34856005273292E-06,-0.999999999994394,0/
&DEVC ID='DEVC_1824' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-146.986285637212,-104.387175119913,0.964285714285714 ORIENTATION=-0.999999999994394,-3.34856001213048E-06,0/
&DEVC ID='DEVC_1825' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-146.986285637212,-104.387175119913,0.964285714285714 ORIENTATION=0.999999999994394,3.34856001213048E-06,0/
&DEVC ID='DEVC_1826' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-146.986285637212,-104.387175119913,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1827' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-146.986285637212,-104.387175119913,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1828' QUANTITY='RELATIVE HUMIDITY' XYZ=-146.986285637212,-104.387175119913,0.964285714285714/
&DEVC ID='DEVC_1829' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-146.986285637212,-104.387175119913,0.964285714285714/
&DEVC ID='DEVC_1830' QUANTITY='PRESSURE' XYZ=-146.986285637212,-104.387175119913,0.964285714285714/
&DEVC ID='DEVC_1831' QUANTITY='TEMPERATURE' XYZ=-146.986265545852,-110.387175119879,0.964285714285714/
&DEVC ID='DEVC_1832' QUANTITY='VISIBILITY' XYZ=-146.986265545852,-110.387175119879,0.964285714285714/
&DEVC ID='DEVC_1833' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-146.986265545852,-110.387175119879,0.964285714285714/
&DEVC ID='DEVC_1834' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-146.986265545852,-110.387175119879,0.964285714285714/
&DEVC ID='DEVC_1835' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-146.986265545852,-110.387175119879,0.964285714285714/
&DEVC ID='DEVC_1836' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-146.986265545852,-110.387175119879,0.964285714285714/
&DEVC ID='DEVC_1837' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-146.986265545852,-110.387175119879,0.964285714285714 ORIENTATION=3.34856005273292E-06,-0.999999999994394,0/
&DEVC ID='DEVC_1838' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-146.986265545852,-110.387175119879,0.964285714285714 ORIENTATION=-3.34856005273292E-06,0.999999999994394,0/
&DEVC ID='DEVC_1839' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-146.986265545852,-110.387175119879,0.964285714285714 ORIENTATION=-0.999999999994394,-3.34856001213048E-06,0/
&DEVC ID='DEVC_1840' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-146.986265545852,-110.387175119879,0.964285714285714 ORIENTATION=0.999999999994394,3.34856001213048E-06,0/
&DEVC ID='DEVC_1841' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-146.986265545852,-110.387175119879,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1842' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-146.986265545852,-110.387175119879,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1843' QUANTITY='RELATIVE HUMIDITY' XYZ=-146.986265545852,-110.387175119879,0.964285714285714/
&DEVC ID='DEVC_1844' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-146.986265545852,-110.387175119879,0.964285714285714/
&DEVC ID='DEVC_1845' QUANTITY='PRESSURE' XYZ=-146.986265545852,-110.387175119879,0.964285714285714/
&DEVC ID='DEVC_1846' QUANTITY='TEMPERATURE' XYZ=-154.037504464521,-104.387198731337,0.964285714285714/
&DEVC ID='DEVC_1847' QUANTITY='VISIBILITY' XYZ=-154.037504464521,-104.387198731337,0.964285714285714/
&DEVC ID='DEVC_1848' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-154.037504464521,-104.387198731337,0.964285714285714/
&DEVC ID='DEVC_1849' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-154.037504464521,-104.387198731337,0.964285714285714/
&DEVC ID='DEVC_1850' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-154.037504464521,-104.387198731337,0.964285714285714/
&DEVC ID='DEVC_1851' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-154.037504464521,-104.387198731337,0.964285714285714/
&DEVC ID='DEVC_1852' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-154.037504464521,-104.387198731337,0.964285714285714 ORIENTATION=-3.34856005273292E-06,0.999999999994394,0/
&DEVC ID='DEVC_1853' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-154.037504464521,-104.387198731337,0.964285714285714 ORIENTATION=3.34856005273292E-06,-0.999999999994394,0/
&DEVC ID='DEVC_1854' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-154.037504464521,-104.387198731337,0.964285714285714 ORIENTATION=-0.999999999994394,-3.34856001213048E-06,0/
&DEVC ID='DEVC_1855' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-154.037504464521,-104.387198731337,0.964285714285714 ORIENTATION=0.999999999994394,3.34856001213048E-06,0/
&DEVC ID='DEVC_1856' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-154.037504464521,-104.387198731337,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1857' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-154.037504464521,-104.387198731337,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1858' QUANTITY='RELATIVE HUMIDITY' XYZ=-154.037504464521,-104.387198731337,0.964285714285714/
&DEVC ID='DEVC_1859' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-154.037504464521,-104.387198731337,0.964285714285714/
&DEVC ID='DEVC_1860' QUANTITY='PRESSURE' XYZ=-154.037504464521,-104.387198731337,0.964285714285714/
&DEVC ID='DEVC_1861' QUANTITY='TEMPERATURE' XYZ=-154.037484373161,-110.387198731303,0.964285714285714/
&DEVC ID='DEVC_1862' QUANTITY='VISIBILITY' XYZ=-154.037484373161,-110.387198731303,0.964285714285714/
&DEVC ID='DEVC_1863' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-154.037484373161,-110.387198731303,0.964285714285714/
&DEVC ID='DEVC_1864' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-154.037484373161,-110.387198731303,0.964285714285714/
&DEVC ID='DEVC_1865' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-154.037484373161,-110.387198731303,0.964285714285714/
&DEVC ID='DEVC_1866' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-154.037484373161,-110.387198731303,0.964285714285714/
&DEVC ID='DEVC_1867' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-154.037484373161,-110.387198731303,0.964285714285714 ORIENTATION=3.34856005273292E-06,-0.999999999994394,0/
&DEVC ID='DEVC_1868' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-154.037484373161,-110.387198731303,0.964285714285714 ORIENTATION=-3.34856005273292E-06,0.999999999994394,0/
&DEVC ID='DEVC_1869' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-154.037484373161,-110.387198731303,0.964285714285714 ORIENTATION=-0.999999999994394,-3.34856001213048E-06,0/
&DEVC ID='DEVC_1870' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-154.037484373161,-110.387198731303,0.964285714285714 ORIENTATION=0.999999999994394,3.34856001213048E-06,0/
&DEVC ID='DEVC_1871' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-154.037484373161,-110.387198731303,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1872' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-154.037484373161,-110.387198731303,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1873' QUANTITY='RELATIVE HUMIDITY' XYZ=-154.037484373161,-110.387198731303,0.964285714285714/
&DEVC ID='DEVC_1874' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-154.037484373161,-110.387198731303,0.964285714285714/
&DEVC ID='DEVC_1875' QUANTITY='PRESSURE' XYZ=-154.037484373161,-110.387198731303,0.964285714285714/
&DEVC ID='DEVC_1876' QUANTITY='TEMPERATURE' XYZ=-144.186230631846,-104.387165743763,0.964285714285714/
&DEVC ID='DEVC_1877' QUANTITY='VISIBILITY' XYZ=-144.186230631846,-104.387165743763,0.964285714285714/
&DEVC ID='DEVC_1878' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-144.186230631846,-104.387165743763,0.964285714285714/
&DEVC ID='DEVC_1879' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-144.186230631846,-104.387165743763,0.964285714285714/
&DEVC ID='DEVC_1880' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-144.186230631846,-104.387165743763,0.964285714285714/
&DEVC ID='DEVC_1881' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-144.186230631846,-104.387165743763,0.964285714285714/
&DEVC ID='DEVC_1882' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.186230631846,-104.387165743763,0.964285714285714 ORIENTATION=-3.34855997152804E-06,0.999999999994394,0/
&DEVC ID='DEVC_1883' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.186230631846,-104.387165743763,0.964285714285714 ORIENTATION=3.34855997152804E-06,-0.999999999994394,0/
&DEVC ID='DEVC_1884' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.186230631846,-104.387165743763,0.964285714285714 ORIENTATION=-0.999999999994394,-3.34855999182926E-06,0/
&DEVC ID='DEVC_1885' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.186230631846,-104.387165743763,0.964285714285714 ORIENTATION=0.999999999994394,3.34855999182926E-06,0/
&DEVC ID='DEVC_1886' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.186230631846,-104.387165743763,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1887' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.186230631846,-104.387165743763,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1888' QUANTITY='RELATIVE HUMIDITY' XYZ=-144.186230631846,-104.387165743763,0.964285714285714/
&DEVC ID='DEVC_1889' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-144.186230631846,-104.387165743763,0.964285714285714/
&DEVC ID='DEVC_1890' QUANTITY='PRESSURE' XYZ=-144.186230631846,-104.387165743763,0.964285714285714/
&DEVC ID='DEVC_1891' QUANTITY='TEMPERATURE' XYZ=-144.186210540486,-110.387165743729,0.964285714285714/
&DEVC ID='DEVC_1892' QUANTITY='VISIBILITY' XYZ=-144.186210540486,-110.387165743729,0.964285714285714/
&DEVC ID='DEVC_1893' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-144.186210540486,-110.387165743729,0.964285714285714/
&DEVC ID='DEVC_1894' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-144.186210540486,-110.387165743729,0.964285714285714/
&DEVC ID='DEVC_1895' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-144.186210540486,-110.387165743729,0.964285714285714/
&DEVC ID='DEVC_1896' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-144.186210540486,-110.387165743729,0.964285714285714/
&DEVC ID='DEVC_1897' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.186210540486,-110.387165743729,0.964285714285714 ORIENTATION=3.3485599715279E-06,-0.999999999994394,0/
&DEVC ID='DEVC_1898' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.186210540486,-110.387165743729,0.964285714285714 ORIENTATION=-3.3485599715279E-06,0.999999999994394,0/
&DEVC ID='DEVC_1899' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.186210540486,-110.387165743729,0.964285714285714 ORIENTATION=-0.999999999994394,-3.34855999182926E-06,0/
&DEVC ID='DEVC_1900' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.186210540486,-110.387165743729,0.964285714285714 ORIENTATION=0.999999999994394,3.34855999182926E-06,0/
&DEVC ID='DEVC_1901' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.186210540486,-110.387165743729,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1902' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.186210540486,-110.387165743729,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1903' QUANTITY='RELATIVE HUMIDITY' XYZ=-144.186210540486,-110.387165743729,0.964285714285714/
&DEVC ID='DEVC_1904' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-144.186210540486,-110.387165743729,0.964285714285714/
&DEVC ID='DEVC_1905' QUANTITY='PRESSURE' XYZ=-144.186210540486,-110.387165743729,0.964285714285714/
&DEVC ID='DEVC_1906' QUANTITY='TEMPERATURE' XYZ=-163.965563067481,136.739504247061,0.964285714285714/
&DEVC ID='DEVC_1907' QUANTITY='VISIBILITY' XYZ=-163.965563067481,136.739504247061,0.964285714285714/
&DEVC ID='DEVC_1908' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-163.965563067481,136.739504247061,0.964285714285714/
&DEVC ID='DEVC_1909' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-163.965563067481,136.739504247061,0.964285714285714/
&DEVC ID='DEVC_1910' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-163.965563067481,136.739504247061,0.964285714285714/
&DEVC ID='DEVC_1911' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-163.965563067481,136.739504247061,0.964285714285714/
&DEVC ID='DEVC_1912' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-163.965563067481,136.739504247061,0.964285714285714 ORIENTATION=-0.999999277219286,0.0012023148114581,0/
&DEVC ID='DEVC_1913' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-163.965563067481,136.739504247061,0.964285714285714 ORIENTATION=0.999999277219286,-0.0012023148114581,0/
&DEVC ID='DEVC_1914' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-163.965563067481,136.739504247061,0.964285714285714 ORIENTATION=-0.0012023148114175,-0.999999277219286,0/
&DEVC ID='DEVC_1915' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-163.965563067481,136.739504247061,0.964285714285714 ORIENTATION=0.0012023148114175,0.999999277219286,0/
&DEVC ID='DEVC_1916' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-163.965563067481,136.739504247061,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1917' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-163.965563067481,136.739504247061,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1918' QUANTITY='RELATIVE HUMIDITY' XYZ=-163.965563067481,136.739504247061,0.964285714285714/
&DEVC ID='DEVC_1919' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-163.965563067481,136.739504247061,0.964285714285714/
&DEVC ID='DEVC_1920' QUANTITY='PRESSURE' XYZ=-163.965563067481,136.739504247061,0.964285714285714/
&DEVC ID='DEVC_1921' QUANTITY='TEMPERATURE' XYZ=-157.965567404165,136.732290358193,0.964285714285714/
&DEVC ID='DEVC_1922' QUANTITY='VISIBILITY' XYZ=-157.965567404165,136.732290358193,0.964285714285714/
&DEVC ID='DEVC_1923' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-157.965567404165,136.732290358193,0.964285714285714/
&DEVC ID='DEVC_1924' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-157.965567404165,136.732290358193,0.964285714285714/
&DEVC ID='DEVC_1925' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-157.965567404165,136.732290358193,0.964285714285714/
&DEVC ID='DEVC_1926' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-157.965567404165,136.732290358193,0.964285714285714/
&DEVC ID='DEVC_1927' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.965567404165,136.732290358193,0.964285714285714 ORIENTATION=0.999999277219286,-0.00120231481137699,0/
&DEVC ID='DEVC_1928' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.965567404165,136.732290358193,0.964285714285714 ORIENTATION=-0.999999277219286,0.00120231481137699,0/
&DEVC ID='DEVC_1929' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.965567404165,136.732290358193,0.964285714285714 ORIENTATION=-0.0012023148114175,-0.999999277219286,0/
&DEVC ID='DEVC_1930' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.965567404165,136.732290358193,0.964285714285714 ORIENTATION=0.0012023148114175,0.999999277219286,0/
&DEVC ID='DEVC_1931' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.965567404165,136.732290358193,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1932' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.965567404165,136.732290358193,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1933' QUANTITY='RELATIVE HUMIDITY' XYZ=-157.965567404165,136.732290358193,0.964285714285714/
&DEVC ID='DEVC_1934' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-157.965567404165,136.732290358193,0.964285714285714/
&DEVC ID='DEVC_1935' QUANTITY='PRESSURE' XYZ=-157.965567404165,136.732290358193,0.964285714285714/
&DEVC ID='DEVC_1936' QUANTITY='TEMPERATURE' XYZ=-163.970523784644,132.61353530084,0.964285714285714/
&DEVC ID='DEVC_1937' QUANTITY='VISIBILITY' XYZ=-163.970523784644,132.61353530084,0.964285714285714/
&DEVC ID='DEVC_1938' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-163.970523784644,132.61353530084,0.964285714285714/
&DEVC ID='DEVC_1939' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-163.970523784644,132.61353530084,0.964285714285714/
&DEVC ID='DEVC_1940' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-163.970523784644,132.61353530084,0.964285714285714/
&DEVC ID='DEVC_1941' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-163.970523784644,132.61353530084,0.964285714285714/
&DEVC ID='DEVC_1942' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-163.970523784644,132.61353530084,0.964285714285714 ORIENTATION=-0.999999277219286,0.00120231481145976,0/
&DEVC ID='DEVC_1943' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-163.970523784644,132.61353530084,0.964285714285714 ORIENTATION=0.999999277219286,-0.00120231481145976,0/
&DEVC ID='DEVC_1944' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-163.970523784644,132.61353530084,0.964285714285714 ORIENTATION=-0.00120231481141921,-0.999999277219286,0/
&DEVC ID='DEVC_1945' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-163.970523784644,132.61353530084,0.964285714285714 ORIENTATION=0.00120231481141921,0.999999277219286,0/
&DEVC ID='DEVC_1946' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-163.970523784644,132.61353530084,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1947' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-163.970523784644,132.61353530084,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1948' QUANTITY='RELATIVE HUMIDITY' XYZ=-163.970523784644,132.61353530084,0.964285714285714/
&DEVC ID='DEVC_1949' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-163.970523784644,132.61353530084,0.964285714285714/
&DEVC ID='DEVC_1950' QUANTITY='PRESSURE' XYZ=-163.970523784644,132.61353530084,0.964285714285714/
&DEVC ID='DEVC_1951' QUANTITY='TEMPERATURE' XYZ=-157.970528121328,132.606321411971,0.964285714285714/
&DEVC ID='DEVC_1952' QUANTITY='VISIBILITY' XYZ=-157.970528121328,132.606321411971,0.964285714285714/
&DEVC ID='DEVC_1953' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-157.970528121328,132.606321411971,0.964285714285714/
&DEVC ID='DEVC_1954' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-157.970528121328,132.606321411971,0.964285714285714/
&DEVC ID='DEVC_1955' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-157.970528121328,132.606321411971,0.964285714285714/
&DEVC ID='DEVC_1956' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-157.970528121328,132.606321411971,0.964285714285714/
&DEVC ID='DEVC_1957' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.970528121328,132.606321411971,0.964285714285714 ORIENTATION=0.999999277219286,-0.00120231481137855,0/
&DEVC ID='DEVC_1958' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.970528121328,132.606321411971,0.964285714285714 ORIENTATION=-0.999999277219286,0.00120231481137855,0/
&DEVC ID='DEVC_1959' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.970528121328,132.606321411971,0.964285714285714 ORIENTATION=-0.00120231481141921,-0.999999277219286,0/
&DEVC ID='DEVC_1960' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.970528121328,132.606321411971,0.964285714285714 ORIENTATION=0.00120231481141921,0.999999277219286,0/
&DEVC ID='DEVC_1961' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.970528121328,132.606321411971,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1962' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.970528121328,132.606321411971,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1963' QUANTITY='RELATIVE HUMIDITY' XYZ=-157.970528121328,132.606321411971,0.964285714285714/
&DEVC ID='DEVC_1964' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-157.970528121328,132.606321411971,0.964285714285714/
&DEVC ID='DEVC_1965' QUANTITY='PRESSURE' XYZ=-157.970528121328,132.606321411971,0.964285714285714/
&DEVC ID='DEVC_1966' QUANTITY='TEMPERATURE' XYZ=-163.97405612791,129.675585374594,0.964285714285714/
&DEVC ID='DEVC_1967' QUANTITY='VISIBILITY' XYZ=-163.97405612791,129.675585374594,0.964285714285714/
&DEVC ID='DEVC_1968' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-163.97405612791,129.675585374594,0.964285714285714/
&DEVC ID='DEVC_1969' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-163.97405612791,129.675585374594,0.964285714285714/
&DEVC ID='DEVC_1970' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-163.97405612791,129.675585374594,0.964285714285714/
&DEVC ID='DEVC_1971' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-163.97405612791,129.675585374594,0.964285714285714/
&DEVC ID='DEVC_1972' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-163.97405612791,129.675585374594,0.964285714285714 ORIENTATION=-0.999999277219284,0.00120231481292144,0/
&DEVC ID='DEVC_1973' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-163.97405612791,129.675585374594,0.964285714285714 ORIENTATION=0.999999277219284,-0.00120231481292144,0/
&DEVC ID='DEVC_1974' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-163.97405612791,129.675585374594,0.964285714285714 ORIENTATION=-0.00120231481288089,-0.999999277219284,0/
&DEVC ID='DEVC_1975' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-163.97405612791,129.675585374594,0.964285714285714 ORIENTATION=0.00120231481288089,0.999999277219284,0/
&DEVC ID='DEVC_1976' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-163.97405612791,129.675585374594,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1977' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-163.97405612791,129.675585374594,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1978' QUANTITY='RELATIVE HUMIDITY' XYZ=-163.97405612791,129.675585374594,0.964285714285714/
&DEVC ID='DEVC_1979' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-163.97405612791,129.675585374594,0.964285714285714/
&DEVC ID='DEVC_1980' QUANTITY='PRESSURE' XYZ=-163.97405612791,129.675585374594,0.964285714285714/
&DEVC ID='DEVC_1981' QUANTITY='TEMPERATURE' XYZ=-157.974060464595,129.668371485717,0.964285714285714/
&DEVC ID='DEVC_1982' QUANTITY='VISIBILITY' XYZ=-157.974060464595,129.668371485717,0.964285714285714/
&DEVC ID='DEVC_1983' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-157.974060464595,129.668371485717,0.964285714285714/
&DEVC ID='DEVC_1984' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-157.974060464595,129.668371485717,0.964285714285714/
&DEVC ID='DEVC_1985' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-157.974060464595,129.668371485717,0.964285714285714/
&DEVC ID='DEVC_1986' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-157.974060464595,129.668371485717,0.964285714285714/
&DEVC ID='DEVC_1987' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.974060464595,129.668371485717,0.964285714285714 ORIENTATION=0.999999277219284,-0.00120231481284034,0/
&DEVC ID='DEVC_1988' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.974060464595,129.668371485717,0.964285714285714 ORIENTATION=-0.999999277219284,0.00120231481284034,0/
&DEVC ID='DEVC_1989' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.974060464595,129.668371485717,0.964285714285714 ORIENTATION=-0.00120231481288089,-0.999999277219284,0/
&DEVC ID='DEVC_1990' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.974060464595,129.668371485717,0.964285714285714 ORIENTATION=0.00120231481288089,0.999999277219284,0/
&DEVC ID='DEVC_1991' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.974060464595,129.668371485717,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1992' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-157.974060464595,129.668371485717,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1993' QUANTITY='RELATIVE HUMIDITY' XYZ=-157.974060464595,129.668371485717,0.964285714285714/
&DEVC ID='DEVC_1994' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-157.974060464595,129.668371485717,0.964285714285714/
&DEVC ID='DEVC_1995' QUANTITY='PRESSURE' XYZ=-157.974060464595,129.668371485717,0.964285714285714/
&DEVC ID='DEVC_1996' QUANTITY='TEMPERATURE' XYZ=77.5950417251272,9.58589845001828,0.964285714285714/
&DEVC ID='DEVC_1997' QUANTITY='VISIBILITY' XYZ=77.5950417251272,9.58589845001828,0.964285714285714/
&DEVC ID='DEVC_1998' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=77.5950417251272,9.58589845001828,0.964285714285714/
&DEVC ID='DEVC_1999' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=77.5950417251272,9.58589845001828,0.964285714285714/
&DEVC ID='DEVC_2000' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=77.5950417251272,9.58589845001828,0.964285714285714/
&DEVC ID='DEVC_2001' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=77.5950417251272,9.58589845001828,0.964285714285714/
&DEVC ID='DEVC_2002' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.5950417251272,9.58589845001828,0.964285714285714 ORIENTATION=4.1475042820594E-05,0.99999999913991,0/
&DEVC ID='DEVC_2003' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.5950417251272,9.58589845001828,0.964285714285714 ORIENTATION=-4.1475042820594E-05,-0.99999999913991,0/
&DEVC ID='DEVC_2004' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.5950417251272,9.58589845001828,0.964285714285714 ORIENTATION=-0.999999999139911,4.14750428134886E-05,0/
&DEVC ID='DEVC_2005' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.5950417251272,9.58589845001828,0.964285714285714 ORIENTATION=0.999999999139911,-4.14750428134886E-05,0/
&DEVC ID='DEVC_2006' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.5950417251272,9.58589845001828,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2007' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.5950417251272,9.58589845001828,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2008' QUANTITY='RELATIVE HUMIDITY' XYZ=77.5950417251272,9.58589845001828,0.964285714285714/
&DEVC ID='DEVC_2009' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=77.5950417251272,9.58589845001828,0.964285714285714/
&DEVC ID='DEVC_2010' QUANTITY='PRESSURE' XYZ=77.5950417251272,9.58589845001828,0.964285714285714/
&DEVC ID='DEVC_2011' QUANTITY='TEMPERATURE' XYZ=77.5947928748703,3.58589845517882,0.964285714285714/
&DEVC ID='DEVC_2012' QUANTITY='VISIBILITY' XYZ=77.5947928748703,3.58589845517882,0.964285714285714/
&DEVC ID='DEVC_2013' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=77.5947928748703,3.58589845517882,0.964285714285714/
&DEVC ID='DEVC_2014' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=77.5947928748703,3.58589845517882,0.964285714285714/
&DEVC ID='DEVC_2015' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=77.5947928748703,3.58589845517882,0.964285714285714/
&DEVC ID='DEVC_2016' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=77.5947928748703,3.58589845517882,0.964285714285714/
&DEVC ID='DEVC_2017' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.5947928748703,3.58589845517882,0.964285714285714 ORIENTATION=-4.1475042820594E-05,-0.99999999913991,0/
&DEVC ID='DEVC_2018' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.5947928748703,3.58589845517882,0.964285714285714 ORIENTATION=4.1475042820594E-05,0.99999999913991,0/
&DEVC ID='DEVC_2019' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.5947928748703,3.58589845517882,0.964285714285714 ORIENTATION=-0.999999999139911,4.14750428134886E-05,0/
&DEVC ID='DEVC_2020' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.5947928748703,3.58589845517882,0.964285714285714 ORIENTATION=0.999999999139911,-4.14750428134886E-05,0/
&DEVC ID='DEVC_2021' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.5947928748703,3.58589845517882,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2022' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=77.5947928748703,3.58589845517882,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2023' QUANTITY='RELATIVE HUMIDITY' XYZ=77.5947928748703,3.58589845517882,0.964285714285714/
&DEVC ID='DEVC_2024' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=77.5947928748703,3.58589845517882,0.964285714285714/
&DEVC ID='DEVC_2025' QUANTITY='PRESSURE' XYZ=77.5947928748703,3.58589845517882,0.964285714285714/
&DEVC ID='DEVC_2026' QUANTITY='TEMPERATURE' XYZ=78.5950417242671,9.58585697497547,0.964285714285714/
&DEVC ID='DEVC_2027' QUANTITY='VISIBILITY' XYZ=78.5950417242671,9.58585697497547,0.964285714285714/
&DEVC ID='DEVC_2028' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.5950417242671,9.58585697497547,0.964285714285714/
&DEVC ID='DEVC_2029' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.5950417242671,9.58585697497547,0.964285714285714/
&DEVC ID='DEVC_2030' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.5950417242671,9.58585697497547,0.964285714285714/
&DEVC ID='DEVC_2031' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.5950417242671,9.58585697497547,0.964285714285714/
&DEVC ID='DEVC_2032' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.5950417242671,9.58585697497547,0.964285714285714 ORIENTATION=4.1475042820594E-05,0.99999999913991,0/
&DEVC ID='DEVC_2033' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.5950417242671,9.58585697497547,0.964285714285714 ORIENTATION=-4.1475042820594E-05,-0.99999999913991,0/
&DEVC ID='DEVC_2034' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.5950417242671,9.58585697497547,0.964285714285714 ORIENTATION=-0.999999999139911,4.14750428134886E-05,0/
&DEVC ID='DEVC_2035' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.5950417242671,9.58585697497547,0.964285714285714 ORIENTATION=0.999999999139911,-4.14750428134886E-05,0/
&DEVC ID='DEVC_2036' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.5950417242671,9.58585697497547,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2037' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.5950417242671,9.58585697497547,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2038' QUANTITY='RELATIVE HUMIDITY' XYZ=78.5950417242671,9.58585697497547,0.964285714285714/
&DEVC ID='DEVC_2039' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.5950417242671,9.58585697497547,0.964285714285714/
&DEVC ID='DEVC_2040' QUANTITY='PRESSURE' XYZ=78.5950417242671,9.58585697497547,0.964285714285714/
&DEVC ID='DEVC_2041' QUANTITY='TEMPERATURE' XYZ=78.5947928740102,3.58585698013601,0.964285714285714/
&DEVC ID='DEVC_2042' QUANTITY='VISIBILITY' XYZ=78.5947928740102,3.58585698013601,0.964285714285714/
&DEVC ID='DEVC_2043' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.5947928740102,3.58585698013601,0.964285714285714/
&DEVC ID='DEVC_2044' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.5947928740102,3.58585698013601,0.964285714285714/
&DEVC ID='DEVC_2045' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.5947928740102,3.58585698013601,0.964285714285714/
&DEVC ID='DEVC_2046' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.5947928740102,3.58585698013601,0.964285714285714/
&DEVC ID='DEVC_2047' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.5947928740102,3.58585698013601,0.964285714285714 ORIENTATION=-4.1475042820594E-05,-0.99999999913991,0/
&DEVC ID='DEVC_2048' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.5947928740102,3.58585698013601,0.964285714285714 ORIENTATION=4.1475042820594E-05,0.99999999913991,0/
&DEVC ID='DEVC_2049' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.5947928740102,3.58585698013601,0.964285714285714 ORIENTATION=-0.999999999139911,4.14750428134886E-05,0/
&DEVC ID='DEVC_2050' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.5947928740102,3.58585698013601,0.964285714285714 ORIENTATION=0.999999999139911,-4.14750428134886E-05,0/
&DEVC ID='DEVC_2051' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.5947928740102,3.58585698013601,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2052' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.5947928740102,3.58585698013601,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2053' QUANTITY='RELATIVE HUMIDITY' XYZ=78.5947928740102,3.58585698013601,0.964285714285714/
&DEVC ID='DEVC_2054' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.5947928740102,3.58585698013601,0.964285714285714/
&DEVC ID='DEVC_2055' QUANTITY='PRESSURE' XYZ=78.5947928740102,3.58585698013601,0.964285714285714/
&DEVC ID='DEVC_2056' QUANTITY='TEMPERATURE' XYZ=79.595041723407,9.58581549993266,0.964285714285714/
&DEVC ID='DEVC_2057' QUANTITY='VISIBILITY' XYZ=79.595041723407,9.58581549993266,0.964285714285714/
&DEVC ID='DEVC_2058' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=79.595041723407,9.58581549993266,0.964285714285714/
&DEVC ID='DEVC_2059' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=79.595041723407,9.58581549993266,0.964285714285714/
&DEVC ID='DEVC_2060' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=79.595041723407,9.58581549993266,0.964285714285714/
&DEVC ID='DEVC_2061' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=79.595041723407,9.58581549993266,0.964285714285714/
&DEVC ID='DEVC_2062' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.595041723407,9.58581549993266,0.964285714285714 ORIENTATION=4.1475042820594E-05,0.99999999913991,0/
&DEVC ID='DEVC_2063' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.595041723407,9.58581549993266,0.964285714285714 ORIENTATION=-4.1475042820594E-05,-0.99999999913991,0/
&DEVC ID='DEVC_2064' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.595041723407,9.58581549993266,0.964285714285714 ORIENTATION=-0.999999999139911,4.14750428134886E-05,0/
&DEVC ID='DEVC_2065' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.595041723407,9.58581549993266,0.964285714285714 ORIENTATION=0.999999999139911,-4.14750428134886E-05,0/
&DEVC ID='DEVC_2066' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.595041723407,9.58581549993266,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2067' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.595041723407,9.58581549993266,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2068' QUANTITY='RELATIVE HUMIDITY' XYZ=79.595041723407,9.58581549993266,0.964285714285714/
&DEVC ID='DEVC_2069' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=79.595041723407,9.58581549993266,0.964285714285714/
&DEVC ID='DEVC_2070' QUANTITY='PRESSURE' XYZ=79.595041723407,9.58581549993266,0.964285714285714/
&DEVC ID='DEVC_2071' QUANTITY='TEMPERATURE' XYZ=79.5947928731501,3.5858155050932,0.964285714285714/
&DEVC ID='DEVC_2072' QUANTITY='VISIBILITY' XYZ=79.5947928731501,3.5858155050932,0.964285714285714/
&DEVC ID='DEVC_2073' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=79.5947928731501,3.5858155050932,0.964285714285714/
&DEVC ID='DEVC_2074' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=79.5947928731501,3.5858155050932,0.964285714285714/
&DEVC ID='DEVC_2075' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=79.5947928731501,3.5858155050932,0.964285714285714/
&DEVC ID='DEVC_2076' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=79.5947928731501,3.5858155050932,0.964285714285714/
&DEVC ID='DEVC_2077' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5947928731501,3.5858155050932,0.964285714285714 ORIENTATION=-4.1475042820594E-05,-0.99999999913991,0/
&DEVC ID='DEVC_2078' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5947928731501,3.5858155050932,0.964285714285714 ORIENTATION=4.1475042820594E-05,0.99999999913991,0/
&DEVC ID='DEVC_2079' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5947928731501,3.5858155050932,0.964285714285714 ORIENTATION=-0.999999999139911,4.14750428134886E-05,0/
&DEVC ID='DEVC_2080' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5947928731501,3.5858155050932,0.964285714285714 ORIENTATION=0.999999999139911,-4.14750428134886E-05,0/
&DEVC ID='DEVC_2081' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5947928731501,3.5858155050932,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2082' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5947928731501,3.5858155050932,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2083' QUANTITY='RELATIVE HUMIDITY' XYZ=79.5947928731501,3.5858155050932,0.964285714285714/
&DEVC ID='DEVC_2084' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=79.5947928731501,3.5858155050932,0.964285714285714/
&DEVC ID='DEVC_2085' QUANTITY='PRESSURE' XYZ=79.5947928731501,3.5858155050932,0.964285714285714/
&DEVC ID='DEVC_2086' QUANTITY='TEMPERATURE' XYZ=-76.3370389499228,-102.592938410664,0.964285714285714/
&DEVC ID='DEVC_2087' QUANTITY='VISIBILITY' XYZ=-76.3370389499228,-102.592938410664,0.964285714285714/
&DEVC ID='DEVC_2088' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-76.3370389499228,-102.592938410664,0.964285714285714/
&DEVC ID='DEVC_2089' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-76.3370389499228,-102.592938410664,0.964285714285714/
&DEVC ID='DEVC_2090' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-76.3370389499228,-102.592938410664,0.964285714285714/
&DEVC ID='DEVC_2091' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-76.3370389499228,-102.592938410664,0.964285714285714/
&DEVC ID='DEVC_2092' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-76.3370389499228,-102.592938410664,0.964285714285714 ORIENTATION=-0.00537626638999631,0.999985547775418,0/
&DEVC ID='DEVC_2093' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-76.3370389499228,-102.592938410664,0.964285714285714 ORIENTATION=0.00537626638999631,-0.999985547775418,0/
&DEVC ID='DEVC_2094' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-76.3370389499228,-102.592938410664,0.964285714285714 ORIENTATION=-0.999985547775418,-0.00537626638999631,0/
&DEVC ID='DEVC_2095' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-76.3370389499228,-102.592938410664,0.964285714285714 ORIENTATION=0.999985547775418,0.00537626638999631,0/
&DEVC ID='DEVC_2096' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-76.3370389499228,-102.592938410664,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2097' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-76.3370389499228,-102.592938410664,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2098' QUANTITY='RELATIVE HUMIDITY' XYZ=-76.3370389499228,-102.592938410664,0.964285714285714/
&DEVC ID='DEVC_2099' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-76.3370389499228,-102.592938410664,0.964285714285714/
&DEVC ID='DEVC_2100' QUANTITY='PRESSURE' XYZ=-76.3370389499228,-102.592938410664,0.964285714285714/
&DEVC ID='DEVC_2101' QUANTITY='TEMPERATURE' XYZ=-76.3047813515829,-108.592851697317,0.964285714285714/
&DEVC ID='DEVC_2102' QUANTITY='VISIBILITY' XYZ=-76.3047813515829,-108.592851697317,0.964285714285714/
&DEVC ID='DEVC_2103' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-76.3047813515829,-108.592851697317,0.964285714285714/
&DEVC ID='DEVC_2104' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-76.3047813515829,-108.592851697317,0.964285714285714/
&DEVC ID='DEVC_2105' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-76.3047813515829,-108.592851697317,0.964285714285714/
&DEVC ID='DEVC_2106' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-76.3047813515829,-108.592851697317,0.964285714285714/
&DEVC ID='DEVC_2107' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-76.3047813515829,-108.592851697317,0.964285714285714 ORIENTATION=0.00537626638999631,-0.999985547775418,0/
&DEVC ID='DEVC_2108' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-76.3047813515829,-108.592851697317,0.964285714285714 ORIENTATION=-0.00537626638999631,0.999985547775418,0/
&DEVC ID='DEVC_2109' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-76.3047813515829,-108.592851697317,0.964285714285714 ORIENTATION=-0.999985547775418,-0.00537626638999631,0/
&DEVC ID='DEVC_2110' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-76.3047813515829,-108.592851697317,0.964285714285714 ORIENTATION=0.999985547775418,0.00537626638999631,0/
&DEVC ID='DEVC_2111' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-76.3047813515829,-108.592851697317,0.964285714285714 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2112' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-76.3047813515829,-108.592851697317,0.964285714285714 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2113' QUANTITY='RELATIVE HUMIDITY' XYZ=-76.3047813515829,-108.592851697317,0.964285714285714/
&DEVC ID='DEVC_2114' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-76.3047813515829,-108.592851697317,0.964285714285714/
&DEVC ID='DEVC_2115' QUANTITY='PRESSURE' XYZ=-76.3047813515829,-108.592851697317,0.964285714285714/
&DEVC ID='DEVC_2116' QUANTITY='TEMPERATURE' XYZ=-65.7419470800049,-102.535975551099,0.964285714285714/
&DEVC ID='DEVC_2117' QUANTITY='VISIBILITY' XYZ=-65.7419470800049,-102.535975551099,0.964285714285714/
&DEVC ID='DEVC_2118' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-65.7419470800049,-102.535975551099,0.964285714285714/
