&HEAD CHID='31a68a22' TITLE='ZHK_Lazurnyj_2_3:_Scenarij_1' FYI='Fajl sgenerirovan Fenix+ 3 Ultimate 3.7.1.3 dlya FDS6'/
&DUMP DT_RESTART=200 DIAGNOSTICS_INTERVAL=1/
&TIME T_END=200 DT_EXTERNAL=0.01/
&MISC HUMIDITY=75 TMPA=39 VISIBILITY_FACTOR=2.38 MAX_LEAK_PATHS=1  EXTERNAL_FILENAME='31a68a22_control.csv' /
&WIND /
&CLIP /
&DEVC ID='CLOCK' QUANTITY='TIME' XYZ=0,-2,-1.8075/
&RADI PATH_LENGTH=5.74060214645265/
ComputationAreas
&MESH IJK=20,88,14 XB=-19,-14,-13,9,-3.615,0 MPI_PROCESS=0/
&MESH IJK=20,88,14 XB=-14,-9,-13,9,-3.615,0 MPI_PROCESS=1/
&MESH IJK=20,88,14 XB=-9,-4,-13,9,-3.615,0 MPI_PROCESS=2/
&MESH IJK=20,88,14 XB=-4,1,-13,9,-3.615,0 MPI_PROCESS=3/
&MESH IJK=18,88,14 XB=1,5.5,-13,9,-3.615,0 MPI_PROCESS=4/
&MESH IJK=18,88,14 XB=5.5,10,-13,9,-3.615,0 MPI_PROCESS=5/
&MESH IJK=18,88,14 XB=10,14.5,-13,9,-3.615,0 MPI_PROCESS=6/
&MESH IJK=18,88,14 XB=14.5,19,-13,9,-3.615,0 MPI_PROCESS=7/
&VENT XB=-19,-19,-13,9,-3.615,0 SURF_ID='OPEN'/
&VENT XB=19,19,-13,9,-3.615,0 SURF_ID='OPEN'/
&VENT XB=-19,19,-13,-13,-3.615,0 SURF_ID='OPEN'/
&VENT XB=-19,19,9,9,-3.615,0 SURF_ID='OPEN'/
feae93f1e96146039e3117dee101d5c2
&INIT XB=-0.75,0.75,1.5,3,-3.615,0 TEMPERATURE=16/
&INIT XB=-0.75,1,3,6.75,-3.615,0 TEMPERATURE=16/
&INIT XB=-0.75,0.75,6.75,7.75,-3.615,0 TEMPERATURE=16/
&INIT XB=1,2,1.5,7.75,-3.615,0 TEMPERATURE=16/
&SPEC ID='SPEC_1' MW=104.3331/
&REAC FUEL='SPEC_1' HEAT_OF_COMBUSTION=20900 SOOT_YIELD=0.037587 CO_YIELD=0.055600 HCL_YIELD=0.005400/
Materials
&MATL ID='MATL_1' CONDUCTIVITY=1 DENSITY=1000 SPECIFIC_HEAT=1/
&MATL ID='MATL_2' CONDUCTIVITY=1 DENSITY=1000 HEAT_OF_COMBUSTION=20900 SPECIFIC_HEAT=1/
&SURF ID='SURF_1' THICKNESS=0.35 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_2' THICKNESS=0.38 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_3' THICKNESS=0.33 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_4' THICKNESS=0.05 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_5' THICKNESS=0.1 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_6' THICKNESS=0.28 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_7' THICKNESS=0.2 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_8' THICKNESS=0.25 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_9' THICKNESS=0.25 RGB=116,166,226 MATL_ID='MATL_2'/
6010a58995e147ac98fb44b28b872294
&OBST XB=-18.25,4.75,7.75,8,-3.615,0 SURF_ID='SURF_1'/
d7c86e2264df47359e7260599bf1da3c
&OBST XB=7.25,18.25,7.75,8,-3.615,0 SURF_ID='SURF_1'/
db381dfde83a4073b7f7a5c68a5f2c0e
&OBST XB=18,18.25,1.5,7.75,-3.615,0 SURF_ID='SURF_1'/
d4b04426bb45449596427f890039f03e
&OBST XB=18,18.25,0.5,1.5,-3.615,0 SURF_ID='SURF_2'/
27ae46f9571b41609a3e1eeef940051f
&OBST XB=18,18.25,-8,0.5,-3.615,0 SURF_ID='SURF_3'/
28c2d87f0d7d448eb1190baa42e3527b
&OBST XB=18,18.25,-9,-8,-3.615,0 SURF_ID='SURF_2'/
c3fc40a4964045b48972ce3348f9dbc3
&OBST XB=18,18.25,-12.25,-9,-3.615,0 SURF_ID='SURF_3'/
a9d8c8f5932d4b2b8236b3328ae57673
&OBST XB=17.25,18,-12.25,-12,-3.615,0 SURF_ID='SURF_2'/
8f967ae8eebe45fbb9e08d2ff1df5bb4
&OBST XB=-17.25,17.25,-12.25,-12,-3.615,0 SURF_ID='SURF_3'/
8f8f222ef3794deaa484b8f24e81fd58
&OBST XB=-18.25,-17.25,-12.25,-12,-3.615,0 SURF_ID='SURF_2'/
a292bc1a823c4ad68be08f3120a3609c
&OBST XB=-18.25,-18,-12,-9.25,-3.615,0 SURF_ID='SURF_3'/
3afd0a4ef0994615a651485e7e9825cd
&OBST XB=-18.25,-18,-9.25,-8.25,-3.615,0 SURF_ID='SURF_2'/
f384d89b0870406383907700af19e4b9
&OBST XB=-18.25,-18,-8.25,-2,-3.615,0 SURF_ID='SURF_3'/
c5ced7b1a7544383ba568242acb111bb
&OBST XB=-18.25,-18,-2,-1,-3.615,0 SURF_ID='SURF_2'/
a528703a0b1647a092de8b7e7719f866
&OBST XB=-18.25,-18,-1,7.75,-3.615,0 SURF_ID='SURF_3'/
38ec15df12f24c0fad2a6597c45e15c6
&OBST XB=-18,-17.5,7.75,7.75,-3.615,0 SURF_ID='SURF_4'/
a967e73f2cb448c6a61f2ea53c2147ea
&OBST XB=-8.25,-2,7.75,7.75,-3.615,0 SURF_ID='SURF_4'/
96bcef2f0fec42878c65f6c3bbc937c1
&OBST XB=-1,2.25,7.75,7.75,-3.615,0 SURF_ID='SURF_4'/
38ce2a215ad04146952bfb7802f7f1b7
&OBST XB=7.25,13.75,7.75,7.75,-3.615,0 SURF_ID='SURF_4'/
a37e761c392847568f005460ab8806f4
&OBST XB=13.75,18,7.75,7.75,-3.615,0 SURF_ID='SURF_5'/
70e17bc0069e4549ad0524be2a01a519
&OBST XB=18,18,-0.5,7.75,-3.615,0 SURF_ID='SURF_5'/
6e6efdf7cc834578bebda5f9e037057e
&OBST XB=-18.25,18.25,-12.25,-12,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=18,18,-0.5,0.5,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=18,18.25,-12,7.75,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=-18.25,-18,-12,7.75,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=-18.25,4.75,7.75,8,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=7.25,18.25,7.75,8,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
5524fa06d62142fe80750a0a1b2d3404
&OBST XB=-18.25,18.25,-12.25,-12,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=18,18,-0.5,0.5,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=18,18.25,-12,7.75,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=-18.25,-18,-12,7.75,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=-18.25,4.75,7.75,8,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=7.25,18.25,7.75,8,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
def9e69e670e490587abf23b5c4986a7
&OBST XB=4.75,7.25,7.75,8,-3.615,0 SURF_ID='SURF_7'/
9949d6a81a68471eb27ffbed83da3bf2
&OBST XB=7.25,7.5,8,9,-3.615,0 SURF_ID='SURF_8'/
3ba74ad889ec4432880d98be32133f7e
&OBST XB=4.5,4.75,8,9,-3.615,0 SURF_ID='SURF_8'/
f35f532b4f2445089878112dcb757c87
&OBST XB=-18.25,-1,-12.25,2.75,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=-18.25,-2,2.75,6.75,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=-18.25,-1,6.75,8,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=-1,4.5,-12.25,8,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=4.5,4.75,-12.25,9,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=4.75,7.25,-12.25,8,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=7.25,7.5,-12.25,9,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=7.5,12,-12.25,8,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=12,17,-12.25,-1.75,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=12,17,-0.75,8,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=17,18.25,-12.25,8,-0.258214285714286,0 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=128,128,128/
f5c8a4a7cd154784982a54767ec396da
&OBST XB=-15,-14.75,6.75,7.75,-3.615,0 SURF_ID='SURF_8'/
ac377cdd9b3f41a2960786e7efd40dcc
&OBST XB=-11.75,-11.5,6.75,7.75,-3.615,0 SURF_ID='SURF_8'/
7c0693df918c405887952df975cf8604
&OBST XB=-8.5,-8.25,6.75,7.75,-3.615,0 SURF_ID='SURF_8'/
a08d447d143947a392e116ea0708d165
&OBST XB=-5.5,-5.25,6.75,7.75,-3.615,0 SURF_ID='SURF_8'/
ad2bfe38dacb4c088952410c09a0fd50
&OBST XB=-2.25,-2,6.5,7.75,-3.615,0 SURF_ID='SURF_8'/
1abd562d024f4d9c9126d9b51d5131f5
&OBST XB=0.75,1,6.75,7.75,-3.615,0 SURF_ID='SURF_8'/
444da73e36cc4e6c89571c868b197d61
&OBST XB=4,4.25,6.5,7.75,-3.615,0 SURF_ID='SURF_8'/
85a0db0b0c994c13be2a0c5594ae7c6d
&OBST XB=7.25,7.5,6.75,7.75,-3.615,0 SURF_ID='SURF_8'/
9b0c47ad78a24b72be7eef8aac42747d
&OBST XB=10.25,10.5,6.75,7.75,-3.615,0 SURF_ID='SURF_8'/
f8a7d5fbc23a49fc82bf6aa9f1b70452
&OBST XB=13.5,13.75,6.75,7.75,-3.615,0 SURF_ID='SURF_8'/
fb926c55af084ef493a7be07ece925bc
&OBST XB=12.5,13.75,1.25,1.5,-3.615,0 SURF_ID='SURF_8'/
d3d0e994a1d1441fb86404aa7ad208e2
&OBST XB=9.25,10.5,1.25,1.5,-3.615,0 SURF_ID='SURF_8'/
32b09e09e3454faebcb819e9a78a013a
&OBST XB=5.75,6.75,1.5,1.75,-3.615,0 SURF_ID='SURF_8'/
2542ba73a46c4d66b5ac88715c1d646c
&OBST XB=0.75,1,1.5,3,-3.615,0 SURF_ID='SURF_8'/
5fefa014866744a8bc8f152dfcb634d7
&OBST XB=-5.5,-4,1.25,1.5,-3.615,0 SURF_ID='SURF_8'/
abd436ad8453443e8b97b9ed3e5ae241
&OBST XB=-13.5,-12.5,1.25,1.5,-3.615,0 SURF_ID='SURF_8'/
3bd37e181ec64308aeeb49f6007607bb
&OBST XB=-18,-17,1.25,1.5,-3.615,0 SURF_ID='SURF_8'/
225989b489bd4903bc88800d37a79be2
&OBST XB=-8.5,-8.25,1.25,2.5,-3.615,0 SURF_ID='SURF_8'/
551319ab6e4a4757b695d4982c8ed3a1
&OBST XB=-13.75,-13.5,-3.75,-2.75,-3.615,0 SURF_ID='SURF_8'/
10ff44a683ad480eace13a4f6c7a91b0
&OBST XB=-18,-17,-5.25,-5,-3.615,0 SURF_ID='SURF_8'/
0319cb7f531d40c3af7f4a58a4139fcf
&OBST XB=-14,-12.5,-7.25,-7,-3.615,0 SURF_ID='SURF_8'/
16f63ec936aa41719210bfb2fb8a3491
&OBST XB=-8.75,-8.5,-7,-5.75,-3.615,0 SURF_ID='SURF_8'/
f09b6786f29b47b28181960174fbc35e
&OBST XB=-5.25,-4.25,-6,-5.75,-3.615,0 SURF_ID='SURF_8'/
3d89e3ad21fb47cf9644029315d52b37
&OBST XB=-14.25,-14,-12,-11,-3.615,0 SURF_ID='SURF_8'/
bda8da85882241faa495e88d187e991c
&OBST XB=-8.75,-8.5,-12,-11,-3.615,0 SURF_ID='SURF_8'/
7f11a86cc520485a9de418a9fd0fbda6
&OBST XB=-5.5,-5.25,-12,-11,-3.615,0 SURF_ID='SURF_8'/
f99077953c7c4cf7a525a17fa1a223e1
&OBST XB=-2.25,-2,-12,-11,-3.615,0 SURF_ID='SURF_8'/
47355360f814463cbb586f5d4537d86d
&OBST XB=1,1.25,-12,-11,-3.615,0 SURF_ID='SURF_8'/
254f2de40a59409aa328a51e131c2dc7
&OBST XB=4.25,4.5,-12,-11,-3.615,0 SURF_ID='SURF_8'/
bc150b88369e4a5cbe4e82b7da9eeb4c
&OBST XB=7.5,7.75,-12,-11,-3.615,0 SURF_ID='SURF_8'/
92580453d6db4c11a361d38960298185
&OBST XB=10.5,10.75,-12,-11,-3.615,0 SURF_ID='SURF_8'/
4d3c4e6335ba44f9905f8e01cf43f0a6
&OBST XB=13.75,14,-12,-11,-3.615,0 SURF_ID='SURF_8'/
2a09c7b14c684a77aa75da4539503ad5
&OBST XB=17.25,18,-5.5,-5.25,-3.615,0 SURF_ID='SURF_8'/
400d6e93530a4409967546ddb2b02808
&OBST XB=13.75,14,-6.5,-5.25,-3.615,0 SURF_ID='SURF_8'/
7117c3e27b8c49b495b3a2f0f47f7d17
&OBST XB=10.5,10.75,-6.5,-5.25,-3.615,0 SURF_ID='SURF_8'/
f90ee4930b4c4dc1b5e37440ec939d2b
&OBST XB=8,8.25,-6.75,-5.75,-3.615,0 SURF_ID='SURF_8'/
896b502d5d9445cc985bc302625e4e0f
&OBST XB=4.25,4.5,-7.5,-6,-3.615,0 SURF_ID='SURF_8'/
88690d7dde8342afbe8640089345ec64
&OBST XB=-1.75,-0.25,-6,-5.75,-3.615,0 SURF_ID='SURF_8'/
dd3a44e441e04c77b7f36f93c8220c5f
&OBST XB=17.25,18,-2,-1.75,-3.615,0 SURF_ID='SURF_8'/
6046aee9433d4e0b9a5405cfd57b3e92
&OBST XB=13.5,14.75,-2,-1.75,-3.615,0 SURF_ID='SURF_8'/
8377a2fe3d6543758b5fc03f16365c2d
&OBST XB=-17,-15.75,1.25,1.5,-3.615,0 SURF_ID='SURF_7'/
&OBST XB=-15.75,-15,1.25,1.5,-1.54928571428571,0 SURF_ID='SURF_7'/
&OBST XB=-15,-13.5,1.25,1.5,-3.615,0 SURF_ID='SURF_7'/
b29ce08824744d9d9b1767004193f3fb
&OBST XB=-12.5,-9.5,1.25,1.5,-3.615,0 SURF_ID='SURF_7'/
&OBST XB=-9.5,-8.75,1.25,1.5,-1.54928571428571,0 SURF_ID='SURF_7'/
&OBST XB=-8.75,-7,1.25,1.5,-3.615,0 SURF_ID='SURF_7'/
&OBST XB=-7,-5.75,1.25,1.5,-1.54928571428571,0 SURF_ID='SURF_7'/
&OBST XB=-5.75,-5.5,1.25,1.5,-3.615,0 SURF_ID='SURF_7'/
c930130f8a814e038e36f849772babf3
&OBST XB=0.75,3.25,1.25,1.5,-3.615,0 SURF_ID='SURF_7'/
&OBST XB=3.25,4,1.25,1.5,-1.54928571428571,0 SURF_ID='SURF_7'/
&OBST XB=4,5.25,1.25,1.5,-3.615,0 SURF_ID='SURF_7'/
ffc271a6f5ff493cab048a60b6e688be
&OBST XB=5,5.25,1.5,6.5,-3.615,0 SURF_ID='SURF_7'/
18b30119bad64914b15fe4e75ade31b3
&OBST XB=4.25,5.25,6.5,6.75,-3.615,0 SURF_ID='SURF_7'/
be87ba7e09f94d1e95bd2cd2df739fbf
&OBST XB=7.25,7.5,3,6.75,-3.615,0 SURF_ID='SURF_7'/
01e53cc5302b4630a967908a2b419336
&OBST XB=7.5,8.25,3,3.25,-3.615,0 SURF_ID='SURF_7'/
87719d58f9ce4ebcadb87eaa967d28ed
&OBST XB=8,8.25,1.5,3,-3.615,0 SURF_ID='SURF_7'/
4716b2fbf193479b914108b42c24d9e3
&OBST XB=8,9.25,1.5,1.5,-3.615,0 SURF_ID='SURF_7'/
cfce2de4ca2345629d39dc46ea288999
&OBST XB=10.5,10.75,1,1.5,-3.615,0 SURF_ID='SURF_7'/
&OBST XB=10.5,10.75,0,1,-1.54928571428571,0 SURF_ID='SURF_7'/
&OBST XB=10.5,10.75,-0.75,0,-3.615,0 SURF_ID='SURF_7'/
&OBST XB=10.5,10.75,-1.75,-0.75,-1.54928571428571,0 SURF_ID='SURF_7'/
&OBST XB=10.5,10.75,-1.75,-1.75,-3.615,0 SURF_ID='SURF_7'/
f492449c76a642948a37cee1e1629d8d
&OBST XB=10.5,13.5,-2,-1.75,-3.615,0 SURF_ID='SURF_7'/
73dc3e341fd746b1912b6bf6ceec20e1
&OBST XB=14.75,17.25,-2,-1.75,-3.615,0 SURF_ID='SURF_7'/
3e1f55f45a834b25bae5b04e950d1740
&OBST XB=18,18,-0.75,-0.5,-3.615,0 SURF_ID='SURF_7'/
155298387dab4238aaaded9be468fb5e
&OBST XB=10.75,18,-0.75,-0.5,-3.615,0 SURF_ID='SURF_7'/
f05c8d69f02b4199ba3d8ace7670d27a
&OBST XB=9.5,10.75,-2,-1.75,-3.615,0 SURF_ID='SURF_8'/
2e9ed34adf2f4f5799ccbf93a84aa8de
&OBST XB=1,7.5,-0.75,-0.75,-3.615,0 SURF_ID='SURF_7'/
9ae1018c8c454684a4796b9e3803a1f1
&OBST XB=7.5,7.5,-3.5,-0.75,-3.615,0 SURF_ID='SURF_7'/
9fec2dd3dc6549dd9f5e6cae6bf4754c
&OBST XB=1,7.5,-3.5,-3.25,-3.615,0 SURF_ID='SURF_7'/
f1d8c04fbdd84b398494435dad19d4ca
&OBST XB=1,1.25,-3.25,-2.75,-3.615,0 SURF_ID='SURF_7'/
&OBST XB=1,1.25,-2.75,-1.75,-1.54928571428571,0 SURF_ID='SURF_7'/
&OBST XB=1,1.25,-1.75,-0.75,-3.615,0 SURF_ID='SURF_7'/
031bb92022264f90b14d16abab1409a8
&OBST XB=0.75,1,-0.75,-0.75,-3.615,0 SURF_ID='SURF_7'/
&OBST XB=-0.25,0.75,-0.75,-0.75,-1.54928571428571,0 SURF_ID='SURF_7'/
&OBST XB=-5.25,-0.25,-0.75,-0.75,-3.615,0 SURF_ID='SURF_7'/
&OBST XB=-6.5,-5.25,-0.75,-0.75,-1.54928571428571,0 SURF_ID='SURF_7'/
&OBST XB=-8.25,-6.5,-0.75,-0.75,-3.615,0 SURF_ID='SURF_7'/
ba580f7b1fec42a6a5c60f6f33904c88
&OBST XB=-8.5,-8.25,-3.75,-0.75,-3.615,0 SURF_ID='SURF_7'/
04f8032a2b4f41f6b236a6a0b83f2860
&OBST XB=-8.25,-6.25,-3.75,-3.75,-3.615,0 SURF_ID='SURF_7'/
&OBST XB=-6.25,-5.25,-3.75,-3.75,-1.54928571428571,0 SURF_ID='SURF_7'/
&OBST XB=-5.25,-3.75,-3.75,-3.75,-3.615,0 SURF_ID='SURF_7'/
559851ed1cf34b92887774b4fa9d5941
&OBST XB=-4,-3.75,-3.75,-0.75,-3.615,0 SURF_ID='SURF_7'/
708c9fc6510a4f33ba559c7ce74110e0
&OBST XB=-3.75,-0.75,-3,-3,-3.615,0 SURF_ID='SURF_7'/
46d2998fb7974688887bc93a0c955ae9
&OBST XB=-1,-0.75,-3,-0.75,-3.615,0 SURF_ID='SURF_7'/
55abe586e39c4335a8b474a8d8a6cef7
&OBST XB=-11.5,-8.5,-3.75,-3.75,-3.615,0 SURF_ID='SURF_7'/
bbde8485a3c1461e9de8fe785c8e8e21
&OBST XB=-11.5,-11.25,-3.75,-1.5,-3.615,0 SURF_ID='SURF_7'/
9814cf8ed967467983879861a810367f
&OBST XB=-11.25,-8.5,-1.5,-1.5,-3.615,0 SURF_ID='SURF_7'/
e19cdcbf88de4b9bbbbaa527d589aafc
&OBST XB=-4.75,-4.5,-4.25,-3.75,-3.615,0 SURF_ID='SURF_7'/
&OBST XB=-4.75,-4.5,-5,-4.25,-1.54928571428571,0 SURF_ID='SURF_7'/
&OBST XB=-4.75,-4.5,-5.75,-5,-3.615,0 SURF_ID='SURF_7'/
48d6167822d24d109825a0eb44a99fa3
&OBST XB=-4.25,-3,-6,-5.75,-3.615,0 SURF_ID='SURF_7'/
&OBST XB=-3,-2.25,-6,-5.75,-1.54928571428571,0 SURF_ID='SURF_7'/
&OBST XB=-2.25,-1.75,-6,-5.75,-3.615,0 SURF_ID='SURF_7'/
17d845cb901c48b083f1c8eaa2f98ec3
&OBST XB=-0.25,0,-6,-5.75,-3.615,0 SURF_ID='SURF_7'/
&OBST XB=0,1,-6,-5.75,-1.54928571428571,0 SURF_ID='SURF_7'/
&OBST XB=1,4.25,-6,-5.75,-3.615,0 SURF_ID='SURF_7'/
be73b4e65aef4bae9aa7ffcad8847acd
&OBST XB=4,5,-6.25,-6,-3.615,0 SURF_ID='SURF_7'/
1348ca9be1b548b5a39bf910aea83c04
&OBST XB=4.75,5,-6,-5.75,-3.615,0 SURF_ID='SURF_7'/
00e0986230b04e72a17c02b624add5ca
&OBST XB=5,7,-5.75,-5.75,-3.615,0 SURF_ID='SURF_7'/
&OBST XB=7,8,-5.75,-5.75,-1.54928571428571,0 SURF_ID='SURF_7'/
&OBST XB=8,12.25,-5.75,-5.75,-3.615,0 SURF_ID='SURF_7'/
85cf32d7396c4a4a86330c24aacf6c2a
&OBST XB=12.25,12.25,-9.5,-5.75,-3.615,0 SURF_ID='SURF_7'/
00739f27320b4870a717608b4a0b29da
&OBST XB=12.25,12.5,-12,-9.25,-3.615,0 SURF_ID='SURF_7'/
883658cea9874100baa4bb9ccd06b5d3
&OBST XB=4.5,4.5,-11,-7.5,-3.615,0 SURF_ID='SURF_7'/
c541a785c6944e4c918eae17d70cd916
&OBST XB=-5.5,-5.25,-11,-5.75,-3.615,0 SURF_ID='SURF_7'/
01cb82fdf72443979a3d1e2b82e6b2dd
&OBST XB=-7,-5.5,-6,-5.75,-3.615,0 SURF_ID='SURF_7'/
&OBST XB=-8.25,-7,-6,-5.75,-1.54928571428571,0 SURF_ID='SURF_7'/
&OBST XB=-8.75,-8.25,-6,-5.75,-3.615,0 SURF_ID='SURF_7'/
32557d3b3d71462597443aeabafeb58e
&OBST XB=-8.75,-8.75,-5.75,-5.5,-3.615,0 SURF_ID='SURF_7'/
5419b966e1774e4a9816498154cdbac0
&OBST XB=-11.25,-8.75,-5.75,-5.5,-3.615,0 SURF_ID='SURF_7'/
&OBST XB=-12.25,-11.25,-5.75,-5.5,-1.54928571428571,0 SURF_ID='SURF_7'/
&OBST XB=-13.75,-12.25,-5.75,-5.5,-3.615,0 SURF_ID='SURF_7'/
27d6cef5f72b4d698e9d0cfe6dd82d1a
&OBST XB=-13.75,-13.5,-5.5,-5,-3.615,0 SURF_ID='SURF_7'/
4a1a5bc6beb449fa8772fe71d2e3dca3
&OBST XB=-17,-13.75,-5,-5,-3.615,0 SURF_ID='SURF_7'/
38b1e4c93189461290320acb94b5dfb2
&OBST XB=-8.75,-8.5,-11,-7,-3.615,0 SURF_ID='SURF_7'/
fdedb1d7f0aa475f9bd1f2bee836ea92
&OBST XB=-4.25,-4.25,-7,-6,-3.615,0 SURF_ID='SURF_7'/
eed4287516444923b3fe7bf65bc72627
&OBST XB=-4.25,-3.25,-7,-6.75,-3.615,0 SURF_ID='SURF_7'/
bef57becf4394bfdbaa2ed07dc6ed233
&OBST XB=-3.5,-3.25,-6.75,-6,-3.615,0 SURF_ID='SURF_7'/
83411ee3646c444aad6285cfa5106fc5
&OBST XB=2,2.25,1.5,7.75,-3.615,0 SURF_ID='SURF_7'/
c6ff8d844a914ef3b6d88b79a3f3a49f
&OBST XB=0.75,0.75,1.25,1.5,-3.615,0 SURF_ID='SURF_7'/
&OBST XB=-0.5,0.75,1.25,1.5,-1.54928571428571,0 SURF_ID='SURF_7'/
&OBST XB=-3,-0.5,1.25,1.5,-3.615,0 SURF_ID='SURF_7'/
&OBST XB=-3.75,-3,1.25,1.5,-1.54928571428571,0 SURF_ID='SURF_7'/
&OBST XB=-4,-3.75,1.25,1.5,-3.615,0 SURF_ID='SURF_7'/
4d135eeccc3445ef9ee218625742f952
&OBST XB=-4,-4,1.5,2.75,-3.615,0 SURF_ID='SURF_7'/
586f103301a9420ebc78f0f7f6321e6e
&OBST XB=-4,-2,2.75,2.75,-3.615,0 SURF_ID='SURF_7'/
fc1084ffb7524760ae826105bec67460
&OBST XB=-2.25,-2,2.75,6.5,-3.615,0 SURF_ID='SURF_7'/
391dd1efdfb246fcbe36917cd15bf371
&OBST XB=-0.75,-0.75,1.5,7.75,-3.615,0 SURF_ID='SURF_7'/
c078bed30e2b458ebaecf7ba69be5f3b
&OBST XB=5,5.25,0.5,1.25,-3.615,0 SURF_ID='SURF_7'/
&OBST XB=5,5.25,-0.25,0.5,-1.54928571428571,0 SURF_ID='SURF_7'/
&OBST XB=5,5.25,-0.75,-0.25,-3.615,0 SURF_ID='SURF_7'/
a19008995c4d40f28a6eeb2446c6eaae
&OBST XB=-11.5,-11.5,1.5,6.75,-3.615,0 SURF_ID='SURF_7'/
0e25bf1d946742d1be74249d2cce559a
&OBST XB=-8.5,-8.25,2.5,6.75,-3.615,0 SURF_ID='SURF_7'/
ccc0cad58e39492fa41724face5c862e
&OBST XB=-2,-1.75,-8,-6,-3.615,0 SURF_ID='SURF_5'/
94e07e8b1aef49e982024b44f7d6e489
&OBST XB=-2,1.25,-8.25,-8,-3.615,0 SURF_ID='SURF_5'/
fcb87cd99ec04dd28750c49f5f540938
&OBST XB=1,1.25,-8,-6,-3.615,0 SURF_ID='SURF_5'/
5235a5de12184f58a79c16e57ea1170e
&OBST XB=-14.75,-14,6.75,6.75,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-14,-13.75,6.75,6.75,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
6fdb4935011446fda3a79ce3b47395aa
&OBST XB=-13.75,-13.75,6,6.75,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-13.75,-13.75,5.25,6,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-13.75,-13.75,4.5,5.25,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
c3ff8c9c2b6e44e89305eee3f9ad806b
&OBST XB=-13.75,-11.5,4.5,4.75,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
e5c3c3943596432c9d50997da60b844c
&OBST XB=-14.5,-13.75,4.5,4.75,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
6a6339039ce94878acfd74f31f6ca24f
&OBST XB=-14.5,-14.5,4.25,4.5,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-14.5,-14.5,3.75,4.25,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-14.5,-14.5,2.75,3.75,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-14.5,-14.5,2.25,2.75,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-14.5,-14.5,1.5,2.25,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
49235b3d487e4ed3bde7bb7db661f2e0
&OBST XB=-14.5,-11.5,3,3.25,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
3309ebb9266a4096a401d30433001594
&OBST XB=-16.25,-16,1.5,2.25,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-16.25,-16,2.25,3,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-16.25,-16,3,4.25,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-16.25,-16,4.25,5,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-16.25,-16,5,5.75,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-16.25,-16,5.75,6.5,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-16.25,-16,6.5,6.75,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
670ba00d35644fcd8a110e25a70ce57f
&OBST XB=-16.25,-15,6.75,6.75,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
9e51f5d43ed548d5a213057d4b9954de
&OBST XB=-18,-16.25,5.5,5.5,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
3f4f9e712ab64b5a985bfb97377783d7
&OBST XB=-18,-16.25,3.5,3.5,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
dd1e63f980934726ad4a19a0af079ff5
&OBST XB=-13.75,-11.5,6.25,6.25,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
878306edfe1b4d6484b168399ee12ea4
&OBST XB=-11.5,-9.5,6,6.25,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-9.5,-8.75,6,6.25,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-8.75,-8.5,6,6.25,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
d877baf836c74d1e88379b932684386e
&OBST XB=-10,-9.75,5.25,6,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-10,-9.75,4.5,5.25,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-10,-9.75,3,4.5,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-10,-9.75,2.25,3,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-10,-9.75,1.5,2.25,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
a9f2e5e805c0430e9b26b2eb79ebd3ae
&OBST XB=-11.5,-10,3.75,3.75,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
9a1bf74a5e03413cba2847ec4b6fd280
&OBST XB=-12.5,-12.5,-7,-5.75,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
c6cbd164547d4ff1a113a4bdad3f7e73
&OBST XB=-11.25,-11,-7.25,-5.75,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
b529ccc311514a59a649a1dc1b0fc103
&OBST XB=-11,-10.25,-7.25,-7.25,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-10.25,-9.75,-7.25,-7.25,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-9.75,-8.75,-7.25,-7.25,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
c70d02a0cb0344af93674e02aaa14502
&OBST XB=-14.5,-14,-7.25,-7.25,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-15.25,-14.5,-7.25,-7.25,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-16.5,-15.25,-7.25,-7.25,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-17.25,-16.5,-7.25,-7.25,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-18,-17.25,-7.25,-7.25,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
6539887ee86b45c0ad80ebc7f8981730
&OBST XB=-15.5,-15.5,-7.25,-5,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
c86e5c3beb3f41cf9cd70cca026b4987
&OBST XB=-18,-17.25,-9,-9,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-17.25,-16.5,-9,-9,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-16.5,-15.5,-9,-9,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-15.5,-15,-9,-9,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-15,-13.75,-9,-9,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-13.75,-13,-9,-9,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-13,-12,-9,-9,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-12,-11.25,-9,-9,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-11.25,-10.25,-9,-9,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-10.25,-9.5,-9,-9,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-9.5,-8.75,-9,-9,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
9541ac99c06a49778f54e77f1c79c2d7
&OBST XB=-10.5,-10.5,-12,-9,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
ad15d11272cd411d858ae7e853d4644c
&OBST XB=-12.25,-12.25,-12,-9,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
78b418c230e14b1c954915bad303f245
&OBST XB=-14.25,-14,-11,-9,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
2cfc90754d564721b140c2be7dcd7831
&OBST XB=-16,-16,-12,-9,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
9044f22f5680429db9272d255aced4d0
&OBST XB=-5.25,-4.75,-9.5,-9.25,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-4.75,-4,-9.5,-9.25,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-4,-3.25,-9.5,-9.25,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-3.25,-2.5,-9.5,-9.25,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-2.5,-1.5,-9.5,-9.25,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-1.5,-0.75,-9.5,-9.25,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=-0.75,0.25,-9.5,-9.25,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=0.25,1,-9.5,-9.25,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=1,1.75,-9.5,-9.25,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=1.75,2.5,-9.5,-9.25,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=2.5,3.5,-9.5,-9.25,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=3.5,4.25,-9.5,-9.25,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=4.25,4.5,-9.5,-9.25,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
cef6858820fb477886e6b7eb06062abf
&OBST XB=2.75,3,-12,-9.5,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
bc5b910e62a646f2820ae59a37eeb64b
&OBST XB=1.25,1.25,-11,-9.5,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
436cd45f1ea74af1ba73573f64ca0c23
&OBST XB=-0.5,-0.25,-12,-9.5,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
81cda6112d144d6ea19773cfd2e904c8
&OBST XB=-2.25,-2,-11,-9.5,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
628d1c80ba9343459a106436ddcd3dba
&OBST XB=-3.75,-3.75,-12,-9.5,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
20c6e484bbca428295279a074d9af87c
&OBST XB=1.25,1.75,-8.25,-8,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=1.75,2.5,-8.25,-8,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=2.5,3.5,-8.25,-8,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=3.5,4.25,-8.25,-8,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=4.25,5.25,-8.25,-8,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=5.25,6,-8.25,-8,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=6,6.75,-8.25,-8,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
9c8fa9fe9aea493ab9a8b2c8f9e270eb
&OBST XB=6.5,6.75,-8,-5.75,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
eb0c611ee43f448899d67bc0430f8fb2
&OBST XB=2.75,2.75,-8,-6,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
6d4220ab510542e2b10c0bb8fa9f238b
&OBST XB=8,8.25,-8.25,-6.75,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
ff5a3a2f624b4d2dbf92788bdf3d42cc
&OBST XB=8.25,9,-8.25,-8,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=9,9.75,-8.25,-8,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=9.75,11.25,-8.25,-8,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=11.25,12,-8.25,-8,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=12,12.25,-8.25,-8,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
f3347cb553df40beae36ad68561c64b8
&OBST XB=10.5,10.75,-8,-6.5,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
044888b2dcff404082e1b909ab0f599c
&OBST XB=-15.75,-15,1.5,1.5,-3.615,-1.54928571428571 SURF_ID='SURF_4' RGB=255,204,102 CTRL_ID='CTRL_1'/
&CTRL ID='CTRL_1' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_1' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_1' T=-1 F=-1/
&RAMP ID='RAMP_1' T=200 F=-1/
10c38eab8bea484aa78133f9098142f6
&OBST XB=-9.5,-8.75,1.5,1.5,-3.615,-1.54928571428571 SURF_ID='SURF_4' RGB=255,204,102 CTRL_ID='CTRL_2'/
&CTRL ID='CTRL_2' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_2' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_2' T=-1 F=-1/
&RAMP ID='RAMP_2' T=200 F=-1/
8f1ec5d7388c44f594cdac22e060fcb6
&OBST XB=-12.25,-11.25,-5.5,-5.5,-3.615,-1.54928571428571 SURF_ID='SURF_4' RGB=255,204,102 CTRL_ID='CTRL_3'/
&CTRL ID='CTRL_3' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_3' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_3' T=-1 F=-1/
&RAMP ID='RAMP_3' T=200 F=-1/
bfe1e012d3354839bcfcb653f0e30aa5
&OBST XB=-3,-2.25,-6,-6,-3.615,-1.54928571428571 SURF_ID='SURF_4' RGB=255,204,102 CTRL_ID='CTRL_4'/
&CTRL ID='CTRL_4' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_4' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_4' T=-1 F=-1/
&RAMP ID='RAMP_4' T=200 F=-1/
0dd4b915fe494f959385924ad75aeea8
&OBST XB=0,1,-6,-6,-3.615,-1.54928571428571 SURF_ID='SURF_4' RGB=255,204,102 CTRL_ID='CTRL_5'/
&CTRL ID='CTRL_5' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_5' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_5' T=-1 F=-1/
&RAMP ID='RAMP_5' T=200 F=-1/
a7068edeeffc4a76a500b30c7bd32c58
&OBST XB=7,8,-5.75,-5.75,-3.615,-1.54928571428571 SURF_ID='SURF_4' RGB=255,204,102 CTRL_ID='CTRL_6'/
&CTRL ID='CTRL_6' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_6' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_6' T=-1 F=-1/
&RAMP ID='RAMP_6' T=200 F=-1/
ac6446c93feb474fa495ce525fff789a
&OBST XB=3.25,4,1.5,1.5,-3.615,-1.54928571428571 SURF_ID='SURF_4' RGB=255,204,102 CTRL_ID='CTRL_7'/
&CTRL ID='CTRL_7' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_7' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_7' T=-1 F=-1/
&RAMP ID='RAMP_7' T=200 F=-1/
80dbffb3cf2f4a8181a360d19903cb71
&OBST XB=1.25,1.25,-2.75,-1.75,-3.615,-1.54928571428571 SURF_ID='SURF_4' RGB=255,204,102 CTRL_ID='CTRL_8'/
&CTRL ID='CTRL_8' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_8' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_8' T=-1 F=-1/
&RAMP ID='RAMP_8' T=200 F=-1/
9c9ae3c935f54a2abfc4749c07491f45
&OBST XB=-8.25,-7,-6,-6,-3.615,-1.54928571428571 SURF_ID='SURF_4' RGB=255,204,102 CTRL_ID='CTRL_9'/
&CTRL ID='CTRL_9' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_9' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_9' T=-1 F=-1/
&RAMP ID='RAMP_9' T=200 F=-1/
b8bddd5d329c4e74ac9fe80f40e3dc2b
&OBST XB=-6.25,-5.25,-3.75,-3.75,-3.615,-1.54928571428571 SURF_ID='SURF_4' RGB=255,204,102 CTRL_ID='CTRL_10'/
&CTRL ID='CTRL_10' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_10' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_10' T=-1 F=-1/
&RAMP ID='RAMP_10' T=200 F=-1/
692c792f9227411b8526e260b461c03b
&OBST XB=-6.5,-5.25,-0.75,-0.75,-3.615,-1.54928571428571 SURF_ID='SURF_4' RGB=255,204,102 CTRL_ID='CTRL_11'/
&CTRL ID='CTRL_11' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_11' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_11' T=-1 F=-1/
&RAMP ID='RAMP_11' T=200 F=-1/
672893a7355e4f8e98847ae84f82afa5
&OBST XB=-7,-5.75,1.5,1.5,-3.615,-1.54928571428571 SURF_ID='SURF_4' RGB=255,204,102 CTRL_ID='CTRL_12'/
&CTRL ID='CTRL_12' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_12' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_12' T=-1 F=-1/
&RAMP ID='RAMP_12' T=200 F=-1/
00c4c0e0c7ad4efba75dc021a96da6a5
&OBST XB=10.75,10.75,0,1,-3.615,-1.54928571428571 SURF_ID='SURF_4' RGB=255,204,102 CTRL_ID='CTRL_13'/
&CTRL ID='CTRL_13' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_13' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_13' T=-1 F=-1/
&RAMP ID='RAMP_13' T=200 F=-1/
26b53170156849c38b2c29b6ef38d367
&OBST XB=4.5,5,-9.5,-9.5,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=5,5.75,-9.5,-9.5,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=5.75,6.75,-9.5,-9.5,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=6.75,7.25,-9.5,-9.5,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=7.25,8.25,-9.5,-9.5,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=8.25,8.75,-9.5,-9.5,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=8.75,9.75,-9.5,-9.5,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=9.75,10.25,-9.5,-9.5,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=10.25,11.25,-9.5,-9.5,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=11.25,12,-9.5,-9.5,-1.54928571428571,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=12,12.25,-9.5,-9.5,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
7c8ed4bd0dc84b45ae8f3de2c5134055
&OBST XB=10.5,10.75,-11,-9.5,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
1c1d0702d8074ad493ea6866f1d36f5a
&OBST XB=9,9.25,-12,-9.5,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
d6e0f2bcc9b64fd2b0faccc69ac15760
&OBST XB=7.5,7.5,-11,-9.5,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
39c1fbece4b648cc833cba43c831896d
&OBST XB=6,6,-12,-9.5,-3.615,-1.03285714285714 SURF_ID='SURF_5'/
f44254306829472bbe085c08419f294c
&OBST XB=12.25,12.5,-1.75,-0.75,-3.615,-3.35678571428571 SURF_ID='SURF_5'/
&OBST XB=12.5,12.75,-1.75,-0.75,-3.35678571428571,-3.09857142857143 SURF_ID='SURF_5'/
&OBST XB=13,13.25,-1.75,-0.75,-3.09857142857143,-2.84035714285714 SURF_ID='SURF_5'/
&OBST XB=13.25,13.5,-1.75,-0.75,-2.84035714285714,-2.58214285714286 SURF_ID='SURF_5'/
&OBST XB=14,14.25,-1.75,-0.75,-2.32392857142857,-2.06571428571429 SURF_ID='SURF_5'/
&OBST XB=14.75,15,-1.75,-0.75,-1.8075,-1.54928571428571 SURF_ID='SURF_5'/
&OBST XB=15,15.25,-1.75,-0.75,-1.54928571428571,-1.29107142857143 SURF_ID='SURF_5'/
&OBST XB=15.5,15.75,-1.75,-0.75,-1.29107142857143,-1.03285714285714 SURF_ID='SURF_5'/
&OBST XB=15.75,16,-1.75,-0.75,-1.03285714285714,-0.774642857142857 SURF_ID='SURF_5'/
&OBST XB=16.5,16.75,-1.75,-0.75,-0.516428571428571,-0.258214285714286 SURF_ID='SURF_5'/
&OBST XB=13.75,13.75,-1.75,-0.75,-2.58214285714286,-2.32392857142857 SURF_ID='SURF_5'/
&OBST XB=14.5,14.5,-1.75,-0.75,-2.06571428571429,-1.8075 SURF_ID='SURF_5'/
&OBST XB=16.25,16.25,-1.75,-0.75,-0.774642857142857,-0.516428571428571 SURF_ID='SURF_5'/
&OBST XB=17,17,-1.75,-0.75,-0.258214285714286,0 SURF_ID='SURF_5'/
&OBST XB=12,12.25,-1.75,-0.75,-3.615,-3.615 SURF_ID='SURF_5'/
&OBST XB=12.75,13,-1.75,-0.75,-3.09857142857143,-3.09857142857143 SURF_ID='SURF_5'/
&OBST XB=13.5,13.75,-1.75,-0.75,-2.58214285714286,-2.58214285714286 SURF_ID='SURF_5'/
&OBST XB=13.75,14,-1.75,-0.75,-2.32392857142857,-2.32392857142857 SURF_ID='SURF_5'/
&OBST XB=14.25,14.5,-1.75,-0.75,-2.06571428571429,-2.06571428571429 SURF_ID='SURF_5'/
&OBST XB=14.5,14.75,-1.75,-0.75,-1.8075,-1.8075 SURF_ID='SURF_5'/
&OBST XB=15.25,15.5,-1.75,-0.75,-1.29107142857143,-1.29107142857143 SURF_ID='SURF_5'/
&OBST XB=16,16.25,-1.75,-0.75,-0.774642857142857,-0.774642857142857 SURF_ID='SURF_5'/
&OBST XB=16.25,16.5,-1.75,-0.75,-0.516428571428571,-0.516428571428571 SURF_ID='SURF_5'/
&OBST XB=16.75,17,-1.75,-0.75,-0.258214285714286,-0.258214285714286 SURF_ID='SURF_5'/
fccd9b8f0aa74f389c714b23ad8f4445
&OBST XB=-2.5,-2.25,1.75,2.5,-3.615,-3.35678571428571 SURF_ID='SURF_5' RGB=255,99,71/
&OBST XB=-2,-2,1.75,2.5,-3.35678571428571,-3.09857142857143 SURF_ID='SURF_5' RGB=255,99,71/
&OBST XB=-2.25,-2,1.75,2.5,-3.35678571428571,-3.35678571428571 SURF_ID='SURF_5' RGB=255,99,71/
c48c50250e26468b98f1c9fc1c9afb4a
&OBST XB=-2,-1,3.25,3.5,-2.84035714285714,-2.58214285714286 SURF_ID='SURF_5' RGB=255,99,71/
&OBST XB=-2,-1,3.5,3.75,-2.58214285714286,-2.32392857142857 SURF_ID='SURF_5' RGB=255,99,71/
&OBST XB=-2,-1,4.25,4.5,-2.06571428571429,-1.8075 SURF_ID='SURF_5' RGB=255,99,71/
&OBST XB=-2,-1,4.5,4.75,-1.8075,-1.54928571428571 SURF_ID='SURF_5' RGB=255,99,71/
&OBST XB=-2,-1,5.25,5.5,-1.29107142857143,-1.03285714285714 SURF_ID='SURF_5' RGB=255,99,71/
&OBST XB=-2,-1,5.5,5.75,-1.03285714285714,-0.774642857142857 SURF_ID='SURF_5' RGB=255,99,71/
&OBST XB=-2,-1,5.75,6,-0.774642857142857,-0.516428571428571 SURF_ID='SURF_5' RGB=255,99,71/
&OBST XB=-2,-1,6.5,6.75,-0.258214285714286,0 SURF_ID='SURF_5' RGB=255,99,71/
&OBST XB=-2,-1,3,3,-3.09857142857143,-2.84035714285714 SURF_ID='SURF_5' RGB=255,99,71/
&OBST XB=-2,-1,4,4,-2.32392857142857,-2.06571428571429 SURF_ID='SURF_5' RGB=255,99,71/
&OBST XB=-2,-1,5,5,-1.54928571428571,-1.29107142857143 SURF_ID='SURF_5' RGB=255,99,71/
&OBST XB=-2,-1,6.25,6.25,-0.516428571428571,-0.258214285714286 SURF_ID='SURF_5' RGB=255,99,71/
&OBST XB=-2,-1,2.75,3,-3.09857142857143,-3.09857142857143 SURF_ID='SURF_5' RGB=255,99,71/
&OBST XB=-2,-1,3,3.25,-2.84035714285714,-2.84035714285714 SURF_ID='SURF_5' RGB=255,99,71/
&OBST XB=-2,-1,3.75,4,-2.32392857142857,-2.32392857142857 SURF_ID='SURF_5' RGB=255,99,71/
&OBST XB=-2,-1,4,4.25,-2.06571428571429,-2.06571428571429 SURF_ID='SURF_5' RGB=255,99,71/
&OBST XB=-2,-1,4.75,5,-1.54928571428571,-1.54928571428571 SURF_ID='SURF_5' RGB=255,99,71/
&OBST XB=-2,-1,5,5.25,-1.29107142857143,-1.29107142857143 SURF_ID='SURF_5' RGB=255,99,71/
&OBST XB=-2,-1,6,6.25,-0.516428571428571,-0.516428571428571 SURF_ID='SURF_5' RGB=255,99,71/
&OBST XB=-2,-1,6.25,6.5,-0.258214285714286,-0.258214285714286 SURF_ID='SURF_5' RGB=255,99,71/
35924146d35f4486aeab2075b32e67f4
&OBST XB=-2,-1,1.75,2.75,-3.09857142857143,-3.09857142857143 SURF_ID='SURF_5'/
583ca129ab5148efa0ef581dd3ce6b64
&OBST XB=-0.75,-0.75,-0.75,1.25,-3.615,-3.615 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=128,128,128/
88ae18793ded40229d38e8c04bfd3fe4
&OBST XB=1.25,2,4.25,6.5,-3.615,-2.58214285714286 SURF_ID='SURF_9'/
&DEVC ID='DEVC_1' QUANTITY='TEMPERATURE' XYZ=11.0486656927524,-1.31356335938474,-1.915/
&DEVC ID='DEVC_2' QUANTITY='VISIBILITY' XYZ=11.0486656927524,-1.31356335938474,-1.915/
&DEVC ID='DEVC_3' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=11.0486656927524,-1.31356335938474,-1.915/
&DEVC ID='DEVC_4' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=11.0486656927524,-1.31356335938474,-1.915/
&DEVC ID='DEVC_5' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=11.0486656927524,-1.31356335938474,-1.915/
&DEVC ID='DEVC_6' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=11.0486656927524,-1.31356335938474,-1.915/
&DEVC ID='DEVC_7' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.0486656927524,-1.31356335938474,-1.915 ORIENTATION=0.999999819426983,0.000600954241613119,0/
&DEVC ID='DEVC_8' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.0486656927524,-1.31356335938474,-1.915 ORIENTATION=-0.999999819426983,-0.000600954241613119,0/
&DEVC ID='DEVC_9' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.0486656927524,-1.31356335938474,-1.915 ORIENTATION=-0.000600954241613118,0.999999819426983,0/
&DEVC ID='DEVC_10' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.0486656927524,-1.31356335938474,-1.915 ORIENTATION=0.000600954241613118,-0.999999819426983,0/
&DEVC ID='DEVC_11' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.0486656927524,-1.31356335938474,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_12' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.0486656927524,-1.31356335938474,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_15' QUANTITY='PRESSURE' XYZ=11.0486656927524,-1.31356335938474,-1.915/
&DEVC ID='DEVC_16' QUANTITY='TEMPERATURE' XYZ=10.2986658281822,-1.31401407506595,-1.915/
&DEVC ID='DEVC_17' QUANTITY='VISIBILITY' XYZ=10.2986658281822,-1.31401407506595,-1.915/
&DEVC ID='DEVC_18' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=10.2986658281822,-1.31401407506595,-1.915/
&DEVC ID='DEVC_19' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=10.2986658281822,-1.31401407506595,-1.915/
&DEVC ID='DEVC_20' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=10.2986658281822,-1.31401407506595,-1.915/
&DEVC ID='DEVC_21' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=10.2986658281822,-1.31401407506595,-1.915/
&DEVC ID='DEVC_22' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.2986658281822,-1.31401407506595,-1.915 ORIENTATION=-0.999999819426983,-0.000600954241613119,0/
&DEVC ID='DEVC_23' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.2986658281822,-1.31401407506595,-1.915 ORIENTATION=0.999999819426983,0.000600954241613119,0/
&DEVC ID='DEVC_24' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.2986658281822,-1.31401407506595,-1.915 ORIENTATION=-0.000600954241613118,0.999999819426983,0/
&DEVC ID='DEVC_25' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.2986658281822,-1.31401407506595,-1.915 ORIENTATION=0.000600954241613118,-0.999999819426983,0/
&DEVC ID='DEVC_26' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.2986658281822,-1.31401407506595,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_27' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.2986658281822,-1.31401407506595,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_30' QUANTITY='PRESSURE' XYZ=10.2986658281822,-1.31401407506595,-1.915/
&DEVC ID='DEVC_31' QUANTITY='TEMPERATURE' XYZ=0.18866281557663,-1.14261069023145,-1.915/
&DEVC ID='DEVC_32' QUANTITY='VISIBILITY' XYZ=0.18866281557663,-1.14261069023145,-1.915/
&DEVC ID='DEVC_33' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=0.18866281557663,-1.14261069023145,-1.915/
&DEVC ID='DEVC_34' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=0.18866281557663,-1.14261069023145,-1.915/
&DEVC ID='DEVC_35' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=0.18866281557663,-1.14261069023145,-1.915/
&DEVC ID='DEVC_36' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=0.18866281557663,-1.14261069023145,-1.915/
&DEVC ID='DEVC_37' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.18866281557663,-1.14261069023145,-1.915 ORIENTATION=4.63869796426171E-05,-0.999999998924124,0/
&DEVC ID='DEVC_38' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.18866281557663,-1.14261069023145,-1.915 ORIENTATION=-4.63869796426171E-05,0.999999998924124,0/
&DEVC ID='DEVC_39' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.18866281557663,-1.14261069023145,-1.915 ORIENTATION=0.999999998924124,4.63869796426171E-05,0/
&DEVC ID='DEVC_40' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.18866281557663,-1.14261069023145,-1.915 ORIENTATION=-0.999999998924124,-4.63869796426171E-05,0/
&DEVC ID='DEVC_41' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.18866281557663,-1.14261069023145,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_42' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.18866281557663,-1.14261069023145,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_45' QUANTITY='PRESSURE' XYZ=0.18866281557663,-1.14261069023145,-1.915/
&DEVC ID='DEVC_46' QUANTITY='TEMPERATURE' XYZ=0.188628025341898,-0.392610691038356,-1.915/
&DEVC ID='DEVC_47' QUANTITY='VISIBILITY' XYZ=0.188628025341898,-0.392610691038356,-1.915/
&DEVC ID='DEVC_48' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=0.188628025341898,-0.392610691038356,-1.915/
&DEVC ID='DEVC_49' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=0.188628025341898,-0.392610691038356,-1.915/
&DEVC ID='DEVC_50' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=0.188628025341898,-0.392610691038356,-1.915/
&DEVC ID='DEVC_51' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=0.188628025341898,-0.392610691038356,-1.915/
&DEVC ID='DEVC_52' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.188628025341898,-0.392610691038356,-1.915 ORIENTATION=-4.63869796426171E-05,0.999999998924124,0/
&DEVC ID='DEVC_53' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.188628025341898,-0.392610691038356,-1.915 ORIENTATION=4.63869796426171E-05,-0.999999998924124,0/
&DEVC ID='DEVC_54' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.188628025341898,-0.392610691038356,-1.915 ORIENTATION=0.999999998924124,4.63869796426171E-05,0/
&DEVC ID='DEVC_55' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.188628025341898,-0.392610691038356,-1.915 ORIENTATION=-0.999999998924124,-4.63869796426171E-05,0/
&DEVC ID='DEVC_56' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.188628025341898,-0.392610691038356,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_57' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.188628025341898,-0.392610691038356,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_60' QUANTITY='PRESSURE' XYZ=0.188628025341898,-0.392610691038356,-1.915/
&DEVC ID='DEVC_61' QUANTITY='TEMPERATURE' XYZ=-4.32723629267691,-4.65310505070575,-1.915/
&DEVC ID='DEVC_62' QUANTITY='VISIBILITY' XYZ=-4.32723629267691,-4.65310505070575,-1.915/
&DEVC ID='DEVC_63' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-4.32723629267691,-4.65310505070575,-1.915/
&DEVC ID='DEVC_64' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-4.32723629267691,-4.65310505070575,-1.915/
&DEVC ID='DEVC_65' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-4.32723629267691,-4.65310505070575,-1.915/
&DEVC ID='DEVC_66' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-4.32723629267691,-4.65310505070575,-1.915/
&DEVC ID='DEVC_67' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.32723629267691,-4.65310505070575,-1.915 ORIENTATION=0.999999980047453,0.000199762590315326,0/
&DEVC ID='DEVC_68' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.32723629267691,-4.65310505070575,-1.915 ORIENTATION=-0.999999980047453,-0.000199762590315326,0/
&DEVC ID='DEVC_69' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.32723629267691,-4.65310505070575,-1.915 ORIENTATION=-0.000199762590315326,0.999999980047453,0/
&DEVC ID='DEVC_70' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.32723629267691,-4.65310505070575,-1.915 ORIENTATION=0.000199762590315326,-0.999999980047453,0/
&DEVC ID='DEVC_71' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.32723629267691,-4.65310505070575,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_72' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.32723629267691,-4.65310505070575,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_75' QUANTITY='PRESSURE' XYZ=-4.32723629267691,-4.65310505070575,-1.915/
&DEVC ID='DEVC_76' QUANTITY='TEMPERATURE' XYZ=-5.07723627771249,-4.65325487264848,-1.915/
&DEVC ID='DEVC_77' QUANTITY='VISIBILITY' XYZ=-5.07723627771249,-4.65325487264848,-1.915/
&DEVC ID='DEVC_78' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-5.07723627771249,-4.65325487264848,-1.915/
&DEVC ID='DEVC_79' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-5.07723627771249,-4.65325487264848,-1.915/
&DEVC ID='DEVC_80' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-5.07723627771249,-4.65325487264848,-1.915/
&DEVC ID='DEVC_81' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-5.07723627771249,-4.65325487264848,-1.915/
&DEVC ID='DEVC_82' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.07723627771249,-4.65325487264848,-1.915 ORIENTATION=-0.999999980047453,-0.000199762590315326,0/
&DEVC ID='DEVC_83' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.07723627771249,-4.65325487264848,-1.915 ORIENTATION=0.999999980047453,0.000199762590315326,0/
&DEVC ID='DEVC_84' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.07723627771249,-4.65325487264848,-1.915 ORIENTATION=-0.000199762590315326,0.999999980047453,0/
&DEVC ID='DEVC_85' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.07723627771249,-4.65325487264848,-1.915 ORIENTATION=0.000199762590315326,-0.999999980047453,0/
&DEVC ID='DEVC_86' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.07723627771249,-4.65325487264848,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_87' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.07723627771249,-4.65325487264848,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_90' QUANTITY='PRESSURE' XYZ=-5.07723627771249,-4.65325487264848,-1.915/
&DEVC ID='DEVC_91' QUANTITY='TEMPERATURE' XYZ=0.0947060692111556,1.07989228328155,-1.915/
&DEVC ID='DEVC_92' QUANTITY='VISIBILITY' XYZ=0.0947060692111556,1.07989228328155,-1.915/
&DEVC ID='DEVC_93' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=0.0947060692111556,1.07989228328155,-1.915/
&DEVC ID='DEVC_94' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=0.0947060692111556,1.07989228328155,-1.915/
&DEVC ID='DEVC_95' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=0.0947060692111556,1.07989228328155,-1.915/
&DEVC ID='DEVC_96' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=0.0947060692111556,1.07989228328155,-1.915/
&DEVC ID='DEVC_97' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.0947060692111556,1.07989228328155,-1.915 ORIENTATION=-2.69918697004545E-05,-0.99999999963572,0/
&DEVC ID='DEVC_98' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.0947060692111556,1.07989228328155,-1.915 ORIENTATION=2.69918697004545E-05,0.99999999963572,0/
&DEVC ID='DEVC_99' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.0947060692111556,1.07989228328155,-1.915 ORIENTATION=0.99999999963572,-2.69918697004545E-05,0/
&DEVC ID='DEVC_100' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.0947060692111556,1.07989228328155,-1.915 ORIENTATION=-0.99999999963572,2.69918697004545E-05,0/
&DEVC ID='DEVC_101' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.0947060692111556,1.07989228328155,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_102' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.0947060692111556,1.07989228328155,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_105' QUANTITY='PRESSURE' XYZ=0.0947060692111556,1.07989228328155,-1.915/
&DEVC ID='DEVC_106' QUANTITY='TEMPERATURE' XYZ=0.0947263131134309,1.82989228300834,-1.915/
&DEVC ID='DEVC_107' QUANTITY='VISIBILITY' XYZ=0.0947263131134309,1.82989228300834,-1.915/
&DEVC ID='DEVC_108' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=0.0947263131134309,1.82989228300834,-1.915/
&DEVC ID='DEVC_109' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=0.0947263131134309,1.82989228300834,-1.915/
&DEVC ID='DEVC_110' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=0.0947263131134309,1.82989228300834,-1.915/
&DEVC ID='DEVC_111' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=0.0947263131134309,1.82989228300834,-1.915/
&DEVC ID='DEVC_112' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.0947263131134309,1.82989228300834,-1.915 ORIENTATION=2.69918697004545E-05,0.99999999963572,0/
&DEVC ID='DEVC_113' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.0947263131134309,1.82989228300834,-1.915 ORIENTATION=-2.69918697004545E-05,-0.99999999963572,0/
&DEVC ID='DEVC_114' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.0947263131134309,1.82989228300834,-1.915 ORIENTATION=0.99999999963572,-2.69918697004545E-05,0/
&DEVC ID='DEVC_115' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.0947263131134309,1.82989228300834,-1.915 ORIENTATION=-0.99999999963572,2.69918697004545E-05,0/
&DEVC ID='DEVC_116' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.0947263131134309,1.82989228300834,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_117' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.0947263131134309,1.82989228300834,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_120' QUANTITY='PRESSURE' XYZ=0.0947263131134309,1.82989228300834,-1.915/
&DEVC ID='DEVC_121' QUANTITY='TEMPERATURE' XYZ=5.46402040020954,0.131759265658347,-1.915/
&DEVC ID='DEVC_122' QUANTITY='VISIBILITY' XYZ=5.46402040020954,0.131759265658347,-1.915/
&DEVC ID='DEVC_123' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=5.46402040020954,0.131759265658347,-1.915/
&DEVC ID='DEVC_124' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=5.46402040020954,0.131759265658347,-1.915/
&DEVC ID='DEVC_125' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=5.46402040020954,0.131759265658347,-1.915/
&DEVC ID='DEVC_126' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=5.46402040020954,0.131759265658347,-1.915/
&DEVC ID='DEVC_127' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.46402040020954,0.131759265658347,-1.915 ORIENTATION=0.99999999967386,-2.55397598793018E-05,0/
&DEVC ID='DEVC_128' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.46402040020954,0.131759265658347,-1.915 ORIENTATION=-0.99999999967386,2.55397598793018E-05,0/
&DEVC ID='DEVC_129' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.46402040020954,0.131759265658347,-1.915 ORIENTATION=2.55397598793018E-05,0.99999999967386,0/
&DEVC ID='DEVC_130' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.46402040020954,0.131759265658347,-1.915 ORIENTATION=-2.55397598793018E-05,-0.99999999967386,0/
&DEVC ID='DEVC_131' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.46402040020954,0.131759265658347,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_132' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.46402040020954,0.131759265658347,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_135' QUANTITY='PRESSURE' XYZ=5.46402040020954,0.131759265658347,-1.915/
&DEVC ID='DEVC_136' QUANTITY='TEMPERATURE' XYZ=4.71402040045415,0.131778420478256,-1.915/
&DEVC ID='DEVC_137' QUANTITY='VISIBILITY' XYZ=4.71402040045415,0.131778420478256,-1.915/
&DEVC ID='DEVC_138' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=4.71402040045415,0.131778420478256,-1.915/
&DEVC ID='DEVC_139' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=4.71402040045415,0.131778420478256,-1.915/
&DEVC ID='DEVC_140' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=4.71402040045415,0.131778420478256,-1.915/
&DEVC ID='DEVC_141' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=4.71402040045415,0.131778420478256,-1.915/
&DEVC ID='DEVC_142' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.71402040045415,0.131778420478256,-1.915 ORIENTATION=-0.99999999967386,2.55397598793018E-05,0/
&DEVC ID='DEVC_143' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.71402040045415,0.131778420478256,-1.915 ORIENTATION=0.99999999967386,-2.55397598793018E-05,0/
&DEVC ID='DEVC_144' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.71402040045415,0.131778420478256,-1.915 ORIENTATION=2.55397598793018E-05,0.99999999967386,0/
&DEVC ID='DEVC_145' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.71402040045415,0.131778420478256,-1.915 ORIENTATION=-2.55397598793018E-05,-0.99999999967386,0/
&DEVC ID='DEVC_146' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.71402040045415,0.131778420478256,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_147' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.71402040045415,0.131778420478256,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_150' QUANTITY='PRESSURE' XYZ=4.71402040045415,0.131778420478256,-1.915/
&DEVC ID='DEVC_151' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.3810716356464,1.9093118570209,-1.915 ORIENTATION=-0.00201772017076952,0.999997964400584,0/
&DEVC ID='DEVC_152' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.3810716356464,1.9093118570209,-1.915 ORIENTATION=0.00201772017076952,-0.999997964400584,0/
&DEVC ID='DEVC_153' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.3810716356464,1.9093118570209,-1.915 ORIENTATION=-0.999997964400584,-0.00201772017076952,0/
&DEVC ID='DEVC_154' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.3810716356464,1.9093118570209,-1.915 ORIENTATION=0.999997964400584,0.00201772017076952,0/
&DEVC ID='DEVC_155' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.3810716356464,1.9093118570209,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_156' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.3810716356464,1.9093118570209,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_157' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.3792556874927,1.00931368906037,-1.915 ORIENTATION=-0.00201772017076952,0.999997964400584,0/
&DEVC ID='DEVC_158' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.3792556874927,1.00931368906037,-1.915 ORIENTATION=0.00201772017076952,-0.999997964400584,0/
&DEVC ID='DEVC_159' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.3792556874927,1.00931368906037,-1.915 ORIENTATION=-0.999997964400584,-0.00201772017076952,0/
&DEVC ID='DEVC_160' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.3792556874927,1.00931368906037,-1.915 ORIENTATION=0.999997964400584,0.00201772017076952,0/
&DEVC ID='DEVC_161' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.3792556874927,1.00931368906037,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_162' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.3792556874927,1.00931368906037,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_163' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.10796000823821,1.91125485414275,-1.915 ORIENTATION=0.000483759226004545,0.999999882988499,0/
&DEVC ID='DEVC_164' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.10796000823821,1.91125485414275,-1.915 ORIENTATION=-0.000483759226004545,-0.999999882988499,0/
&DEVC ID='DEVC_165' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.10796000823821,1.91125485414275,-1.915 ORIENTATION=-0.999999882988499,0.000483759226004545,0/
&DEVC ID='DEVC_166' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.10796000823821,1.91125485414275,-1.915 ORIENTATION=0.999999882988499,-0.000483759226004545,0/
&DEVC ID='DEVC_167' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.10796000823821,1.91125485414275,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_168' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.10796000823821,1.91125485414275,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_169' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.10839539154161,1.0112549594531,-1.915 ORIENTATION=0.000483759226004545,0.999999882988499,0/
&DEVC ID='DEVC_170' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.10839539154161,1.0112549594531,-1.915 ORIENTATION=-0.000483759226004545,-0.999999882988499,0/
&DEVC ID='DEVC_171' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.10839539154161,1.0112549594531,-1.915 ORIENTATION=-0.999999882988499,0.000483759226004545,0/
&DEVC ID='DEVC_172' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.10839539154161,1.0112549594531,-1.915 ORIENTATION=0.999999882988499,-0.000483759226004545,0/
&DEVC ID='DEVC_173' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.10839539154161,1.0112549594531,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_174' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.10839539154161,1.0112549594531,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_175' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.36580325235983,2.05992832790945,-1.915 ORIENTATION=0.000483759226004299,0.999999882988499,0/
&DEVC ID='DEVC_176' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.36580325235983,2.05992832790945,-1.915 ORIENTATION=-0.000483759226004299,-0.999999882988499,0/
&DEVC ID='DEVC_177' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.36580325235983,2.05992832790945,-1.915 ORIENTATION=-0.999999882988499,0.000483759226004299,0/
&DEVC ID='DEVC_178' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.36580325235983,2.05992832790945,-1.915 ORIENTATION=0.999999882988499,-0.000483759226004299,0/
&DEVC ID='DEVC_179' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.36580325235983,2.05992832790945,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_180' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.36580325235983,2.05992832790945,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_181' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.36638376343103,0.859928468323251,-1.915 ORIENTATION=0.000483759226004299,0.999999882988499,0/
&DEVC ID='DEVC_182' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.36638376343103,0.859928468323251,-1.915 ORIENTATION=-0.000483759226004299,-0.999999882988499,0/
&DEVC ID='DEVC_183' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.36638376343103,0.859928468323251,-1.915 ORIENTATION=-0.999999882988499,0.000483759226004299,0/
&DEVC ID='DEVC_184' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.36638376343103,0.859928468323251,-1.915 ORIENTATION=0.999999882988499,-0.000483759226004299,0/
&DEVC ID='DEVC_185' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.36638376343103,0.859928468323251,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_186' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.36638376343103,0.859928468323251,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_187' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.60809345014529,1.90559160869012,-1.915 ORIENTATION=-0.000258334672111893,0.999999966631598,0/
&DEVC ID='DEVC_188' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.60809345014529,1.90559160869012,-1.915 ORIENTATION=0.000258334672111893,-0.999999966631598,0/
&DEVC ID='DEVC_189' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.60809345014529,1.90559160869012,-1.915 ORIENTATION=-0.999999966631598,-0.000258334672111893,0/
&DEVC ID='DEVC_190' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.60809345014529,1.90559160869012,-1.915 ORIENTATION=0.999999966631598,0.000258334672111893,0/
&DEVC ID='DEVC_191' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.60809345014529,1.90559160869012,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_192' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.60809345014529,1.90559160869012,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_193' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.60832595135019,1.00559163872168,-1.915 ORIENTATION=-0.000258334672111893,0.999999966631598,0/
&DEVC ID='DEVC_194' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.60832595135019,1.00559163872168,-1.915 ORIENTATION=0.000258334672111893,-0.999999966631598,0/
&DEVC ID='DEVC_195' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.60832595135019,1.00559163872168,-1.915 ORIENTATION=-0.999999966631598,-0.000258334672111893,0/
&DEVC ID='DEVC_196' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.60832595135019,1.00559163872168,-1.915 ORIENTATION=0.999999966631598,0.000258334672111893,0/
&DEVC ID='DEVC_197' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.60832595135019,1.00559163872168,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_198' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.60832595135019,1.00559163872168,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_199' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.2725724237745,0.505725587636335,-1.915 ORIENTATION=0.999999819426983,0.000600954241614105,0/
&DEVC ID='DEVC_200' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.2725724237745,0.505725587636335,-1.915 ORIENTATION=-0.999999819426983,-0.000600954241614105,0/
&DEVC ID='DEVC_201' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.2725724237745,0.505725587636335,-1.915 ORIENTATION=-0.000600954241614105,0.999999819426983,0/
&DEVC ID='DEVC_202' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.2725724237745,0.505725587636335,-1.915 ORIENTATION=0.000600954241614105,-0.999999819426983,0/
&DEVC ID='DEVC_203' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.2725724237745,0.505725587636335,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_204' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.2725724237745,0.505725587636335,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_205' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.0725726404621,0.505004442546398,-1.915 ORIENTATION=0.999999819426983,0.000600954241614105,0/
&DEVC ID='DEVC_206' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.0725726404621,0.505004442546398,-1.915 ORIENTATION=-0.999999819426983,-0.000600954241614105,0/
&DEVC ID='DEVC_207' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.0725726404621,0.505004442546398,-1.915 ORIENTATION=-0.000600954241614105,0.999999819426983,0/
&DEVC ID='DEVC_208' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.0725726404621,0.505004442546398,-1.915 ORIENTATION=0.000600954241614105,-0.999999819426983,0/
&DEVC ID='DEVC_209' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.0725726404621,0.505004442546398,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_210' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.0725726404621,0.505004442546398,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_211' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.718883010337345,-2.24058670857244,-1.915 ORIENTATION=-0.999979932100641,-0.00633525027115617,0/
&DEVC ID='DEVC_212' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.718883010337345,-2.24058670857244,-1.915 ORIENTATION=0.999979932100641,0.00633525027115617,0/
&DEVC ID='DEVC_213' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.718883010337345,-2.24058670857244,-1.915 ORIENTATION=0.00633525027115617,-0.999979932100641,0/
&DEVC ID='DEVC_214' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.718883010337345,-2.24058670857244,-1.915 ORIENTATION=-0.00633525027115617,0.999979932100641,0/
&DEVC ID='DEVC_215' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.718883010337345,-2.24058670857244,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_216' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.718883010337345,-2.24058670857244,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_217' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.61886494922792,-2.2348849833284,-1.915 ORIENTATION=-0.999979932100641,-0.00633525027115617,0/
&DEVC ID='DEVC_218' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.61886494922792,-2.2348849833284,-1.915 ORIENTATION=0.999979932100641,0.00633525027115617,0/
&DEVC ID='DEVC_219' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.61886494922792,-2.2348849833284,-1.915 ORIENTATION=0.00633525027115617,-0.999979932100641,0/
&DEVC ID='DEVC_220' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.61886494922792,-2.2348849833284,-1.915 ORIENTATION=-0.00633525027115617,0.999979932100641,0/
&DEVC ID='DEVC_221' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.61886494922792,-2.2348849833284,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_222' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.61886494922792,-2.2348849833284,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_223' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.77899627712054,-1.36788751215467,-1.915 ORIENTATION=4.63869796426172E-05,-0.999999998924124,0/
&DEVC ID='DEVC_224' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.77899627712054,-1.36788751215467,-1.915 ORIENTATION=-4.63869796426172E-05,0.999999998924124,0/
&DEVC ID='DEVC_225' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.77899627712054,-1.36788751215467,-1.915 ORIENTATION=0.999999998924124,4.63869796426172E-05,0/
&DEVC ID='DEVC_226' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.77899627712054,-1.36788751215467,-1.915 ORIENTATION=-0.999999998924124,-4.63869796426172E-05,0/
&DEVC ID='DEVC_227' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.77899627712054,-1.36788751215467,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_228' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.77899627712054,-1.36788751215467,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_229' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.77905194149611,-0.167887513445717,-1.915 ORIENTATION=4.63869796426172E-05,-0.999999998924124,0/
&DEVC ID='DEVC_230' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.77905194149611,-0.167887513445717,-1.915 ORIENTATION=-4.63869796426172E-05,0.999999998924124,0/
&DEVC ID='DEVC_231' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.77905194149611,-0.167887513445717,-1.915 ORIENTATION=0.999999998924124,4.63869796426172E-05,0/
&DEVC ID='DEVC_232' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.77905194149611,-0.167887513445717,-1.915 ORIENTATION=-0.999999998924124,-4.63869796426172E-05,0/
&DEVC ID='DEVC_233' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.77905194149611,-0.167887513445717,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_234' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.77905194149611,-0.167887513445717,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_235' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.7707848131701,-3.141,-1.915 ORIENTATION=0,1,0/
&DEVC ID='DEVC_236' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.7707848131701,-3.141,-1.915 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_237' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.7707848131701,-3.141,-1.915 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_238' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.7707848131701,-3.141,-1.915 ORIENTATION=1,0,0/
&DEVC ID='DEVC_239' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.7707848131701,-3.141,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_240' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.7707848131701,-3.141,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_241' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.7707848131701,-4.341,-1.915 ORIENTATION=0,1,0/
&DEVC ID='DEVC_242' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.7707848131701,-4.341,-1.915 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_243' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.7707848131701,-4.341,-1.915 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_244' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.7707848131701,-4.341,-1.915 ORIENTATION=1,0,0/
&DEVC ID='DEVC_245' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.7707848131701,-4.341,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_246' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.7707848131701,-4.341,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_247' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.61872979056007,-5.48364848353674,-1.915 ORIENTATION=-0.00127078654358965,0.999999192550454,0/
&DEVC ID='DEVC_248' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.61872979056007,-5.48364848353674,-1.915 ORIENTATION=0.00127078654358965,-0.999999192550454,0/
&DEVC ID='DEVC_249' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.61872979056007,-5.48364848353674,-1.915 ORIENTATION=-0.999999192550454,-0.00127078654358965,0/
&DEVC ID='DEVC_250' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.61872979056007,-5.48364848353674,-1.915 ORIENTATION=0.999999192550454,0.00127078654358965,0/
&DEVC ID='DEVC_251' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.61872979056007,-5.48364848353674,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_252' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.61872979056007,-5.48364848353674,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_253' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.61758608267084,-6.38364775683214,-1.915 ORIENTATION=-0.00127078654358965,0.999999192550454,0/
&DEVC ID='DEVC_254' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.61758608267084,-6.38364775683214,-1.915 ORIENTATION=0.00127078654358965,-0.999999192550454,0/
&DEVC ID='DEVC_255' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.61758608267084,-6.38364775683214,-1.915 ORIENTATION=-0.999999192550454,-0.00127078654358965,0/
&DEVC ID='DEVC_256' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.61758608267084,-6.38364775683214,-1.915 ORIENTATION=0.999999192550454,0.00127078654358965,0/
&DEVC ID='DEVC_257' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.61758608267084,-6.38364775683214,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_258' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.61758608267084,-6.38364775683214,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_259' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.483608289735169,-5.483,-1.915 ORIENTATION=0,1,0/
&DEVC ID='DEVC_260' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.483608289735169,-5.483,-1.915 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_261' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.483608289735169,-5.483,-1.915 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_262' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.483608289735169,-5.483,-1.915 ORIENTATION=1,0,0/
&DEVC ID='DEVC_263' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.483608289735169,-5.483,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_264' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.483608289735169,-5.483,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_265' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.483608289735169,-6.383,-1.915 ORIENTATION=0,1,0/
&DEVC ID='DEVC_266' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.483608289735169,-6.383,-1.915 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_267' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.483608289735169,-6.383,-1.915 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_268' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.483608289735169,-6.383,-1.915 ORIENTATION=1,0,0/
&DEVC ID='DEVC_269' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.483608289735169,-6.383,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_270' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.483608289735169,-6.383,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_271' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.55144880107331,-5.316,-1.915 ORIENTATION=0,1,0/
&DEVC ID='DEVC_272' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.55144880107331,-5.316,-1.915 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_273' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.55144880107331,-5.316,-1.915 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_274' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.55144880107331,-5.316,-1.915 ORIENTATION=1,0,0/
&DEVC ID='DEVC_275' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.55144880107331,-5.316,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_276' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.55144880107331,-5.316,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_277' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.55144880107331,-6.216,-1.915 ORIENTATION=0,1,0/
&DEVC ID='DEVC_278' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.55144880107331,-6.216,-1.915 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_279' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.55144880107331,-6.216,-1.915 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_280' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.55144880107331,-6.216,-1.915 ORIENTATION=1,0,0/
&DEVC ID='DEVC_281' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.55144880107331,-6.216,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_282' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.55144880107331,-6.216,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_283' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.55068321880213,-6.53589054087819,-1.915 ORIENTATION=8.56295476688492E-05,-0.99999999633379,0/
&DEVC ID='DEVC_284' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.55068321880213,-6.53589054087819,-1.915 ORIENTATION=-8.56295476688492E-05,0.99999999633379,0/
&DEVC ID='DEVC_285' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.55068321880213,-6.53589054087819,-1.915 ORIENTATION=0.99999999633379,8.56295476688492E-05,0/
&DEVC ID='DEVC_286' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.55068321880213,-6.53589054087819,-1.915 ORIENTATION=-0.99999999633379,-8.56295476688492E-05,0/
&DEVC ID='DEVC_287' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.55068321880213,-6.53589054087819,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_288' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.55068321880213,-6.53589054087819,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_289' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.55078597425933,-5.33589054527765,-1.915 ORIENTATION=8.56295476688492E-05,-0.99999999633379,0/
&DEVC ID='DEVC_290' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.55078597425933,-5.33589054527765,-1.915 ORIENTATION=-8.56295476688492E-05,0.99999999633379,0/
&DEVC ID='DEVC_291' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.55078597425933,-5.33589054527765,-1.915 ORIENTATION=0.99999999633379,8.56295476688492E-05,0/
&DEVC ID='DEVC_292' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.55078597425933,-5.33589054527765,-1.915 ORIENTATION=-0.99999999633379,-8.56295476688492E-05,0/
&DEVC ID='DEVC_293' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.55078597425933,-5.33589054527765,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_294' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.55078597425933,-5.33589054527765,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_295' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.7836185199329,-6.011,-1.915 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_296' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.7836185199329,-6.011,-1.915 ORIENTATION=0,1,0/
&DEVC ID='DEVC_297' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.7836185199329,-6.011,-1.915 ORIENTATION=1,0,0/
&DEVC ID='DEVC_298' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.7836185199329,-6.011,-1.915 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_299' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.7836185199329,-6.011,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_300' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.7836185199329,-6.011,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_301' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.7836185199329,-5.111,-1.915 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_302' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.7836185199329,-5.111,-1.915 ORIENTATION=0,1,0/
&DEVC ID='DEVC_303' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.7836185199329,-5.111,-1.915 ORIENTATION=1,0,0/
&DEVC ID='DEVC_304' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.7836185199329,-5.111,-1.915 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_305' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.7836185199329,-5.111,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_306' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.7836185199329,-5.111,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_307' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.32522107444718,1.00498459348211,-1.915 ORIENTATION=-2.69918697003312E-05,-0.99999999963572,0/
&DEVC ID='DEVC_308' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.32522107444718,1.00498459348211,-1.915 ORIENTATION=2.69918697003312E-05,0.99999999963572,0/
&DEVC ID='DEVC_309' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.32522107444718,1.00498459348211,-1.915 ORIENTATION=0.99999999963572,-2.69918697003312E-05,0/
&DEVC ID='DEVC_310' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.32522107444718,1.00498459348211,-1.915 ORIENTATION=-0.99999999963572,2.69918697003312E-05,0/
&DEVC ID='DEVC_311' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.32522107444718,1.00498459348211,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_312' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.32522107444718,1.00498459348211,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_313' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.32519678176445,1.90498459315426,-1.915 ORIENTATION=-2.69918697003312E-05,-0.99999999963572,0/
&DEVC ID='DEVC_314' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.32519678176445,1.90498459315426,-1.915 ORIENTATION=2.69918697003312E-05,0.99999999963572,0/
&DEVC ID='DEVC_315' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.32519678176445,1.90498459315426,-1.915 ORIENTATION=0.99999999963572,-2.69918697003312E-05,0/
&DEVC ID='DEVC_316' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.32519678176445,1.90498459315426,-1.915 ORIENTATION=-0.99999999963572,2.69918697003312E-05,0/
&DEVC ID='DEVC_317' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.32519678176445,1.90498459315426,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_318' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.32519678176445,1.90498459315426,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_319' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.403007016008,7.16697542783301,-1.915 ORIENTATION=-3.3752964306696E-05,0.999999999430369,0/
&DEVC ID='DEVC_320' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.403007016008,7.16697542783301,-1.915 ORIENTATION=3.3752964306696E-05,-0.999999999430369,0/
&DEVC ID='DEVC_321' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.403007016008,7.16697542783301,-1.915 ORIENTATION=-0.999999999430369,-3.3752964306696E-05,0/
&DEVC ID='DEVC_322' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.403007016008,7.16697542783301,-1.915 ORIENTATION=0.999999999430369,3.3752964306696E-05,0/
&DEVC ID='DEVC_323' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.403007016008,7.16697542783301,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_324' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.403007016008,7.16697542783301,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_325' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.402983388933,6.46697542823176,-1.915 ORIENTATION=-3.3752964306696E-05,0.999999999430369,0/
&DEVC ID='DEVC_326' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.402983388933,6.46697542823176,-1.915 ORIENTATION=3.3752964306696E-05,-0.999999999430369,0/
&DEVC ID='DEVC_327' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.402983388933,6.46697542823176,-1.915 ORIENTATION=-0.999999999430369,-3.3752964306696E-05,0/
&DEVC ID='DEVC_328' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.402983388933,6.46697542823176,-1.915 ORIENTATION=0.999999999430369,3.3752964306696E-05,0/
&DEVC ID='DEVC_329' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.402983388933,6.46697542823176,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_330' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.402983388933,6.46697542823176,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_331' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.375,5.60352722609915,-1.915 ORIENTATION=1,0,0/
&DEVC ID='DEVC_332' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.375,5.60352722609915,-1.915 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_333' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.375,5.60352722609915,-1.915 ORIENTATION=0,1,0/
&DEVC ID='DEVC_334' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.375,5.60352722609915,-1.915 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_335' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.375,5.60352722609915,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_336' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.375,5.60352722609915,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_337' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.075,5.60352722609915,-1.915 ORIENTATION=1,0,0/
&DEVC ID='DEVC_338' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.075,5.60352722609915,-1.915 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_339' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.075,5.60352722609915,-1.915 ORIENTATION=0,1,0/
&DEVC ID='DEVC_340' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.075,5.60352722609915,-1.915 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_341' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.075,5.60352722609915,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_342' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.075,5.60352722609915,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_343' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.222,4.00001662824212,-1.915 ORIENTATION=1,0,0/
&DEVC ID='DEVC_344' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.222,4.00001662824212,-1.915 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_345' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.222,4.00001662824212,-1.915 ORIENTATION=0,1,0/
&DEVC ID='DEVC_346' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.222,4.00001662824212,-1.915 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_347' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.222,4.00001662824212,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_348' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.222,4.00001662824212,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_349' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.922,4.00001662824212,-1.915 ORIENTATION=1,0,0/
&DEVC ID='DEVC_350' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.922,4.00001662824212,-1.915 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_351' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.922,4.00001662824212,-1.915 ORIENTATION=0,1,0/
&DEVC ID='DEVC_352' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.922,4.00001662824212,-1.915 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_353' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.922,4.00001662824212,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_354' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.922,4.00001662824212,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_355' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.222,2.51757222308288,-1.915 ORIENTATION=1,0,0/
&DEVC ID='DEVC_356' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.222,2.51757222308288,-1.915 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_357' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.222,2.51757222308288,-1.915 ORIENTATION=0,1,0/
&DEVC ID='DEVC_358' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.222,2.51757222308288,-1.915 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_359' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.222,2.51757222308288,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_360' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.222,2.51757222308288,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_361' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.922,2.51757222308288,-1.915 ORIENTATION=1,0,0/
&DEVC ID='DEVC_362' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.922,2.51757222308288,-1.915 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_363' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.922,2.51757222308288,-1.915 ORIENTATION=0,1,0/
&DEVC ID='DEVC_364' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.922,2.51757222308288,-1.915 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_365' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.922,2.51757222308288,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_366' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.922,2.51757222308288,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_367' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.4302021537285,6.16426563747415,-1.915 ORIENTATION=-0.999999943767819,0.000335357060846166,0/
&DEVC ID='DEVC_368' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.4302021537285,6.16426563747415,-1.915 ORIENTATION=0.999999943767819,-0.000335357060846166,0/
&DEVC ID='DEVC_369' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.4302021537285,6.16426563747415,-1.915 ORIENTATION=-0.000335357060846166,-0.999999943767819,0/
&DEVC ID='DEVC_370' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.4302021537285,6.16426563747415,-1.915 ORIENTATION=0.000335357060846166,0.999999943767819,0/
&DEVC ID='DEVC_371' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.4302021537285,6.16426563747415,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_372' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.4302021537285,6.16426563747415,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_373' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.7302021930911,6.16403088753156,-1.915 ORIENTATION=-0.999999943767819,0.000335357060846166,0/
&DEVC ID='DEVC_374' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.7302021930911,6.16403088753156,-1.915 ORIENTATION=0.999999943767819,-0.000335357060846166,0/
&DEVC ID='DEVC_375' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.7302021930911,6.16403088753156,-1.915 ORIENTATION=-0.000335357060846166,-0.999999943767819,0/
&DEVC ID='DEVC_376' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.7302021930911,6.16403088753156,-1.915 ORIENTATION=0.000335357060846166,0.999999943767819,0/
&DEVC ID='DEVC_377' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.7302021930911,6.16403088753156,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_378' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.7302021930911,6.16403088753156,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_379' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.4307438014249,4.54912843255781,-1.915 ORIENTATION=-0.999999943767819,0.000335357060846166,0/
&DEVC ID='DEVC_380' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.4307438014249,4.54912843255781,-1.915 ORIENTATION=0.999999943767819,-0.000335357060846166,0/
&DEVC ID='DEVC_381' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.4307438014249,4.54912843255781,-1.915 ORIENTATION=-0.000335357060846166,-0.999999943767819,0/
&DEVC ID='DEVC_382' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.4307438014249,4.54912843255781,-1.915 ORIENTATION=0.000335357060846166,0.999999943767819,0/
&DEVC ID='DEVC_383' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.4307438014249,4.54912843255781,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_384' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.4307438014249,4.54912843255781,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_385' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.7307438407874,4.54889368261522,-1.915 ORIENTATION=-0.999999943767819,0.000335357060846166,0/
&DEVC ID='DEVC_386' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.7307438407874,4.54889368261522,-1.915 ORIENTATION=0.999999943767819,-0.000335357060846166,0/
&DEVC ID='DEVC_387' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.7307438407874,4.54889368261522,-1.915 ORIENTATION=-0.000335357060846166,-0.999999943767819,0/
&DEVC ID='DEVC_388' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.7307438407874,4.54889368261522,-1.915 ORIENTATION=0.000335357060846166,0.999999943767819,0/
&DEVC ID='DEVC_389' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.7307438407874,4.54889368261522,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_390' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.7307438407874,4.54889368261522,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_391' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.431404166033,2.57998972008739,-1.915 ORIENTATION=-0.999999943767819,0.000335357060846166,0/
&DEVC ID='DEVC_392' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.431404166033,2.57998972008739,-1.915 ORIENTATION=0.999999943767819,-0.000335357060846166,0/
&DEVC ID='DEVC_393' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.431404166033,2.57998972008739,-1.915 ORIENTATION=-0.000335357060846166,-0.999999943767819,0/
&DEVC ID='DEVC_394' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.431404166033,2.57998972008739,-1.915 ORIENTATION=0.000335357060846166,0.999999943767819,0/
&DEVC ID='DEVC_395' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.431404166033,2.57998972008739,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_396' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.431404166033,2.57998972008739,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_397' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.7314042053956,2.5797549701448,-1.915 ORIENTATION=-0.999999943767819,0.000335357060846166,0/
&DEVC ID='DEVC_398' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.7314042053956,2.5797549701448,-1.915 ORIENTATION=0.999999943767819,-0.000335357060846166,0/
&DEVC ID='DEVC_399' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.7314042053956,2.5797549701448,-1.915 ORIENTATION=-0.000335357060846166,-0.999999943767819,0/
&DEVC ID='DEVC_400' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.7314042053956,2.5797549701448,-1.915 ORIENTATION=0.000335357060846166,0.999999943767819,0/
&DEVC ID='DEVC_401' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.7314042053956,2.5797549701448,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_402' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.7314042053956,2.5797549701448,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_403' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.1518929153963,6.46869153433422,-1.915 ORIENTATION=-0.000482112690117934,0.99999988378367,0/
&DEVC ID='DEVC_404' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.1518929153963,6.46869153433422,-1.915 ORIENTATION=0.000482112690117934,-0.99999988378367,0/
&DEVC ID='DEVC_405' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.1518929153963,6.46869153433422,-1.915 ORIENTATION=-0.99999988378367,-0.000482112690117934,0/
&DEVC ID='DEVC_406' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.1518929153963,6.46869153433422,-1.915 ORIENTATION=0.99999988378367,0.000482112690117934,0/
&DEVC ID='DEVC_407' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.1518929153963,6.46869153433422,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_408' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.1518929153963,6.46869153433422,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_409' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.15155543651322,5.76869161568565,-1.915 ORIENTATION=-0.000482112690117934,0.99999988378367,0/
&DEVC ID='DEVC_410' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.15155543651322,5.76869161568565,-1.915 ORIENTATION=0.000482112690117934,-0.99999988378367,0/
&DEVC ID='DEVC_411' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.15155543651322,5.76869161568565,-1.915 ORIENTATION=-0.99999988378367,-0.000482112690117934,0/
&DEVC ID='DEVC_412' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.15155543651322,5.76869161568565,-1.915 ORIENTATION=0.99999988378367,0.000482112690117934,0/
&DEVC ID='DEVC_413' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.15155543651322,5.76869161568565,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_414' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.15155543651322,5.76869161568565,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_415' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.4813046203125,4.92385052574184,-1.915 ORIENTATION=0.999999872846731,-0.000504288133263181,0/
&DEVC ID='DEVC_416' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.4813046203125,4.92385052574184,-1.915 ORIENTATION=-0.999999872846731,0.000504288133263181,0/
&DEVC ID='DEVC_417' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.4813046203125,4.92385052574184,-1.915 ORIENTATION=0.000504288133263181,0.999999872846731,0/
&DEVC ID='DEVC_418' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.4813046203125,4.92385052574184,-1.915 ORIENTATION=-0.000504288133263181,-0.999999872846731,0/
&DEVC ID='DEVC_419' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.4813046203125,4.92385052574184,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_420' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.4813046203125,4.92385052574184,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_421' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1813045313052,4.92420352743513,-1.915 ORIENTATION=0.999999872846731,-0.000504288133263181,0/
&DEVC ID='DEVC_422' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1813045313052,4.92420352743513,-1.915 ORIENTATION=-0.999999872846731,0.000504288133263181,0/
&DEVC ID='DEVC_423' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1813045313052,4.92420352743513,-1.915 ORIENTATION=0.000504288133263181,0.999999872846731,0/
&DEVC ID='DEVC_424' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1813045313052,4.92420352743513,-1.915 ORIENTATION=-0.000504288133263181,-0.999999872846731,0/
&DEVC ID='DEVC_425' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1813045313052,4.92420352743513,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_426' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1813045313052,4.92420352743513,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_427' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.48247201411906,2.60891669899776,-1.915 ORIENTATION=0.999999872846731,-0.000504288133263182,0/
&DEVC ID='DEVC_428' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.48247201411906,2.60891669899776,-1.915 ORIENTATION=-0.999999872846731,0.000504288133263182,0/
&DEVC ID='DEVC_429' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.48247201411906,2.60891669899776,-1.915 ORIENTATION=0.000504288133263182,0.999999872846731,0/
&DEVC ID='DEVC_430' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.48247201411906,2.60891669899776,-1.915 ORIENTATION=-0.000504288133263182,-0.999999872846731,0/
&DEVC ID='DEVC_431' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.48247201411906,2.60891669899776,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_432' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.48247201411906,2.60891669899776,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_433' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1824719251118,2.60926970069104,-1.915 ORIENTATION=0.999999872846731,-0.000504288133263182,0/
&DEVC ID='DEVC_434' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1824719251118,2.60926970069104,-1.915 ORIENTATION=-0.999999872846731,0.000504288133263182,0/
&DEVC ID='DEVC_435' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1824719251118,2.60926970069104,-1.915 ORIENTATION=0.000504288133263182,0.999999872846731,0/
&DEVC ID='DEVC_436' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1824719251118,2.60926970069104,-1.915 ORIENTATION=-0.000504288133263182,-0.999999872846731,0/
&DEVC ID='DEVC_437' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1824719251118,2.60926970069104,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_438' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1824719251118,2.60926970069104,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_439' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.98045165162797,-6.85537715568014,-1.915 ORIENTATION=-0.000315773018811123,0.999999950143699,0/
&DEVC ID='DEVC_440' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.98045165162797,-6.85537715568014,-1.915 ORIENTATION=0.000315773018811123,-0.999999950143699,0/
&DEVC ID='DEVC_441' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.98045165162797,-6.85537715568014,-1.915 ORIENTATION=-0.999999950143699,-0.000315773018811123,0/
&DEVC ID='DEVC_442' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.98045165162797,-6.85537715568014,-1.915 ORIENTATION=0.999999950143699,0.000315773018811123,0/
&DEVC ID='DEVC_443' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.98045165162797,-6.85537715568014,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_444' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.98045165162797,-6.85537715568014,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_445' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.98023061051481,-7.55537712078073,-1.915 ORIENTATION=-0.000315773018811123,0.999999950143699,0/
&DEVC ID='DEVC_446' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.98023061051481,-7.55537712078073,-1.915 ORIENTATION=0.000315773018811123,-0.999999950143699,0/
&DEVC ID='DEVC_447' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.98023061051481,-7.55537712078073,-1.915 ORIENTATION=-0.999999950143699,-0.000315773018811123,0/
&DEVC ID='DEVC_448' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.98023061051481,-7.55537712078073,-1.915 ORIENTATION=0.999999950143699,0.000315773018811123,0/
&DEVC ID='DEVC_449' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.98023061051481,-7.55537712078073,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_450' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.98023061051481,-7.55537712078073,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_451' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.7892249598931,-7.56436595823816,-1.915 ORIENTATION=-0.000293985054705207,-0.999999956786393,0/
&DEVC ID='DEVC_452' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.7892249598931,-7.56436595823816,-1.915 ORIENTATION=0.000293985054705207,0.999999956786393,0/
&DEVC ID='DEVC_453' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.7892249598931,-7.56436595823816,-1.915 ORIENTATION=0.999999956786393,-0.000293985054705207,0/
&DEVC ID='DEVC_454' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.7892249598931,-7.56436595823816,-1.915 ORIENTATION=-0.999999956786393,0.000293985054705207,0/
&DEVC ID='DEVC_455' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.7892249598931,-7.56436595823816,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_456' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.7892249598931,-7.56436595823816,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_457' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.7890191703548,-6.86436598848769,-1.915 ORIENTATION=-0.000293985054705207,-0.999999956786393,0/
&DEVC ID='DEVC_458' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.7890191703548,-6.86436598848769,-1.915 ORIENTATION=0.000293985054705207,0.999999956786393,0/
&DEVC ID='DEVC_459' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.7890191703548,-6.86436598848769,-1.915 ORIENTATION=0.999999956786393,-0.000293985054705207,0/
&DEVC ID='DEVC_460' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.7890191703548,-6.86436598848769,-1.915 ORIENTATION=-0.999999956786393,0.000293985054705207,0/
&DEVC ID='DEVC_461' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.7890191703548,-6.86436598848769,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_462' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.7890191703548,-6.86436598848769,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_463' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.9091056992411,-7.56491868522574,-1.915 ORIENTATION=-0.000293985054705205,-0.999999956786393,0/
&DEVC ID='DEVC_464' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.9091056992411,-7.56491868522574,-1.915 ORIENTATION=0.000293985054705205,0.999999956786393,0/
&DEVC ID='DEVC_465' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.9091056992411,-7.56491868522574,-1.915 ORIENTATION=0.999999956786393,-0.000293985054705205,0/
&DEVC ID='DEVC_466' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.9091056992411,-7.56491868522574,-1.915 ORIENTATION=-0.999999956786393,0.000293985054705205,0/
&DEVC ID='DEVC_467' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.9091056992411,-7.56491868522574,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_468' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.9091056992411,-7.56491868522574,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_469' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.9088999097028,-6.86491871547527,-1.915 ORIENTATION=-0.000293985054705205,-0.999999956786393,0/
&DEVC ID='DEVC_470' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.9088999097028,-6.86491871547527,-1.915 ORIENTATION=0.000293985054705205,0.999999956786393,0/
&DEVC ID='DEVC_471' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.9088999097028,-6.86491871547527,-1.915 ORIENTATION=0.999999956786393,-0.000293985054705205,0/
&DEVC ID='DEVC_472' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.9088999097028,-6.86491871547527,-1.915 ORIENTATION=-0.999999956786393,0.000293985054705205,0/
&DEVC ID='DEVC_473' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.9088999097028,-6.86491871547527,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_474' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.9088999097028,-6.86491871547527,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_475' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.9683353414675,-8.58205193639796,-1.915 ORIENTATION=-0.00037464173880762,0.999999929821781,0/
&DEVC ID='DEVC_476' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.9683353414675,-8.58205193639796,-1.915 ORIENTATION=0.00037464173880762,-0.999999929821781,0/
&DEVC ID='DEVC_477' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.9683353414675,-8.58205193639796,-1.915 ORIENTATION=-0.999999929821781,-0.00037464173880762,0/
&DEVC ID='DEVC_478' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.9683353414675,-8.58205193639796,-1.915 ORIENTATION=0.999999929821781,0.00037464173880762,0/
&DEVC ID='DEVC_479' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.9683353414675,-8.58205193639796,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_480' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.9683353414675,-8.58205193639796,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_481' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.9680730922503,-9.2820518872732,-1.915 ORIENTATION=-0.00037464173880762,0.999999929821781,0/
&DEVC ID='DEVC_482' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.9680730922503,-9.2820518872732,-1.915 ORIENTATION=0.00037464173880762,-0.999999929821781,0/
&DEVC ID='DEVC_483' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.9680730922503,-9.2820518872732,-1.915 ORIENTATION=-0.999999929821781,-0.00037464173880762,0/
&DEVC ID='DEVC_484' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.9680730922503,-9.2820518872732,-1.915 ORIENTATION=0.999999929821781,0.00037464173880762,0/
&DEVC ID='DEVC_485' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.9680730922503,-9.2820518872732,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_486' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.9680730922503,-9.2820518872732,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_487' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.2668282584903,-8.58141448078106,-1.915 ORIENTATION=-0.00037464173880762,0.999999929821781,0/
&DEVC ID='DEVC_488' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.2668282584903,-8.58141448078106,-1.915 ORIENTATION=0.00037464173880762,-0.999999929821781,0/
&DEVC ID='DEVC_489' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.2668282584903,-8.58141448078106,-1.915 ORIENTATION=-0.999999929821781,-0.00037464173880762,0/
&DEVC ID='DEVC_490' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.2668282584903,-8.58141448078106,-1.915 ORIENTATION=0.999999929821781,0.00037464173880762,0/
&DEVC ID='DEVC_491' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.2668282584903,-8.58141448078106,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_492' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.2668282584903,-8.58141448078106,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_493' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.2665660092732,-9.28141443165631,-1.915 ORIENTATION=-0.00037464173880762,0.999999929821781,0/
&DEVC ID='DEVC_494' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.2665660092732,-9.28141443165631,-1.915 ORIENTATION=0.00037464173880762,-0.999999929821781,0/
&DEVC ID='DEVC_495' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.2665660092732,-9.28141443165631,-1.915 ORIENTATION=-0.999999929821781,-0.00037464173880762,0/
&DEVC ID='DEVC_496' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.2665660092732,-9.28141443165631,-1.915 ORIENTATION=0.999999929821781,0.00037464173880762,0/
&DEVC ID='DEVC_497' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.2665660092732,-9.28141443165631,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_498' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.2665660092732,-9.28141443165631,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_499' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.3660764924152,-8.5807023797844,-1.915 ORIENTATION=-0.00037464173880762,0.999999929821781,0/
&DEVC ID='DEVC_500' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.3660764924152,-8.5807023797844,-1.915 ORIENTATION=0.00037464173880762,-0.999999929821781,0/
&DEVC ID='DEVC_501' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.3660764924152,-8.5807023797844,-1.915 ORIENTATION=-0.999999929821781,-0.00037464173880762,0/
&DEVC ID='DEVC_502' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.3660764924152,-8.5807023797844,-1.915 ORIENTATION=0.999999929821781,0.00037464173880762,0/
&DEVC ID='DEVC_503' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.3660764924152,-8.5807023797844,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_504' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.3660764924152,-8.5807023797844,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_505' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.365814243198,-9.28070233065965,-1.915 ORIENTATION=-0.00037464173880762,0.999999929821781,0/
&DEVC ID='DEVC_506' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.365814243198,-9.28070233065965,-1.915 ORIENTATION=0.00037464173880762,-0.999999929821781,0/
&DEVC ID='DEVC_507' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.365814243198,-9.28070233065965,-1.915 ORIENTATION=-0.999999929821781,-0.00037464173880762,0/
&DEVC ID='DEVC_508' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.365814243198,-9.28070233065965,-1.915 ORIENTATION=0.999999929821781,0.00037464173880762,0/
&DEVC ID='DEVC_509' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.365814243198,-9.28070233065965,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_510' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.365814243198,-9.28070233065965,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_511' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6529110360283,-8.58006055645391,-1.915 ORIENTATION=-0.00037464173880762,0.999999929821781,0/
&DEVC ID='DEVC_512' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6529110360283,-8.58006055645391,-1.915 ORIENTATION=0.00037464173880762,-0.999999929821781,0/
&DEVC ID='DEVC_513' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6529110360283,-8.58006055645391,-1.915 ORIENTATION=-0.999999929821781,-0.00037464173880762,0/
&DEVC ID='DEVC_514' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6529110360283,-8.58006055645391,-1.915 ORIENTATION=0.999999929821781,0.00037464173880762,0/
&DEVC ID='DEVC_515' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6529110360283,-8.58006055645391,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_516' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6529110360283,-8.58006055645391,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_517' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6526487868111,-9.28006050732916,-1.915 ORIENTATION=-0.00037464173880762,0.999999929821781,0/
&DEVC ID='DEVC_518' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6526487868111,-9.28006050732916,-1.915 ORIENTATION=0.00037464173880762,-0.999999929821781,0/
&DEVC ID='DEVC_519' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6526487868111,-9.28006050732916,-1.915 ORIENTATION=-0.999999929821781,-0.00037464173880762,0/
&DEVC ID='DEVC_520' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6526487868111,-9.28006050732916,-1.915 ORIENTATION=0.999999929821781,0.00037464173880762,0/
&DEVC ID='DEVC_521' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6526487868111,-9.28006050732916,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_522' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6526487868111,-9.28006050732916,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_523' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.94896861930035,-8.57942218845928,-1.915 ORIENTATION=-0.00037464173880762,0.999999929821781,0/
&DEVC ID='DEVC_524' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.94896861930035,-8.57942218845928,-1.915 ORIENTATION=0.00037464173880762,-0.999999929821781,0/
&DEVC ID='DEVC_525' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.94896861930035,-8.57942218845928,-1.915 ORIENTATION=-0.999999929821781,-0.00037464173880762,0/
&DEVC ID='DEVC_526' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.94896861930035,-8.57942218845928,-1.915 ORIENTATION=0.999999929821781,0.00037464173880762,0/
&DEVC ID='DEVC_527' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.94896861930035,-8.57942218845928,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_528' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.94896861930035,-8.57942218845928,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_529' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.94870637008319,-9.27942213933452,-1.915 ORIENTATION=-0.00037464173880762,0.999999929821781,0/
&DEVC ID='DEVC_530' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.94870637008319,-9.27942213933452,-1.915 ORIENTATION=0.00037464173880762,-0.999999929821781,0/
&DEVC ID='DEVC_531' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.94870637008319,-9.27942213933452,-1.915 ORIENTATION=-0.999999929821781,-0.00037464173880762,0/
&DEVC ID='DEVC_532' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.94870637008319,-9.27942213933452,-1.915 ORIENTATION=0.999999929821781,0.00037464173880762,0/
&DEVC ID='DEVC_533' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.94870637008319,-9.27942213933452,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_534' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.94870637008319,-9.27942213933452,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_535' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.4635391037962,-8.97658386356523,-1.915 ORIENTATION=4.68698847758528E-05,0.999999998901607,0/
&DEVC ID='DEVC_536' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.4635391037962,-8.97658386356523,-1.915 ORIENTATION=-4.68698847758528E-05,-0.999999998901607,0/
&DEVC ID='DEVC_537' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.4635391037962,-8.97658386356523,-1.915 ORIENTATION=-0.999999998901607,4.68698847758528E-05,0/
&DEVC ID='DEVC_538' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.4635391037962,-8.97658386356523,-1.915 ORIENTATION=0.999999998901607,-4.68698847758528E-05,0/
&DEVC ID='DEVC_539' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.4635391037962,-8.97658386356523,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_540' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.4635391037962,-8.97658386356523,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_541' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.46357191271554,-9.67658386279636,-1.915 ORIENTATION=4.68698847758528E-05,0.999999998901607,0/
&DEVC ID='DEVC_542' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.46357191271554,-9.67658386279636,-1.915 ORIENTATION=-4.68698847758528E-05,-0.999999998901607,0/
&DEVC ID='DEVC_543' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.46357191271554,-9.67658386279636,-1.915 ORIENTATION=-0.999999998901607,4.68698847758528E-05,0/
&DEVC ID='DEVC_544' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.46357191271554,-9.67658386279636,-1.915 ORIENTATION=0.999999998901607,-4.68698847758528E-05,0/
&DEVC ID='DEVC_545' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.46357191271554,-9.67658386279636,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_546' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.46357191271554,-9.67658386279636,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_547' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.81145320321362,-8.97666129664112,-1.915 ORIENTATION=4.68698847758528E-05,0.999999998901607,0/
&DEVC ID='DEVC_548' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.81145320321362,-8.97666129664112,-1.915 ORIENTATION=-4.68698847758528E-05,-0.999999998901607,0/
&DEVC ID='DEVC_549' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.81145320321362,-8.97666129664112,-1.915 ORIENTATION=-0.999999998901607,4.68698847758528E-05,0/
&DEVC ID='DEVC_550' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.81145320321362,-8.97666129664112,-1.915 ORIENTATION=0.999999998901607,-4.68698847758528E-05,0/
&DEVC ID='DEVC_551' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.81145320321362,-8.97666129664112,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_552' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.81145320321362,-8.97666129664112,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_553' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.81148601213296,-9.67666129587225,-1.915 ORIENTATION=4.68698847758528E-05,0.999999998901607,0/
&DEVC ID='DEVC_554' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.81148601213296,-9.67666129587225,-1.915 ORIENTATION=-4.68698847758528E-05,-0.999999998901607,0/
&DEVC ID='DEVC_555' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.81148601213296,-9.67666129587225,-1.915 ORIENTATION=-0.999999998901607,4.68698847758528E-05,0/
&DEVC ID='DEVC_556' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.81148601213296,-9.67666129587225,-1.915 ORIENTATION=0.999999998901607,-4.68698847758528E-05,0/
&DEVC ID='DEVC_557' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.81148601213296,-9.67666129587225,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_558' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.81148601213296,-9.67666129587225,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_559' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.16372717320667,-8.97673852537038,-1.915 ORIENTATION=4.68698847758528E-05,0.999999998901607,0/
&DEVC ID='DEVC_560' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.16372717320667,-8.97673852537038,-1.915 ORIENTATION=-4.68698847758528E-05,-0.999999998901607,0/
&DEVC ID='DEVC_561' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.16372717320667,-8.97673852537038,-1.915 ORIENTATION=-0.999999998901607,4.68698847758528E-05,0/
&DEVC ID='DEVC_562' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.16372717320667,-8.97673852537038,-1.915 ORIENTATION=0.999999998901607,-4.68698847758528E-05,0/
&DEVC ID='DEVC_563' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.16372717320667,-8.97673852537038,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_564' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.16372717320667,-8.97673852537038,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_565' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.16375998212602,-9.6767385246015,-1.915 ORIENTATION=4.68698847758528E-05,0.999999998901607,0/
&DEVC ID='DEVC_566' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.16375998212602,-9.6767385246015,-1.915 ORIENTATION=-4.68698847758528E-05,-0.999999998901607,0/
&DEVC ID='DEVC_567' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.16375998212602,-9.6767385246015,-1.915 ORIENTATION=-0.999999998901607,4.68698847758528E-05,0/
&DEVC ID='DEVC_568' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.16375998212602,-9.6767385246015,-1.915 ORIENTATION=0.999999998901607,-4.68698847758528E-05,0/
&DEVC ID='DEVC_569' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.16375998212602,-9.6767385246015,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_570' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.16375998212602,-9.6767385246015,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_571' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.534892079280668,-8.97681813945911,-1.915 ORIENTATION=4.68698847809281E-05,0.999999998901607,0/
&DEVC ID='DEVC_572' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.534892079280668,-8.97681813945911,-1.915 ORIENTATION=-4.68698847809281E-05,-0.999999998901607,0/
&DEVC ID='DEVC_573' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.534892079280668,-8.97681813945911,-1.915 ORIENTATION=-0.999999998901607,4.68698847809281E-05,0/
&DEVC ID='DEVC_574' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.534892079280668,-8.97681813945911,-1.915 ORIENTATION=0.999999998901607,-4.68698847809281E-05,0/
&DEVC ID='DEVC_575' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.534892079280668,-8.97681813945911,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_576' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.534892079280668,-8.97681813945911,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_577' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.534859270361321,-9.67681813869024,-1.915 ORIENTATION=4.68698847809281E-05,0.999999998901607,0/
&DEVC ID='DEVC_578' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.534859270361321,-9.67681813869024,-1.915 ORIENTATION=-4.68698847809281E-05,-0.999999998901607,0/
&DEVC ID='DEVC_579' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.534859270361321,-9.67681813869024,-1.915 ORIENTATION=-0.999999998901607,4.68698847809281E-05,0/
&DEVC ID='DEVC_580' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.534859270361321,-9.67681813869024,-1.915 ORIENTATION=0.999999998901607,-4.68698847809281E-05,0/
&DEVC ID='DEVC_581' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.534859270361321,-9.67681813869024,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_582' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.534859270361321,-9.67681813869024,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_583' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.15440110388043,-8.97689404566058,-1.915 ORIENTATION=4.68698847758528E-05,0.999999998901607,0/
&DEVC ID='DEVC_584' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.15440110388043,-8.97689404566058,-1.915 ORIENTATION=-4.68698847758528E-05,-0.999999998901607,0/
&DEVC ID='DEVC_585' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.15440110388043,-8.97689404566058,-1.915 ORIENTATION=-0.999999998901607,4.68698847758528E-05,0/
&DEVC ID='DEVC_586' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.15440110388043,-8.97689404566058,-1.915 ORIENTATION=0.999999998901607,-4.68698847758528E-05,0/
&DEVC ID='DEVC_587' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.15440110388043,-8.97689404566058,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_588' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.15440110388043,-8.97689404566058,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_589' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.15436829496108,-9.6768940448917,-1.915 ORIENTATION=4.68698847758528E-05,0.999999998901607,0/
&DEVC ID='DEVC_590' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.15436829496108,-9.6768940448917,-1.915 ORIENTATION=-4.68698847758528E-05,-0.999999998901607,0/
&DEVC ID='DEVC_591' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.15436829496108,-9.6768940448917,-1.915 ORIENTATION=-0.999999998901607,4.68698847758528E-05,0/
&DEVC ID='DEVC_592' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.15436829496108,-9.6768940448917,-1.915 ORIENTATION=0.999999998901607,-4.68698847758528E-05,0/
&DEVC ID='DEVC_593' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.15436829496108,-9.6768940448917,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_594' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.15436829496108,-9.6768940448917,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_595' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.80071234241569,-8.97697120807872,-1.915 ORIENTATION=4.68698847758528E-05,0.999999998901607,0/
&DEVC ID='DEVC_596' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.80071234241569,-8.97697120807872,-1.915 ORIENTATION=-4.68698847758528E-05,-0.999999998901607,0/
&DEVC ID='DEVC_597' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.80071234241569,-8.97697120807872,-1.915 ORIENTATION=-0.999999998901607,4.68698847758528E-05,0/
&DEVC ID='DEVC_598' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.80071234241569,-8.97697120807872,-1.915 ORIENTATION=0.999999998901607,-4.68698847758528E-05,0/
&DEVC ID='DEVC_599' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.80071234241569,-8.97697120807872,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_600' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.80071234241569,-8.97697120807872,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_601' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.80067953349635,-9.67697120730984,-1.915 ORIENTATION=4.68698847758528E-05,0.999999998901607,0/
&DEVC ID='DEVC_602' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.80067953349635,-9.67697120730984,-1.915 ORIENTATION=-4.68698847758528E-05,-0.999999998901607,0/
&DEVC ID='DEVC_603' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.80067953349635,-9.67697120730984,-1.915 ORIENTATION=-0.999999998901607,4.68698847758528E-05,0/
&DEVC ID='DEVC_604' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.80067953349635,-9.67697120730984,-1.915 ORIENTATION=0.999999998901607,-4.68698847758528E-05,0/
&DEVC ID='DEVC_605' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.80067953349635,-9.67697120730984,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_606' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.80067953349635,-9.67697120730984,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_607' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.14296538634839,-7.72582108750045,-1.915 ORIENTATION=-0.000180538205099318,0.999999983702978,0/
&DEVC ID='DEVC_608' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.14296538634839,-7.72582108750045,-1.915 ORIENTATION=0.000180538205099318,-0.999999983702978,0/
&DEVC ID='DEVC_609' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.14296538634839,-7.72582108750045,-1.915 ORIENTATION=-0.999999983702978,-0.000180538205099318,0/
&DEVC ID='DEVC_610' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.14296538634839,-7.72582108750045,-1.915 ORIENTATION=0.999999983702978,0.000180538205099318,0/
&DEVC ID='DEVC_611' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.14296538634839,-7.72582108750045,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_612' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.14296538634839,-7.72582108750045,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_613' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.14309176309196,-8.42582107609253,-1.915 ORIENTATION=-0.000180538205099318,0.999999983702978,0/
&DEVC ID='DEVC_614' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.14309176309196,-8.42582107609253,-1.915 ORIENTATION=0.000180538205099318,-0.999999983702978,0/
&DEVC ID='DEVC_615' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.14309176309196,-8.42582107609253,-1.915 ORIENTATION=-0.999999983702978,-0.000180538205099318,0/
&DEVC ID='DEVC_616' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.14309176309196,-8.42582107609253,-1.915 ORIENTATION=0.999999983702978,0.000180538205099318,0/
&DEVC ID='DEVC_617' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.14309176309196,-8.42582107609253,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_618' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.14309176309196,-8.42582107609253,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_619' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.79794816561826,-7.72552229987514,-1.915 ORIENTATION=-0.000180538205099318,0.999999983702978,0/
&DEVC ID='DEVC_620' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.79794816561826,-7.72552229987514,-1.915 ORIENTATION=0.000180538205099318,-0.999999983702978,0/
&DEVC ID='DEVC_621' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.79794816561826,-7.72552229987514,-1.915 ORIENTATION=-0.999999983702978,-0.000180538205099318,0/
&DEVC ID='DEVC_622' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.79794816561826,-7.72552229987514,-1.915 ORIENTATION=0.999999983702978,0.000180538205099318,0/
&DEVC ID='DEVC_623' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.79794816561826,-7.72552229987514,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_624' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.79794816561826,-7.72552229987514,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_625' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.79807454236183,-8.42552228846722,-1.915 ORIENTATION=-0.000180538205099318,0.999999983702978,0/
&DEVC ID='DEVC_626' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.79807454236183,-8.42552228846722,-1.915 ORIENTATION=0.000180538205099318,-0.999999983702978,0/
&DEVC ID='DEVC_627' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.79807454236183,-8.42552228846722,-1.915 ORIENTATION=-0.999999983702978,-0.000180538205099318,0/
&DEVC ID='DEVC_628' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.79807454236183,-8.42552228846722,-1.915 ORIENTATION=0.999999983702978,0.000180538205099318,0/
&DEVC ID='DEVC_629' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.79807454236183,-8.42552228846722,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_630' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.79807454236183,-8.42552228846722,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_631' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.62381697080212,-7.72519266079293,-1.915 ORIENTATION=-0.000180538205099318,0.999999983702978,0/
&DEVC ID='DEVC_632' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.62381697080212,-7.72519266079293,-1.915 ORIENTATION=0.000180538205099318,-0.999999983702978,0/
&DEVC ID='DEVC_633' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.62381697080212,-7.72519266079293,-1.915 ORIENTATION=-0.999999983702978,-0.000180538205099318,0/
&DEVC ID='DEVC_634' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.62381697080212,-7.72519266079293,-1.915 ORIENTATION=0.999999983702978,0.000180538205099318,0/
&DEVC ID='DEVC_635' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.62381697080212,-7.72519266079293,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_636' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.62381697080212,-7.72519266079293,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_637' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.62394334754569,-8.42519264938502,-1.915 ORIENTATION=-0.000180538205099318,0.999999983702978,0/
&DEVC ID='DEVC_638' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.62394334754569,-8.42519264938502,-1.915 ORIENTATION=0.000180538205099318,-0.999999983702978,0/
&DEVC ID='DEVC_639' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.62394334754569,-8.42519264938502,-1.915 ORIENTATION=-0.999999983702978,-0.000180538205099318,0/
&DEVC ID='DEVC_640' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.62394334754569,-8.42519264938502,-1.915 ORIENTATION=0.999999983702978,0.000180538205099318,0/
&DEVC ID='DEVC_641' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.62394334754569,-8.42519264938502,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_642' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.62394334754569,-8.42519264938502,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_643' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.39712471843594,-7.72782313650066,-1.915 ORIENTATION=6.37831374916685E-05,0.999999997965856,0/
&DEVC ID='DEVC_644' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.39712471843594,-7.72782313650066,-1.915 ORIENTATION=-6.37831374916685E-05,-0.999999997965856,0/
&DEVC ID='DEVC_645' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.39712471843594,-7.72782313650066,-1.915 ORIENTATION=-0.999999997965856,6.37831374916685E-05,0/
&DEVC ID='DEVC_646' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.39712471843594,-7.72782313650066,-1.915 ORIENTATION=0.999999997965856,-6.37831374916685E-05,0/
&DEVC ID='DEVC_647' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.39712471843594,-7.72782313650066,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_648' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.39712471843594,-7.72782313650066,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_649' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.39708007023969,-8.42782313507676,-1.915 ORIENTATION=6.37831374916685E-05,0.999999997965856,0/
&DEVC ID='DEVC_650' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.39708007023969,-8.42782313507676,-1.915 ORIENTATION=-6.37831374916685E-05,-0.999999997965856,0/
&DEVC ID='DEVC_651' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.39708007023969,-8.42782313507676,-1.915 ORIENTATION=-0.999999997965856,6.37831374916685E-05,0/
&DEVC ID='DEVC_652' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.39708007023969,-8.42782313507676,-1.915 ORIENTATION=0.999999997965856,-6.37831374916685E-05,0/
&DEVC ID='DEVC_653' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.39708007023969,-8.42782313507676,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_654' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.39708007023969,-8.42782313507676,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_655' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5706333985274,-7.72796176970392,-1.915 ORIENTATION=6.37831374916685E-05,0.999999997965856,0/
&DEVC ID='DEVC_656' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5706333985274,-7.72796176970392,-1.915 ORIENTATION=-6.37831374916685E-05,-0.999999997965856,0/
&DEVC ID='DEVC_657' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5706333985274,-7.72796176970392,-1.915 ORIENTATION=-0.999999997965856,6.37831374916685E-05,0/
&DEVC ID='DEVC_658' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5706333985274,-7.72796176970392,-1.915 ORIENTATION=0.999999997965856,-6.37831374916685E-05,0/
&DEVC ID='DEVC_659' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5706333985274,-7.72796176970392,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_660' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5706333985274,-7.72796176970392,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_661' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5705887503311,-8.42796176828002,-1.915 ORIENTATION=6.37831374916685E-05,0.999999997965856,0/
&DEVC ID='DEVC_662' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5705887503311,-8.42796176828002,-1.915 ORIENTATION=-6.37831374916685E-05,-0.999999997965856,0/
&DEVC ID='DEVC_663' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5705887503311,-8.42796176828002,-1.915 ORIENTATION=-0.999999997965856,6.37831374916685E-05,0/
&DEVC ID='DEVC_664' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5705887503311,-8.42796176828002,-1.915 ORIENTATION=0.999999997965856,-6.37831374916685E-05,0/
&DEVC ID='DEVC_665' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5705887503311,-8.42796176828002,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_666' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5705887503311,-8.42796176828002,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_667' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.47084232697104,-9.14625932993822,-1.915 ORIENTATION=-3.87108611933838E-05,0.999999999250735,0/
&DEVC ID='DEVC_668' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.47084232697104,-9.14625932993822,-1.915 ORIENTATION=3.87108611933838E-05,-0.999999999250735,0/
&DEVC ID='DEVC_669' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.47084232697104,-9.14625932993822,-1.915 ORIENTATION=-0.999999999250735,-3.87108611933838E-05,0/
&DEVC ID='DEVC_670' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.47084232697104,-9.14625932993822,-1.915 ORIENTATION=0.999999999250735,3.87108611933838E-05,0/
&DEVC ID='DEVC_671' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.47084232697104,-9.14625932993822,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_672' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.47084232697104,-9.14625932993822,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_673' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.47086942457387,-9.84625932941373,-1.915 ORIENTATION=-3.87108611933838E-05,0.999999999250735,0/
&DEVC ID='DEVC_674' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.47086942457387,-9.84625932941373,-1.915 ORIENTATION=3.87108611933838E-05,-0.999999999250735,0/
&DEVC ID='DEVC_675' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.47086942457387,-9.84625932941373,-1.915 ORIENTATION=-0.999999999250735,-3.87108611933838E-05,0/
&DEVC ID='DEVC_676' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.47086942457387,-9.84625932941373,-1.915 ORIENTATION=0.999999999250735,3.87108611933838E-05,0/
&DEVC ID='DEVC_677' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.47086942457387,-9.84625932941373,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_678' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.47086942457387,-9.84625932941373,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_679' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.98645781069666,-9.14620065915756,-1.915 ORIENTATION=-3.87108611933838E-05,0.999999999250735,0/
&DEVC ID='DEVC_680' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.98645781069666,-9.14620065915756,-1.915 ORIENTATION=3.87108611933838E-05,-0.999999999250735,0/
&DEVC ID='DEVC_681' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.98645781069666,-9.14620065915756,-1.915 ORIENTATION=-0.999999999250735,-3.87108611933838E-05,0/
&DEVC ID='DEVC_682' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.98645781069666,-9.14620065915756,-1.915 ORIENTATION=0.999999999250735,3.87108611933838E-05,0/
&DEVC ID='DEVC_683' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.98645781069666,-9.14620065915756,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_684' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.98645781069666,-9.14620065915756,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_685' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.98648490829949,-9.84620065863307,-1.915 ORIENTATION=-3.87108611933838E-05,0.999999999250735,0/
&DEVC ID='DEVC_686' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.98648490829949,-9.84620065863307,-1.915 ORIENTATION=3.87108611933838E-05,-0.999999999250735,0/
&DEVC ID='DEVC_687' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.98648490829949,-9.84620065863307,-1.915 ORIENTATION=-0.999999999250735,-3.87108611933838E-05,0/
&DEVC ID='DEVC_688' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.98648490829949,-9.84620065863307,-1.915 ORIENTATION=0.999999999250735,3.87108611933838E-05,0/
&DEVC ID='DEVC_689' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.98648490829949,-9.84620065863307,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_690' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.98648490829949,-9.84620065863307,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_691' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.51056357173973,-9.14614165971095,-1.915 ORIENTATION=-3.87108611933837E-05,0.999999999250735,0/
&DEVC ID='DEVC_692' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.51056357173973,-9.14614165971095,-1.915 ORIENTATION=3.87108611933837E-05,-0.999999999250735,0/
&DEVC ID='DEVC_693' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.51056357173973,-9.14614165971095,-1.915 ORIENTATION=-0.999999999250735,-3.87108611933837E-05,0/
&DEVC ID='DEVC_694' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.51056357173973,-9.14614165971095,-1.915 ORIENTATION=0.999999999250735,3.87108611933837E-05,0/
&DEVC ID='DEVC_695' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.51056357173973,-9.14614165971095,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_696' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.51056357173973,-9.14614165971095,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_697' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.51059066934256,-9.84614165918647,-1.915 ORIENTATION=-3.87108611933837E-05,0.999999999250735,0/
&DEVC ID='DEVC_698' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.51059066934256,-9.84614165918647,-1.915 ORIENTATION=3.87108611933837E-05,-0.999999999250735,0/
&DEVC ID='DEVC_699' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.51059066934256,-9.84614165918647,-1.915 ORIENTATION=-0.999999999250735,-3.87108611933837E-05,0/
&DEVC ID='DEVC_700' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.51059066934256,-9.84614165918647,-1.915 ORIENTATION=0.999999999250735,3.87108611933837E-05,0/
&DEVC ID='DEVC_701' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.51059066934256,-9.84614165918647,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_702' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.51059066934256,-9.84614165918647,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_703' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.0239527463556,-9.14608307511264,-1.915 ORIENTATION=-3.87108611933837E-05,0.999999999250735,0/
&DEVC ID='DEVC_704' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.0239527463556,-9.14608307511264,-1.915 ORIENTATION=3.87108611933837E-05,-0.999999999250735,0/
&DEVC ID='DEVC_705' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.0239527463556,-9.14608307511264,-1.915 ORIENTATION=-0.999999999250735,-3.87108611933837E-05,0/
&DEVC ID='DEVC_706' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.0239527463556,-9.14608307511264,-1.915 ORIENTATION=0.999999999250735,3.87108611933837E-05,0/
&DEVC ID='DEVC_707' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.0239527463556,-9.14608307511264,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_708' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.0239527463556,-9.14608307511264,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_709' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.0239798439584,-9.84608307458815,-1.915 ORIENTATION=-3.87108611933837E-05,0.999999999250735,0/
&DEVC ID='DEVC_710' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.0239798439584,-9.84608307458815,-1.915 ORIENTATION=3.87108611933837E-05,-0.999999999250735,0/
&DEVC ID='DEVC_711' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.0239798439584,-9.84608307458815,-1.915 ORIENTATION=-0.999999999250735,-3.87108611933837E-05,0/
&DEVC ID='DEVC_712' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.0239798439584,-9.84608307458815,-1.915 ORIENTATION=0.999999999250735,3.87108611933837E-05,0/
&DEVC ID='DEVC_713' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.0239798439584,-9.84608307458815,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_714' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.0239798439584,-9.84608307458815,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_715' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5688402297232,-9.14602327118766,-1.915 ORIENTATION=-3.87108611933837E-05,0.999999999250735,0/
&DEVC ID='DEVC_716' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5688402297232,-9.14602327118766,-1.915 ORIENTATION=3.87108611933837E-05,-0.999999999250735,0/
&DEVC ID='DEVC_717' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5688402297232,-9.14602327118766,-1.915 ORIENTATION=-0.999999999250735,-3.87108611933837E-05,0/
&DEVC ID='DEVC_718' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5688402297232,-9.14602327118766,-1.915 ORIENTATION=0.999999999250735,3.87108611933837E-05,0/
&DEVC ID='DEVC_719' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5688402297232,-9.14602327118766,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_720' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5688402297232,-9.14602327118766,-1.915 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_721' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.568867327326,-9.84602327066318,-1.915 ORIENTATION=-3.87108611933837E-05,0.999999999250735,0/
&DEVC ID='DEVC_722' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.568867327326,-9.84602327066318,-1.915 ORIENTATION=3.87108611933837E-05,-0.999999999250735,0/
&DEVC ID='DEVC_723' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.568867327326,-9.84602327066318,-1.915 ORIENTATION=-0.999999999250735,-3.87108611933837E-05,0/
&DEVC ID='DEVC_724' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.568867327326,-9.84602327066318,-1.915 ORIENTATION=0.999999999250735,3.87108611933837E-05,0/
&DEVC ID='DEVC_725' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.568867327326,-9.84602327066318,-1.915 ORIENTATION=0,0,1/
&DEVC ID='DEVC_726' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.568867327326,-9.84602327066318,-1.915 ORIENTATION=0,0,-1/
&SLCF QUANTITY='TEMPERATURE' CELL_CENTERED=.True. PBZ=-1.915/
&SLCF QUANTITY='VISIBILITY' CELL_CENTERED=.True. PBZ=-1.915/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' CELL_CENTERED=.True. PBZ=-1.915/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' CELL_CENTERED=.True. PBZ=-1.915/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' CELL_CENTERED=.True. PBZ=-1.915/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' CELL_CENTERED=.True. PBZ=-1.915/
&SLCF QUANTITY='PRESSURE' CELL_CENTERED=.True. PBZ=-1.915/
&SLCF QUANTITY='INTEGRATED INTENSITY' CELL_CENTERED=.True. PBZ=-1.915/
f1b5c31b6cde4ec4abe381cd2f46c0c5 (begin)
&SURF ID='SURF_10' HRRPUA=147.7212 COLOR='RED' RAMP_Q='RAMP_14'/
&RAMP ID='RAMP_14' T=0 F=0/
&RAMP ID='RAMP_14' T=0.5 F=1/
&VENT XB=1.25,2,4.5,6.25,-2.58214285714286,-2.58214285714286 SURF_ID='SURF_10' SPREAD_RATE=0.0125 XYZ=1.625,5.375,-2.58214285714286 CTRL_ID='CTRL_14'/
&CTRL ID='CTRL_14' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_15' LATCH=.False./
&RAMP ID='RAMP_15' T=-1 F=-1/
&RAMP ID='RAMP_15' T=1 F=1/
f1b5c31b6cde4ec4abe381cd2f46c0c5 (end)
&SLCF QUANTITY='EXTINCTION COEFFICIENT' CELL_CENTERED=.True. PBZ=-0.645535714285714/
bd42978f6e0a412a90d27f40b1cce61f (begin)
&CTRL ID='CTRL_15' FUNCTION_TYPE='EXTERNAL'/
&CTRL ID='CTRL_16' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='CTRL_15' DELAY=20/
bd42978f6e0a412a90d27f40b1cce61f (end)
&CTRL ID='DetectorsTrigger' FUNCTION_TYPE='ANY' INPUT_ID(1:1)='CTRL_16'/
&CTRL ID='AlwaysDisabled' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_16'/
&RAMP ID='RAMP_16' T=-2 F=-1/
&RAMP ID='RAMP_16' T=-1 F=-1/
&CTRL ID='DetectorKill' FUNCTION_TYPE='KILL' INPUT_ID(1:1)='DetectorsTrigger'/
&CTRL ID='DetectorRestart' FUNCTION_TYPE='RESTART' INPUT_ID(1:1)='DetectorsTrigger'/
&ZONE XYZ=0.625,4.625,-0.645535714285714/
&BNDF QUANTITY='INCIDENT HEAT FLUX'/
&BNDF QUANTITY='WALL TEMPERATURE'/
&TAIL /

RAMP_1	044888b2dcff404082e1b909ab0f599c
RAMP_2	10c38eab8bea484aa78133f9098142f6
RAMP_3	8f1ec5d7388c44f594cdac22e060fcb6
RAMP_4	bfe1e012d3354839bcfcb653f0e30aa5
RAMP_5	0dd4b915fe494f959385924ad75aeea8
RAMP_6	a7068edeeffc4a76a500b30c7bd32c58
RAMP_7	ac6446c93feb474fa495ce525fff789a
RAMP_8	80dbffb3cf2f4a8181a360d19903cb71
RAMP_9	9c9ae3c935f54a2abfc4749c07491f45
RAMP_10	b8bddd5d329c4e74ac9fe80f40e3dc2b
RAMP_11	692c792f9227411b8526e260b461c03b
RAMP_12	672893a7355e4f8e98847ae84f82afa5
RAMP_13	00c4c0e0c7ad4efba75dc021a96da6a5
RAMP_14	f1b5c31b6cde4ec4abe381cd2f46c0c5
SURF_10	f1b5c31b6cde4ec4abe381cd2f46c0c5
MATL_1	
MATL_2	Tekstolit, karbolit
SPEC_1	Tekstolit, karbolit
DEVC_1	3874cc0ddc33437ab579b438f0a04b0f	1
DEVC_2	3874cc0ddc33437ab579b438f0a04b0f	1
DEVC_3	3874cc0ddc33437ab579b438f0a04b0f	1
DEVC_4	3874cc0ddc33437ab579b438f0a04b0f	1
DEVC_5	3874cc0ddc33437ab579b438f0a04b0f	1
DEVC_6	3874cc0ddc33437ab579b438f0a04b0f	1
DEVC_7	3874cc0ddc33437ab579b438f0a04b0f	1
DEVC_8	3874cc0ddc33437ab579b438f0a04b0f	1
DEVC_9	3874cc0ddc33437ab579b438f0a04b0f	1
DEVC_10	3874cc0ddc33437ab579b438f0a04b0f	1
DEVC_11	3874cc0ddc33437ab579b438f0a04b0f	1
DEVC_12	3874cc0ddc33437ab579b438f0a04b0f	1
DEVC_13	3874cc0ddc33437ab579b438f0a04b0f	1
DEVC_14	3874cc0ddc33437ab579b438f0a04b0f	1
DEVC_15	3874cc0ddc33437ab579b438f0a04b0f	1
DEVC_16	3874cc0ddc33437ab579b438f0a04b0f	2
DEVC_17	3874cc0ddc33437ab579b438f0a04b0f	2
DEVC_18	3874cc0ddc33437ab579b438f0a04b0f	2
DEVC_19	3874cc0ddc33437ab579b438f0a04b0f	2
DEVC_20	3874cc0ddc33437ab579b438f0a04b0f	2
DEVC_21	3874cc0ddc33437ab579b438f0a04b0f	2
DEVC_22	3874cc0ddc33437ab579b438f0a04b0f	2
DEVC_23	3874cc0ddc33437ab579b438f0a04b0f	2
DEVC_24	3874cc0ddc33437ab579b438f0a04b0f	2
DEVC_25	3874cc0ddc33437ab579b438f0a04b0f	2
DEVC_26	3874cc0ddc33437ab579b438f0a04b0f	2
DEVC_27	3874cc0ddc33437ab579b438f0a04b0f	2
DEVC_28	3874cc0ddc33437ab579b438f0a04b0f	2
DEVC_29	3874cc0ddc33437ab579b438f0a04b0f	2
DEVC_30	3874cc0ddc33437ab579b438f0a04b0f	2
DEVC_31	0499a98e66004408be2443459544c1e3	1
DEVC_32	0499a98e66004408be2443459544c1e3	1
DEVC_33	0499a98e66004408be2443459544c1e3	1
DEVC_34	0499a98e66004408be2443459544c1e3	1
DEVC_35	0499a98e66004408be2443459544c1e3	1
DEVC_36	0499a98e66004408be2443459544c1e3	1
DEVC_37	0499a98e66004408be2443459544c1e3	1
DEVC_38	0499a98e66004408be2443459544c1e3	1
DEVC_39	0499a98e66004408be2443459544c1e3	1
DEVC_40	0499a98e66004408be2443459544c1e3	1
DEVC_41	0499a98e66004408be2443459544c1e3	1
DEVC_42	0499a98e66004408be2443459544c1e3	1
DEVC_43	0499a98e66004408be2443459544c1e3	1
DEVC_44	0499a98e66004408be2443459544c1e3	1
DEVC_45	0499a98e66004408be2443459544c1e3	1
DEVC_46	0499a98e66004408be2443459544c1e3	2
DEVC_47	0499a98e66004408be2443459544c1e3	2
DEVC_48	0499a98e66004408be2443459544c1e3	2
DEVC_49	0499a98e66004408be2443459544c1e3	2
DEVC_50	0499a98e66004408be2443459544c1e3	2
DEVC_51	0499a98e66004408be2443459544c1e3	2
DEVC_52	0499a98e66004408be2443459544c1e3	2
DEVC_53	0499a98e66004408be2443459544c1e3	2
DEVC_54	0499a98e66004408be2443459544c1e3	2
DEVC_55	0499a98e66004408be2443459544c1e3	2
DEVC_56	0499a98e66004408be2443459544c1e3	2
DEVC_57	0499a98e66004408be2443459544c1e3	2
DEVC_58	0499a98e66004408be2443459544c1e3	2
DEVC_59	0499a98e66004408be2443459544c1e3	2
DEVC_60	0499a98e66004408be2443459544c1e3	2
DEVC_61	64a61606166b4165886e193fb9a4541f	1
DEVC_62	64a61606166b4165886e193fb9a4541f	1
DEVC_63	64a61606166b4165886e193fb9a4541f	1
DEVC_64	64a61606166b4165886e193fb9a4541f	1
DEVC_65	64a61606166b4165886e193fb9a4541f	1
DEVC_66	64a61606166b4165886e193fb9a4541f	1
DEVC_67	64a61606166b4165886e193fb9a4541f	1
DEVC_68	64a61606166b4165886e193fb9a4541f	1
DEVC_69	64a61606166b4165886e193fb9a4541f	1
DEVC_70	64a61606166b4165886e193fb9a4541f	1
DEVC_71	64a61606166b4165886e193fb9a4541f	1
DEVC_72	64a61606166b4165886e193fb9a4541f	1
DEVC_73	64a61606166b4165886e193fb9a4541f	1
DEVC_74	64a61606166b4165886e193fb9a4541f	1
DEVC_75	64a61606166b4165886e193fb9a4541f	1
DEVC_76	64a61606166b4165886e193fb9a4541f	2
DEVC_77	64a61606166b4165886e193fb9a4541f	2
DEVC_78	64a61606166b4165886e193fb9a4541f	2
DEVC_79	64a61606166b4165886e193fb9a4541f	2
DEVC_80	64a61606166b4165886e193fb9a4541f	2
DEVC_81	64a61606166b4165886e193fb9a4541f	2
DEVC_82	64a61606166b4165886e193fb9a4541f	2
DEVC_83	64a61606166b4165886e193fb9a4541f	2
DEVC_84	64a61606166b4165886e193fb9a4541f	2
DEVC_85	64a61606166b4165886e193fb9a4541f	2
DEVC_86	64a61606166b4165886e193fb9a4541f	2
DEVC_87	64a61606166b4165886e193fb9a4541f	2
DEVC_88	64a61606166b4165886e193fb9a4541f	2
DEVC_89	64a61606166b4165886e193fb9a4541f	2
DEVC_90	64a61606166b4165886e193fb9a4541f	2
DEVC_91	d6a65a4deb174a678c4a2d5887f41d8d	1
DEVC_92	d6a65a4deb174a678c4a2d5887f41d8d	1
DEVC_93	d6a65a4deb174a678c4a2d5887f41d8d	1
DEVC_94	d6a65a4deb174a678c4a2d5887f41d8d	1
DEVC_95	d6a65a4deb174a678c4a2d5887f41d8d	1
DEVC_96	d6a65a4deb174a678c4a2d5887f41d8d	1
DEVC_97	d6a65a4deb174a678c4a2d5887f41d8d	1
DEVC_98	d6a65a4deb174a678c4a2d5887f41d8d	1
DEVC_99	d6a65a4deb174a678c4a2d5887f41d8d	1
DEVC_100	d6a65a4deb174a678c4a2d5887f41d8d	1
DEVC_101	d6a65a4deb174a678c4a2d5887f41d8d	1
DEVC_102	d6a65a4deb174a678c4a2d5887f41d8d	1
DEVC_103	d6a65a4deb174a678c4a2d5887f41d8d	1
DEVC_104	d6a65a4deb174a678c4a2d5887f41d8d	1
DEVC_105	d6a65a4deb174a678c4a2d5887f41d8d	1
DEVC_106	d6a65a4deb174a678c4a2d5887f41d8d	2
DEVC_107	d6a65a4deb174a678c4a2d5887f41d8d	2
DEVC_108	d6a65a4deb174a678c4a2d5887f41d8d	2
DEVC_109	d6a65a4deb174a678c4a2d5887f41d8d	2
DEVC_110	d6a65a4deb174a678c4a2d5887f41d8d	2
DEVC_111	d6a65a4deb174a678c4a2d5887f41d8d	2
DEVC_112	d6a65a4deb174a678c4a2d5887f41d8d	2
DEVC_113	d6a65a4deb174a678c4a2d5887f41d8d	2
DEVC_114	d6a65a4deb174a678c4a2d5887f41d8d	2
DEVC_115	d6a65a4deb174a678c4a2d5887f41d8d	2
DEVC_116	d6a65a4deb174a678c4a2d5887f41d8d	2
DEVC_117	d6a65a4deb174a678c4a2d5887f41d8d	2
DEVC_118	d6a65a4deb174a678c4a2d5887f41d8d	2
DEVC_119	d6a65a4deb174a678c4a2d5887f41d8d	2
DEVC_120	d6a65a4deb174a678c4a2d5887f41d8d	2
DEVC_121	1e709983f76341e38f154681a2260daf	1
DEVC_122	1e709983f76341e38f154681a2260daf	1
DEVC_123	1e709983f76341e38f154681a2260daf	1
DEVC_124	1e709983f76341e38f154681a2260daf	1
DEVC_125	1e709983f76341e38f154681a2260daf	1
DEVC_126	1e709983f76341e38f154681a2260daf	1
DEVC_127	1e709983f76341e38f154681a2260daf	1
DEVC_128	1e709983f76341e38f154681a2260daf	1
DEVC_129	1e709983f76341e38f154681a2260daf	1
DEVC_130	1e709983f76341e38f154681a2260daf	1
DEVC_131	1e709983f76341e38f154681a2260daf	1
DEVC_132	1e709983f76341e38f154681a2260daf	1
DEVC_133	1e709983f76341e38f154681a2260daf	1
DEVC_134	1e709983f76341e38f154681a2260daf	1
DEVC_135	1e709983f76341e38f154681a2260daf	1
DEVC_136	1e709983f76341e38f154681a2260daf	2
DEVC_137	1e709983f76341e38f154681a2260daf	2
DEVC_138	1e709983f76341e38f154681a2260daf	2
DEVC_139	1e709983f76341e38f154681a2260daf	2
DEVC_140	1e709983f76341e38f154681a2260daf	2
DEVC_141	1e709983f76341e38f154681a2260daf	2
DEVC_142	1e709983f76341e38f154681a2260daf	2
DEVC_143	1e709983f76341e38f154681a2260daf	2
DEVC_144	1e709983f76341e38f154681a2260daf	2
DEVC_145	1e709983f76341e38f154681a2260daf	2
DEVC_146	1e709983f76341e38f154681a2260daf	2
DEVC_147	1e709983f76341e38f154681a2260daf	2
DEVC_148	1e709983f76341e38f154681a2260daf	2
DEVC_149	1e709983f76341e38f154681a2260daf	2
DEVC_150	1e709983f76341e38f154681a2260daf	2
