&HEAD CHID='54483d3d' TITLE='DS:_Scenarij_1' FYI='Fajl sgenerirovan Fenix+ 3 Ultimate 3.7.1.3 dlya FDS6'/
&DUMP DT_RESTART=330 DIAGNOSTICS_INTERVAL=1/
&TIME T_END=330 DT_EXTERNAL=0.01/
&MISC TMPA=38 RESTART=.True. VISIBILITY_FACTOR=2.38 MAX_LEAK_PATHS=16 BNDF_DEFAULT=.False. EXTERNAL_FILENAME='54483d3d_control.csv' MINIMUM_ZONE_VOLUME=1/
&WIND /
&CLIP /
&DEVC ID='CLOCK' QUANTITY='TIME' XYZ=0,-0.5,3.565/
&RADI PATH_LENGTH=9.58172350075592/
ComputationAreas
&MESH IJK=80,46,14 XB=-20,20,-12,11,0,7.13 MPI_PROCESS=0/
&VENT XB=-20,-20,-12,11,0,3.565 SURF_ID='OPEN'/
&VENT XB=-20,-20,-12,11,3.565,7.13 SURF_ID='OPEN'/
&VENT XB=20,20,-12,11,0,3.565 SURF_ID='OPEN'/
&VENT XB=20,20,-12,11,3.565,7.13 SURF_ID='OPEN'/
&VENT XB=-20,20,-12,-12,0,3.565 SURF_ID='OPEN'/
&VENT XB=-20,20,-12,-12,3.565,7.13 SURF_ID='OPEN'/
&VENT XB=-20,20,11,11,0,3.565 SURF_ID='OPEN'/
&VENT XB=-20,20,11,11,3.565,7.13 SURF_ID='OPEN'/
&SPEC ID='OXYGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='NITROGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON DIOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON MONOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='HYDROGEN CHLORIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='WATER VAPOR' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SOOT' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SPEC_1' MW=87.16459/
&SPEC ID='AIR' BACKGROUND=.True. SPEC_ID(1:4)='OXYGEN','NITROGEN','WATER VAPOR','CARBON DIOXIDE' VOLUME_FRACTION(1:4)=0.203075576540796,0.769880695047426,0.0266608747121749,0.000382853699603238/
&SPEC ID='PRODUCTS' SPEC_ID(1:6)='SOOT','CARBON DIOXIDE','CARBON MONOXIDE','HYDROGEN CHLORIDE','WATER VAPOR','NITROGEN' VOLUME_FRACTION(1:6)=0.0684016175615057,2.55243242409937,0.00684617684335293,0.0143437755581727,6.00242603820337,14.8398292086404/
&REAC FUEL='SPEC_1' HEAT_OF_COMBUSTION=13800 SPEC_ID_NU(1:3)='SPEC_1','AIR','PRODUCTS' NU(1:3)=-1,-19.2754920393559,1/
1b30c0236af94d18b5c78a2a9c08daec
&OBST XB=0,0.5,-7.5,-6.5,1.01857142857143,1.52785714285714 RGB=128,128,128/
&OBST XB=2,2,-7.5,-6.5,0,0.509285714285714 RGB=128,128,128/
&OBST XB=1,1,-7.5,-6.5,0.509285714285714,1.01857142857143 RGB=128,128,128/
&OBST XB=-0.5,-0.5,-7.5,-6.5,1.52785714285714,2.03714285714286 RGB=128,128,128/
&OBST XB=-0.5,0,-7.5,-6.5,1.52785714285714,1.52785714285714 RGB=128,128,128/
&OBST XB=0.5,1,-7.5,-6.5,1.01857142857143,1.01857142857143 RGB=128,128,128/
&OBST XB=1,2,-7.5,-6.5,0.509285714285714,0.509285714285714 RGB=128,128,128/
&OBST XB=2,2.5,-7.5,-6.5,0,0 RGB=128,128,128/
e67c8b16323f434c92fbc1ea93236bbf
&OBST XB=1,1.5,-9,-7.5,2.54642857142857,3.05571428571429 RGB=128,128,128/
&OBST XB=2,2.5,-9,-7.5,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=0.5,0.5,-9,-7.5,2.03714285714286,2.54642857142857 RGB=128,128,128/
&OBST XB=-0.5,0.5,-9,-7.5,2.03714285714286,2.03714285714286 RGB=128,128,128/
&OBST XB=0.5,1,-9,-7.5,2.54642857142857,2.54642857142857 RGB=128,128,128/
&OBST XB=1.5,2,-9,-7.5,3.05571428571429,3.05571428571429 RGB=128,128,128/
7e3cb31f5da34085a79764347e7e044a
&OBST XB=18.5,20,0.5,1,0,0.509285714285714 RGB=128,128,128/
&OBST XB=18.5,20,1,1.5,0.509285714285714,1.01857142857143 RGB=128,128,128/
&OBST XB=18.5,20,1.5,2,1.01857142857143,1.52785714285714 RGB=128,128,128/
a445d96c7232430995624167721c4f90
&OBST XB=18.5,20,3,3.5,1.52785714285714,2.03714285714286 RGB=128,128,128/
&OBST XB=18.5,20,3.5,4,2.03714285714286,2.54642857142857 RGB=128,128,128/
&OBST XB=18.5,20,4,4,2.54642857142857,3.05571428571429 RGB=128,128,128/
&OBST XB=18.5,20,4.5,4.5,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=18.5,20,4,4.5,3.05571428571429,3.05571428571429 RGB=128,128,128/
&OBST XB=18.5,20,4.5,5,3.565,3.565 RGB=128,128,128/
bd266648c7b84303b09de31438fe6d38
&OBST XB=-3,-3,8.5,10,0,0.509285714285714 RGB=128,128,128/
&OBST XB=-3.5,-3.5,8.5,10,0.509285714285714,1.01857142857143 RGB=128,128,128/
&OBST XB=-4,-4,8.5,10,1.01857142857143,1.52785714285714 RGB=128,128,128/
&OBST XB=-4.5,-4,8.5,10,1.52785714285714,1.52785714285714 RGB=128,128,128/
&OBST XB=-4,-3.5,8.5,10,1.01857142857143,1.01857142857143 RGB=128,128,128/
&OBST XB=-3.5,-3,8.5,10,0.509285714285714,0.509285714285714 RGB=128,128,128/
c0a5fe823b6e44118fa83048be013b2f
&OBST XB=-7,-6.5,8.5,10,3.05571428571429,3.05571428571429 RGB=128,128,128/
&OBST XB=-6.5,-6,8.5,10,2.54642857142857,2.54642857142857 RGB=128,128,128/
&OBST XB=-6,-5.5,8.5,10,2.03714285714286,2.03714285714286 RGB=128,128,128/
&OBST XB=-5.5,-5.5,8.5,10,1.52785714285714,2.03714285714286 RGB=128,128,128/
&OBST XB=-6,-6,8.5,10,2.03714285714286,2.54642857142857 RGB=128,128,128/
&OBST XB=-6.5,-6.5,8.5,10,2.54642857142857,3.05571428571429 RGB=128,128,128/
&OBST XB=-7,-7,8.5,10,3.05571428571429,3.565 RGB=128,128,128/
6b3ab5ef35564e76a233299d372848a2
&OBST XB=-19,-19,8.5,9.5,0,0.509285714285714 RGB=128,128,128/
&OBST XB=-18.5,-18.5,8.5,9.5,0.509285714285714,1.01857142857143 RGB=128,128,128/
&OBST XB=-18,-18,8.5,9.5,1.01857142857143,1.52785714285714 RGB=128,128,128/
&OBST XB=-19.5,-19,8.5,9.5,0,0 RGB=128,128,128/
&OBST XB=-19,-18.5,8.5,9.5,0.509285714285714,0.509285714285714 RGB=128,128,128/
&OBST XB=-18.5,-18,8.5,9.5,1.01857142857143,1.01857142857143 RGB=128,128,128/
&OBST XB=-18,-17.5,8.5,9.5,1.52785714285714,1.52785714285714 RGB=128,128,128/
0db11afe38a24e46b1b1a383a8eb3519
&OBST XB=-16.5,-16.5,8.5,9.5,1.52785714285714,2.03714285714286 RGB=128,128,128/
&OBST XB=-16,-16,8.5,9.5,2.03714285714286,2.54642857142857 RGB=128,128,128/
&OBST XB=-15.5,-15.5,8.5,9.5,2.54642857142857,3.05571428571429 RGB=128,128,128/
&OBST XB=-15,-15,8.5,9.5,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=-17,-16.5,8.5,9.5,1.52785714285714,1.52785714285714 RGB=128,128,128/
&OBST XB=-16.5,-16,8.5,9.5,2.03714285714286,2.03714285714286 RGB=128,128,128/
&OBST XB=-16,-15.5,8.5,9.5,2.54642857142857,2.54642857142857 RGB=128,128,128/
&OBST XB=-15.5,-15,8.5,9.5,3.05571428571429,3.05571428571429 RGB=128,128,128/
4c60170def914898bb6c87a1b8495961
&OBST XB=-18,-13.5,-10,7,3.565,3.565 TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=-13.5,-9,-10,9,3.565,3.565 TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=-9,-7,-10,7,3.565,3.565 TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=-7,-2,-11.5,7,3.565,3.565 TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=-2,1.5,-11.5,-9,3.565,3.565 TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=2.5,4,-11.5,-9.5,3.565,3.565 TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=-2,4,-6,7,3.565,3.565 TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=4,4.5,-11.5,7,3.565,3.565 TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=4.5,5,-10,7,3.565,3.565 TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=5,5.5,-10,10.5,3.565,3.565 TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=5.5,7.5,-11.5,10.5,3.565,3.565 TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=7.5,10.5,-10,10.5,3.565,3.565 TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=10.5,13.5,-10,7,3.565,3.565 TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=13.5,15.5,-11.5,7,3.565,3.565 TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=15.5,17.5,-10,7,3.565,3.565 TRANSPARENCY=0.1 RGB=128,128,128/
73c9be4ea3904d9d8cd6615cad436918
&OBST XB=-2,-0.5,-9,-6,1.52785714285714,2.03714285714286 RGB=128,128,128/
fcfba13df8d74326b500fc74ccdb33cc
&OBST XB=18.5,20,2,3,1.52785714285714,1.52785714285714 RGB=128,128,128/
0e39abde99d041f397beb18adb0cc8ea
&OBST XB=-5.5,-4.5,8.5,10,1.52785714285714,1.52785714285714 RGB=128,128,128/
e23eeb57353c4a1bb3ab7c245138bd26
&OBST XB=-17.5,-17,8.5,9.5,1.52785714285714,1.52785714285714 RGB=128,128,128/
c6fba513f688450dbf84c9f581bb8e94
&OBST XB=-18,-17,6.5,7,0,3.565 RGB=128,128,128/
&OBST XB=-17,-16,6.5,7,0,1.01857142857143 RGB=128,128,128/
&OBST XB=-17,-16,6.5,7,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=-16,-14.5,6.5,7,0,3.565 RGB=128,128,128/
&OBST XB=-14.5,-13.5,6.5,7,0,1.01857142857143 RGB=128,128,128/
&OBST XB=-14.5,-13.5,6.5,7,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=-13.5,-13,6.5,7,0,3.565 RGB=128,128,128/
&OBST XB=-13,-12,6.5,7,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=-12,-10.5,6.5,7,0,3.565 RGB=128,128,128/
&OBST XB=-10.5,-9,6.5,7,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=-9,-8.5,6.5,7,0,3.565 RGB=128,128,128/
&OBST XB=-8.5,-7.5,6.5,7,0,1.01857142857143 RGB=128,128,128/
&OBST XB=-8.5,-7.5,6.5,7,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=-7.5,-6,6.5,7,0,3.565 RGB=128,128,128/
&OBST XB=-6,-5.5,6.5,7,0,1.01857142857143 RGB=128,128,128/
&OBST XB=-6,-5.5,6.5,7,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=-5.5,-4,6.5,7,0,3.565 RGB=128,128,128/
&OBST XB=-4,-2,6.5,7,0,1.01857142857143 RGB=128,128,128/
&OBST XB=-4,-2,6.5,7,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=-2,-1,6.5,7,0,3.565 RGB=128,128,128/
&OBST XB=-1,1,6.5,7,0,1.01857142857143 RGB=128,128,128/
&OBST XB=-1,1,6.5,7,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=1,2,6.5,7,0,3.565 RGB=128,128,128/
&OBST XB=2,3,6.5,7,0,1.01857142857143 RGB=128,128,128/
&OBST XB=2,3,6.5,7,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=3,6.5,6.5,7,0,3.565 RGB=128,128,128/
&OBST XB=6.5,7.5,6.5,7,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=7.5,10.5,6.5,7,0,3.565 RGB=128,128,128/
&OBST XB=10.5,11.5,6.5,7,0,1.01857142857143 RGB=128,128,128/
&OBST XB=10.5,11.5,6.5,7,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=11.5,12,6.5,7,0,3.565 RGB=128,128,128/
&OBST XB=12,13,6.5,7,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=13,17.5,6.5,7,0,3.565 RGB=128,128,128/
caecadad3c694b5b8f97f2a84153bcbe
&OBST XB=17,17.5,6,6.5,0,3.565 RGB=128,128,128/
&OBST XB=17,17.5,4,6,0,1.01857142857143 RGB=128,128,128/
&OBST XB=17,17.5,4,6,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=17,17.5,3,4,0,3.565 RGB=128,128,128/
&OBST XB=17,17.5,1,3,0,1.01857142857143 RGB=128,128,128/
&OBST XB=17,17.5,1,3,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=17,17.5,-1,1,0,3.565 RGB=128,128,128/
&OBST XB=17,17.5,-2,-1,0,1.01857142857143 RGB=128,128,128/
&OBST XB=17,17.5,-2,-1,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=17,17.5,-3.5,-2,0,3.565 RGB=128,128,128/
&OBST XB=17,17.5,-5.5,-3.5,0,1.01857142857143 RGB=128,128,128/
&OBST XB=17,17.5,-5.5,-3.5,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=17,17.5,-6.5,-5.5,0,3.565 RGB=128,128,128/
&OBST XB=17,17.5,-8.5,-6.5,0,1.01857142857143 RGB=128,128,128/
&OBST XB=17,17.5,-8.5,-6.5,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=17,17.5,-10,-8.5,0,3.565 RGB=128,128,128/
ec91e5ec7b28476a81a03470fff4641c
&OBST XB=15,17,-10,-9,0,3.565 RGB=128,128,128/
&OBST XB=14,15,-10,-9,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=11.5,14,-10,-9,0,3.565 RGB=128,128,128/
&OBST XB=9.5,11.5,-10,-9,0,1.01857142857143 RGB=128,128,128/
&OBST XB=9.5,11.5,-10,-9,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=7,9.5,-10,-9,0,3.565 RGB=128,128,128/
&OBST XB=6,7,-10,-9,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=4,6,-10,-9,0,3.565 RGB=128,128,128/
&OBST XB=2.5,4,-10,-9,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=-3,2.5,-10,-9,0,3.565 RGB=128,128,128/
&OBST XB=-4,-3,-10,-9,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=-8.5,-4,-10,-9,0,3.565 RGB=128,128,128/
&OBST XB=-9,-8.5,-10,-9,0,1.01857142857143 RGB=128,128,128/
&OBST XB=-9,-8.5,-10,-9,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=-12,-9,-10,-9,0,3.565 RGB=128,128,128/
&OBST XB=-14,-12,-10,-9,0,1.01857142857143 RGB=128,128,128/
&OBST XB=-14,-12,-10,-9,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=-18,-14,-10,-9,0,3.565 RGB=128,128,128/
802671625e63417f823ccb67b9f3167a
&OBST XB=-18,-17.5,-9,-8.5,0,3.565 RGB=128,128,128/
&OBST XB=-18,-17.5,-8.5,-6.5,0,1.01857142857143 RGB=128,128,128/
&OBST XB=-18,-17.5,-8.5,-6.5,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=-18,-17.5,-6.5,-5.5,0,3.565 RGB=128,128,128/
&OBST XB=-18,-17.5,-5.5,-3.5,0,1.01857142857143 RGB=128,128,128/
&OBST XB=-18,-17.5,-5.5,-3.5,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=-18,-17.5,-3.5,6.5,0,3.565 RGB=128,128,128/
cb8664a4dbc14ec7b2f36e1e5b885211
&OBST XB=-17.5,-17,-3,-2.5,0,3.565 RGB=128,128,128/
&OBST XB=-17,-15.5,-3,-2.5,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=-15.5,-2,-3,-2.5,0,3.565 RGB=128,128,128/
&OBST XB=-2,-0.5,-3,-2.5,0,2.54642857142857 RGB=128,128,128/
&OBST XB=-2,-0.5,-3,-2.5,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=-0.5,1.5,-3,-2.5,0,3.565 RGB=128,128,128/
8f514488eccd4fa79c999b8dc5deb24b
&OBST XB=1.5,2,-3,1,0,3.565 RGB=128,128,128/
&OBST XB=1.5,2,1,2,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=1.5,2,2,3,0,3.565 RGB=128,128,128/
&OBST XB=1.5,2,3,3.5,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=1.5,2,3.5,6.5,0,3.565 RGB=128,128,128/
a6aeee4df3a24da2a47c583ac382e0c7
&OBST XB=2,9,0,0.5,0,3.565 RGB=128,128,128/
&OBST XB=9,10,0,0.5,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=10,11,0,0.5,0,3.565 RGB=128,128,128/
&OBST XB=11,12,0,0.5,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=12,13,0,0.5,0,3.565 RGB=128,128,128/
&OBST XB=13,13.5,0,0.5,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=13.5,17,0,0.5,0,3.565 RGB=128,128,128/
1e44e593ac9340c5993bec8aaabf0a5e
&OBST XB=16.5,17,-3,-2.5,0,3.565 RGB=128,128,128/
&OBST XB=15.5,16.5,-3,-2.5,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=9.5,15.5,-3,-2.5,0,3.565 RGB=128,128,128/
&OBST XB=8,9.5,-3,-2.5,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=4,8,-3,-2.5,0,3.565 RGB=128,128,128/
11ca58583d8b4f30ab1ff1c3f27282db
&OBST XB=-5,-4.5,-2.5,-2,0,3.565 RGB=128,128,128/
&OBST XB=-5,-4.5,-2,-1,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=-5,-4.5,-1,6.5,0,3.565 RGB=128,128,128/
f048fb7f0eea48ffb15d036bf5c64aee
&OBST XB=-11.5,-11,-2.5,6.5,0,3.565 RGB=128,128,128/
4c785ef1cfff4c6cb4e3c8f07ab99263
&OBST XB=4,4.5,-9,-3,0,3.565 RGB=128,128,128/
05a6e58302e94494ae1ced4c1825fdf6
&OBST XB=-2.5,-2,-9,-4.5,0,3.565 RGB=128,128,128/
&OBST XB=-2.5,-2,-4.5,-3,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=-2.5,-2,-3,-3,0,3.565 RGB=128,128,128/
9d9926f051094525aad9843bdba7d2fc
&OBST XB=-2,2.5,-6,-6,0,3.565 RGB=128,128,128/
4f83b736f05a4006ae25c860919f0afc
&OBST XB=0,1.5,0,0,0,3.565 RGB=128,128,128/
ca89b474b1394bb8a31eb8c49b9f923c
&OBST XB=0,0,-1,0,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=0,0,-2.5,-1,0,3.565 RGB=128,128,128/
1977c82a963f4877afbd438654e7d098
&OBST XB=2,3,2.5,2.5,0,3.565 RGB=128,128,128/
&OBST XB=3,4.5,2.5,2.5,0,2.54642857142857 RGB=128,128,128/
&OBST XB=3,4.5,2.5,2.5,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=4.5,6,2.5,2.5,0,3.565 RGB=128,128,128/
13447b695b01438bb25f669611b738a4
&OBST XB=6,6,2.5,3.5,0,3.565 RGB=128,128,128/
&OBST XB=6,6,3.5,5,0,2.54642857142857 RGB=128,128,128/
&OBST XB=6,6,3.5,5,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=6,6,5,6.5,0,3.565 RGB=128,128,128/
b424f9d1c423439980d66ade481ef507
&OBST XB=8.5,8.5,2,6.5,0,3.565 RGB=128,128,128/
&OBST XB=8.5,8.5,1,2,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=8.5,8.5,0.5,1,0,3.565 RGB=128,128,128/
f16807caec33444e86bf8e963caa7a72
&OBST XB=13.5,14,0.5,2,0,3.565 RGB=128,128,128/
&OBST XB=13.5,14,2,2.5,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=13.5,14,2.5,6.5,0,3.565 RGB=128,128,128/
1c98eb48e55e486a9f185affaa5612b0
&OBST XB=8.5,9,3,3,0,3.565 RGB=128,128,128/
&OBST XB=9,10,3,3,2.03714285714286,3.565 RGB=128,128,128/
94588b4fecd243228ed326812de33316
&OBST XB=10,10,3,4.5,0,3.565 RGB=128,128,128/
46666203c6f84e8198248e266262db8e
&OBST XB=10,12,4.5,4.5,0,3.565 RGB=128,128,128/
&OBST XB=12,13,4.5,4.5,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=13,13.5,4.5,4.5,0,3.565 RGB=128,128,128/
2cda31b8f9fb41d3b1df8c34e1975926
&OBST XB=11.5,12,4.5,6.5,0,3.565 RGB=128,128,128/
d37b8c4df42d47c0892e17c6e9f5fe69
&OBST XB=14.5,14.5,-2.5,0,0,3.565 RGB=128,128,128/
a3d0daf4e7374a03b3f53e624a027644
&OBST XB=12.5,12.5,-2.5,0,0,3.565 RGB=128,128,128/
db7106a11aad4109bd318244e0fa4e5c
&OBST XB=10,10,-2.5,0,0,3.565 RGB=128,128,128/
a8a5ff25fa9841ed8a3f50e46cfa0638
&OBST XB=-4.5,-4.5,-9,-7.5,0,3.565 RGB=128,128,128/
&OBST XB=-4.5,-4.5,-7.5,-6,0,2.54642857142857 RGB=128,128,128/
&OBST XB=-4.5,-4.5,-7.5,-6,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=-4.5,-4.5,-6,-5,0,3.565 RGB=128,128,128/
66d8415c5d2a47a4bc24539819ec030d
&OBST XB=-5.5,-4.5,-5,-5,0,3.565 RGB=128,128,128/
&OBST XB=-7,-5.5,-5,-5,0,2.54642857142857 RGB=128,128,128/
&OBST XB=-7,-5.5,-5,-5,3.05571428571429,3.565 RGB=128,128,128/
&OBST XB=-10,-7,-5,-5,0,3.565 RGB=128,128,128/
d05d8d8522d44e8ea22290db1057d380
&OBST XB=-10,-9.5,-5.5,-5,0,3.565 RGB=128,128,128/
&OBST XB=-10,-9.5,-6,-5.5,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=-10,-9.5,-7.5,-6,0,3.565 RGB=128,128,128/
&OBST XB=-10,-9.5,-8.5,-7.5,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=-10,-9.5,-9,-8.5,0,3.565 RGB=128,128,128/
71ab15c3c73c4dbca5d3af69d23e9f73
&OBST XB=-9.5,-7,-6.5,-6.5,0,3.565 RGB=128,128,128/
c47303cab8224a83a3c86ae2c4c45abc
&OBST XB=-7,-7,-6.5,-5,0,3.565 RGB=128,128,128/
9934524b3e20459cb4756023f387cbd0
&OBST XB=-7.5,-7.5,-5,-4.5,0,3.565 RGB=128,128,128/
&OBST XB=-7.5,-7.5,-4.5,-3,2.03714285714286,3.565 RGB=128,128,128/
2f425b4e9f3740899881e1cfa76ac1cc
&OBST XB=10,10.5,7,7.5,0,3.565 RGB=128,128,128/
&OBST XB=10,10.5,7.5,8.5,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=10,10.5,8.5,10.5,0,3.565 RGB=128,128,128/
4ce0513bbe234b86b42fe384b2ef5bda
&OBST XB=9,10,10.5,10.5,0,3.565 RGB=128,128,128/
&OBST XB=6.5,9,10.5,10.5,0,1.01857142857143 RGB=128,128,128/
&OBST XB=6.5,9,10.5,10.5,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=5,6.5,10.5,10.5,0,3.565 RGB=128,128,128/
d027037b3f024cdc9907ba5570bc7e1e
&OBST XB=5,5.5,7,10.5,0,3.565 RGB=128,128,128/
0efa7b935e294551ba05ea51230da103
&OBST XB=-9,-9,7,9,0,3.565 RGB=128,128,128/
76d4118f251041beb47474f68ba4b968
&OBST XB=-10.5,-9,9,9,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=-12,-10.5,9,9,0,3.565 RGB=128,128,128/
&OBST XB=-13,-12,9,9,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=-13.5,-13,9,9,0,3.565 RGB=128,128,128/
ab7247d5e456424d916ea817449f32ee
&OBST XB=-13.5,-13,7,9,0,3.565 RGB=128,128,128/
a236fc09ae7941afbff366b8bd0ad9c9
&OBST XB=13.5,13.5,-11.5,-10,0,3.565 RGB=128,128,128/
d17bb362592f4635a52fc6b61c57ad5d
&OBST XB=13.5,14,-11.5,-11.5,0,3.565 RGB=128,128,128/
&OBST XB=14,15,-11.5,-11.5,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=15,15.5,-11.5,-11.5,0,3.565 RGB=128,128,128/
92055eecd65d4280b71be8ea76cddf5a
&OBST XB=15.5,15.5,-11.5,-10,0,3.565 RGB=128,128,128/
2dc1e6a175d347fbaa1c65210cbc7a77
&OBST XB=5.5,5.5,-11.5,-10,0,3.565 RGB=128,128,128/
e2efeb88eb2e4874bd85c4369fd90d82
&OBST XB=5.5,6,-11.5,-11.5,0,3.565 RGB=128,128,128/
&OBST XB=6,7,-11.5,-11.5,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=7,7.5,-11.5,-11.5,0,3.565 RGB=128,128,128/
9bb0fb8eec424b9b9806e1bc7d947058
&OBST XB=7.5,7.5,-11.5,-10,0,3.565 RGB=128,128,128/
03d1ca7641a440fd80ec8df0b7c39bae
&OBST XB=2.5,2.5,-11.5,-10,0,3.565 RGB=128,128,128/
f87455745ab54fda81e120ff2842697f
&OBST XB=2.5,4,-11.5,-11.5,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=4,4.5,-11.5,-11.5,0,3.565 RGB=128,128,128/
9f5dcd986c9543ccba4a7963d05ef76e
&OBST XB=4,4.5,-11.5,-10,0,3.565 RGB=128,128,128/
62293bbf18034413bb6b9ee81978e1ce
&OBST XB=1,1.5,-11.5,-10,0,3.565 RGB=128,128,128/
7c278466913b4951843adcf68d4ca980
&OBST XB=0.5,1,-11.5,-11.5,0,3.565 RGB=128,128,128/
&OBST XB=-1.5,0.5,-11.5,-11.5,0,1.01857142857143 RGB=128,128,128/
&OBST XB=-1.5,0.5,-11.5,-11.5,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=-7,-1.5,-11.5,-11.5,0,3.565 RGB=128,128,128/
d202003e008544d48562d62cdc8ef189
&OBST XB=-7,-7,-11.5,-11,0,3.565 RGB=128,128,128/
&OBST XB=-7,-7,-11,-10,2.03714285714286,3.565 RGB=128,128,128/
ab88c8e7ed6b46ef9326f68b5c93a948
&OBST XB=-4.5,-4.5,-11,-10,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=-4.5,-4.5,-11.5,-11,0,3.565 RGB=128,128,128/
c43e3e228ceb49eab972861cfc7e17ce
&OBST XB=-2,-2,-11,-10,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=-2,-2,-11.5,-11,0,3.565 RGB=128,128,128/
0cb5e73939fb4d69ac17b3533a0bad8d
&OBST XB=5.5,9,9,9,0,3.565 RGB=128,128,128/
&OBST XB=9,9.5,9,9,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=9.5,10,9,9,0,3.565 RGB=128,128,128/
403dfb2d8e774fb9ac265f8e0aafeddd
&OBST XB=7.5,8,8.5,9,0,3.565 RGB=128,128,128/
&OBST XB=7.5,8,7.5,8.5,2.03714285714286,3.565 RGB=128,128,128/
&OBST XB=7.5,8,7,7.5,0,3.565 RGB=128,128,128/
669fd224ef0a4d5f962c8211afc3ec28
&OBST XB=2.5,2.5,-6,-5,0,3.565 RGB=128,128,128/
41331da175f741ff993446839a689a62
&OBST XB=2.5,3,-5,-5,0,3.565 RGB=128,128,128/
&OBST XB=3,4,-5,-5,2.03714285714286,3.565 RGB=128,128,128/
0551f2146e98452181769c5f618acf45
&OBST XB=0,1,-2.5,-1.5,0,0.509285714285714 RGB=250,235,215/
1542070830234a8598bc0366dbdec5b4
&OBST XB=11,11.5,4.5,5.5,0,0.509285714285714 RGB=127,255,0/
66260e51cf8e40b197955c2ed87b39d7
&OBST XB=-13,-12,7,7.5,0,2.03714285714286 SURF_ID='SURF_1' RGB=50,205,50 CTRL_ID='CTRL_1'/
&CTRL ID='CTRL_1' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_1' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_1' T=160.2 F=-1/
&RAMP ID='RAMP_1' T=162.2 F=1/
&RAMP ID='RAMP_1' T=198.8 F=1/
&RAMP ID='RAMP_1' T=200.8 F=-1/
00e4cc94a67d473b90484676ba2fa9eb
&OBST XB=-10.5,-9,7,7.5,0,2.03714285714286 SURF_ID='SURF_2' RGB=50,205,50 CTRL_ID='CTRL_2'/
&CTRL ID='CTRL_2' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_2' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_2' T=-1 F=-1/
&RAMP ID='RAMP_2' T=360 F=-1/
dabe265991844377b196852ae6fd57a2
&OBST XB=12,13,7,7.5,0,2.03714285714286 SURF_ID='SURF_3' RGB=50,205,50 CTRL_ID='CTRL_3'/
&CTRL ID='CTRL_3' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_3' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_3' T=156.4 F=-1/
&RAMP ID='RAMP_3' T=158.4 F=1/
&RAMP ID='RAMP_3' T=201.6 F=1/
&RAMP ID='RAMP_3' T=203.6 F=-1/
&RAMP ID='RAMP_3' T=259.6 F=-1/
&RAMP ID='RAMP_3' T=261.6 F=1/
&RAMP ID='RAMP_3' T=286 F=1/
&RAMP ID='RAMP_3' T=288 F=-1/
f4cc7cff418c45af88aa273918aff945
&OBST XB=-17,-16,7,7.5,1.01857142857143,3.05571428571429 TRANSPARENCY=0.75 RGB=102,102,255/
a49b996f26ea4b53aa2fd237e280a6ce
&OBST XB=-14.5,-13.5,7,7.5,1.01857142857143,3.05571428571429 TRANSPARENCY=0.75 RGB=102,102,255/
0008fe80a3f6409a8acf4e035f95d62c
&OBST XB=-8.5,-7.5,7,7.5,1.01857142857143,3.05571428571429 SURF_ID='SURF_6' TRANSPARENCY=0.75 RGB=102,102,255/
1509a972a17b443ea421984cc702ddf7
&OBST XB=-6,-5.5,7,7.5,1.01857142857143,3.05571428571429 SURF_ID='SURF_7' TRANSPARENCY=0.75 RGB=102,102,255/
a96f886caa3b48fcbf7fe6e2226d44d0
&OBST XB=-4,-2,7,7.5,1.01857142857143,3.05571428571429 SURF_ID='SURF_8' TRANSPARENCY=0.75 RGB=102,102,255/
fbfd0c3c34a74382be3753b49a31c0f2
&OBST XB=-1,1,7,7.5,1.01857142857143,3.05571428571429 SURF_ID='SURF_9' TRANSPARENCY=0.75 RGB=102,102,255/
ae3c3180428340ca93119c90189d8276
&OBST XB=2,3,7,7.5,1.01857142857143,3.05571428571429 SURF_ID='SURF_10' TRANSPARENCY=0.75 RGB=102,102,255/
49403e2a4fe2433bb97ed5241e6cece8
&OBST XB=10.5,11.5,7,7.5,1.01857142857143,3.05571428571429 SURF_ID='SURF_11' TRANSPARENCY=0.75 RGB=102,102,255/
c52b3bd5c3e24a408b518432da2200db
&OBST XB=17,17.5,4,6,1.01857142857143,3.05571428571429 SURF_ID='SURF_12' TRANSPARENCY=0.75 RGB=102,102,255/
3f3be6a5eb6343ceabe42a23e47ee280
&OBST XB=17,17.5,1,3,1.01857142857143,3.05571428571429 SURF_ID='SURF_13' TRANSPARENCY=0.75 RGB=102,102,255/
50674705562d435d8cb55a9f81386061
&OBST XB=17,17.5,-5.5,-3.5,1.01857142857143,3.05571428571429 TRANSPARENCY=0.75 RGB=102,102,255/
9a4bbb42a809439f98e682a630478bdb
&OBST XB=17,17.5,-8.5,-6.5,1.01857142857143,3.05571428571429 TRANSPARENCY=0.75 RGB=102,102,255/
ae547fb87d3541f6b596b20cc6075f27
&OBST XB=17,17.5,-2,-1,1.01857142857143,3.05571428571429 SURF_ID='SURF_16' TRANSPARENCY=0.75 RGB=102,102,255/
76286c8ad2fc40df9dfcd2a185fdde2e
&OBST XB=14,15,-9.5,-9,0,2.03714285714286 SURF_ID='SURF_17' RGB=50,205,50 CTRL_ID='CTRL_4'/
&CTRL ID='CTRL_4' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_4' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_4' T=154.8 F=-1/
&RAMP ID='RAMP_4' T=156.8 F=1/
&RAMP ID='RAMP_4' T=179.8 F=1/
&RAMP ID='RAMP_4' T=181.8 F=-1/
601a3a0b0112484a8046a5cc88157334
&OBST XB=6,7,-9.5,-9,0,2.03714285714286 SURF_ID='SURF_18' RGB=50,205,50 CTRL_ID='CTRL_5'/
&CTRL ID='CTRL_5' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_5' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_5' T=-1 F=-1/
&RAMP ID='RAMP_5' T=360 F=-1/
b62d74a0c2d749c1adbbeab02abdfda5
&OBST XB=2.5,4,-9.5,-9,0,2.03714285714286 SURF_ID='SURF_19' RGB=50,205,50 CTRL_ID='CTRL_6'/
&CTRL ID='CTRL_6' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_6' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_6' T=160.8 F=-1/
&RAMP ID='RAMP_6' T=162.8 F=1/
&RAMP ID='RAMP_6' T=266.8 F=1/
&RAMP ID='RAMP_6' T=268.8 F=-1/
4abfcea523f74f348874b4311070ae21
&OBST XB=9.5,11.5,-9.5,-9,1.01857142857143,3.05571428571429 TRANSPARENCY=0.75 RGB=102,102,255/
5fdec2bee97b4741a0f50bb5ff742874
&OBST XB=-14,-12,-9.5,-9,1.01857142857143,3.05571428571429 TRANSPARENCY=0.75 RGB=102,102,255/
5c78731c7bc14a208f4c07a1fce57f42
&OBST XB=-9,-8.5,-9.5,-9,1.01857142857143,3.05571428571429 TRANSPARENCY=0.75 RGB=102,102,255/
c81ea8fdcfed424c9a4e1fcbb54f796b
&OBST XB=-17.5,-17,-8.5,-6.5,1.01857142857143,3.05571428571429 TRANSPARENCY=0.75 RGB=102,102,255/
cdb6f086a7944de7bc6f415df523b4fd
&OBST XB=-17.5,-17,-5.5,-3.5,1.01857142857143,3.05571428571429 TRANSPARENCY=0.75 RGB=102,102,255/
d7916234f6bc42aa8bd514f7c3b82031
&OBST XB=-2,-0.5,-3,-2.5,2.54642857142857,3.05571428571429 SURF_ID='SURF_25' TRANSPARENCY=0.75 RGB=102,102,255/
a80d3363b2d549ae8bf56ad40e457752
&OBST XB=9,10,0.5,1,0,2.03714285714286 SURF_ID='SURF_26' RGB=50,205,50 CTRL_ID='CTRL_7'/
&CTRL ID='CTRL_7' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_7' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_7' T=168.6 F=-1/
&RAMP ID='RAMP_7' T=170.6 F=1/
&RAMP ID='RAMP_7' T=193.6 F=1/
&RAMP ID='RAMP_7' T=195.6 F=-1/
72f9a7cdbf664b44ab90b2d065902f01
&OBST XB=15.5,16.5,-3,-2.5,0,2.03714285714286 SURF_ID='SURF_27' RGB=50,205,50 CTRL_ID='CTRL_8'/
&CTRL ID='CTRL_8' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_8' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_8' T=-1 F=-1/
&RAMP ID='RAMP_8' T=360 F=-1/
3c04e24d1ee84c4e9ee0896459907c3e
&OBST XB=3,4.5,2.5,3,2.54642857142857,3.05571428571429 TRANSPARENCY=0.75 RGB=102,102,255/
88f1f0e41af648709e476f3489a6468c
&OBST XB=6,6.5,3.5,5,2.54642857142857,3.05571428571429 TRANSPARENCY=0.75 RGB=102,102,255/
cac9d4d95790422f98f57283332f9800
&OBST XB=8.5,9,1,2,0,2.03714285714286 SURF_ID='SURF_31' RGB=50,205,50 CTRL_ID='CTRL_10'/
&CTRL ID='CTRL_10' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_10' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_10' T=153.4 F=-1/
&RAMP ID='RAMP_10' T=155.4 F=1/
&RAMP ID='RAMP_10' T=195.4 F=1/
&RAMP ID='RAMP_10' T=197.4 F=-1/
b56120e683a74724a703a2cf10e0239b
&OBST XB=9,10,3,3.5,0,2.03714285714286 SURF_ID='SURF_32' RGB=50,205,50 CTRL_ID='CTRL_11'/
&CTRL ID='CTRL_11' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_11' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_11' T=-1 F=-1/
&RAMP ID='RAMP_11' T=360 F=-1/
4eed8e6af0c54af99740dd9fdaecb0b8
&OBST XB=12,13,4.5,5,0,2.03714285714286 SURF_ID='SURF_33' RGB=50,205,50 CTRL_ID='CTRL_12'/
&CTRL ID='CTRL_12' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_12' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_12' T=154.8 F=-1/
&RAMP ID='RAMP_12' T=156.8 F=1/
&RAMP ID='RAMP_12' T=203.8 F=1/
&RAMP ID='RAMP_12' T=205.8 F=-1/
abf5e36558594e8bbde622c7eacd664a
&OBST XB=-4.5,-4,-7.5,-6,2.54642857142857,3.05571428571429 TRANSPARENCY=0.75 RGB=102,102,255/
5ff53c2e180b47dfaf516fe0de8ae535
&OBST XB=-7,-5.5,-5,-4.5,2.54642857142857,3.05571428571429 TRANSPARENCY=0.75 RGB=102,102,255/
ba95d7618a1147749a11de856650cecf
&OBST XB=-9.5,-9,-6,-5.5,0,2.03714285714286 SURF_ID='SURF_36' RGB=50,205,50 CTRL_ID='CTRL_13'/
&CTRL ID='CTRL_13' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_13' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_13' T=-1 F=-1/
&RAMP ID='RAMP_13' T=360 F=-1/
3456f8cba73948c4afd3364d5647e6f3
&OBST XB=10,10.5,7.5,8.5,0,2.03714285714286 SURF_ID='SURF_37' RGB=50,205,50 CTRL_ID='CTRL_14'/
&CTRL ID='CTRL_14' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_14' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_14' T=157 F=-1/
&RAMP ID='RAMP_14' T=159 F=1/
&RAMP ID='RAMP_14' T=193 F=1/
&RAMP ID='RAMP_14' T=195 F=-1/
dfb841220e62472ea82b61f78e077dc3
&OBST XB=6.5,9,10.5,11,1.01857142857143,2.03714285714286 SURF_ID='SURF_38' TRANSPARENCY=0.75 RGB=102,102,255/
83087f3cc1234b9db2997edefd0975cc
&OBST XB=-13,-12,9,9.5,0,2.03714285714286 SURF_ID='SURF_39' RGB=50,205,50 CTRL_ID='CTRL_15'/
&CTRL ID='CTRL_15' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_15' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_15' T=161.6 F=-1/
&RAMP ID='RAMP_15' T=163.6 F=1/
&RAMP ID='RAMP_15' T=201.8 F=1/
&RAMP ID='RAMP_15' T=203.8 F=-1/
3ec813838e1d44f2b89dfb5608ae9fd1
&OBST XB=-10.5,-9,9,9.5,0,2.03714285714286 SURF_ID='SURF_40' RGB=50,205,50 CTRL_ID='CTRL_16'/
&CTRL ID='CTRL_16' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_16' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_16' T=-1 F=-1/
&RAMP ID='RAMP_16' T=360 F=-1/
30936e0dbc5044aa919893121b8f1fb0
&OBST XB=14,15,-11.5,-11,0,2.03714285714286 SURF_ID='SURF_41' RGB=50,205,50 CTRL_ID='CTRL_17'/
&CTRL ID='CTRL_17' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_17' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_17' T=156.2 F=-1/
&RAMP ID='RAMP_17' T=158.2 F=1/
&RAMP ID='RAMP_17' T=181.2 F=1/
&RAMP ID='RAMP_17' T=183.2 F=-1/
9a34e26a78f8445596182f329b74edf2
&OBST XB=6,7,-11.5,-11,0,2.03714285714286 SURF_ID='SURF_42' RGB=50,205,50 CTRL_ID='CTRL_18'/
&CTRL ID='CTRL_18' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_18' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_18' T=-1 F=-1/
&RAMP ID='RAMP_18' T=360 F=-1/
7b3427dd3dc941ef9451ee70dbe024fc
&OBST XB=2.5,4,-11.5,-11,0,2.03714285714286 SURF_ID='SURF_43' RGB=50,205,50 CTRL_ID='CTRL_19'/
&CTRL ID='CTRL_19' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_19' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_19' T=162.2 F=-1/
&RAMP ID='RAMP_19' T=164.2 F=1/
&RAMP ID='RAMP_19' T=269.4 F=1/
&RAMP ID='RAMP_19' T=271.4 F=-1/
4f18e1e2494549d59a2c1d3faac02772
&OBST XB=-7,-6.5,-11,-10,0,2.03714285714286 SURF_ID='SURF_44' RGB=50,205,50 CTRL_ID='CTRL_20'/
&CTRL ID='CTRL_20' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_20' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_20' T=-1 F=-1/
&RAMP ID='RAMP_20' T=360 F=-1/
a6f71b8ffb9b4c0f9d5c9ce26c305160
&OBST XB=-4.5,-4,-11,-10,0,2.03714285714286 SURF_ID='SURF_45' RGB=50,205,50 CTRL_ID='CTRL_21'/
&CTRL ID='CTRL_21' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_21' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_21' T=-1 F=-1/
&RAMP ID='RAMP_21' T=360 F=-1/
b15eb34888d84ac68cd383348511f932
&OBST XB=9,9.5,9,9.5,0,2.03714285714286 SURF_ID='SURF_46' RGB=50,205,50 CTRL_ID='CTRL_22'/
&CTRL ID='CTRL_22' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_22' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_22' T=-1 F=-1/
&RAMP ID='RAMP_22' T=360 F=-1/
88768a4ccc2e4e018a36bf3e14ff2918
&OBST XB=7.5,8,7.5,8.5,0,2.03714285714286 SURF_ID='SURF_47' RGB=50,205,50 CTRL_ID='CTRL_23'/
&CTRL ID='CTRL_23' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_23' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_23' T=155.4 F=-1/
&RAMP ID='RAMP_23' T=157.4 F=1/
&RAMP ID='RAMP_23' T=190.4 F=1/
&RAMP ID='RAMP_23' T=192.4 F=-1/
7fac5b6933074dbc81f2892c2b77e0a0
&OBST XB=-18,17.5,-10,7,7.13,7.13 TRANSPARENCY=0.1 RGB=128,128,128/
b7bbd6bbdcbf4e86a879e34e98952753
&OBST XB=-18,-17,6.5,7,3.565,7.13 RGB=128,128,128/
&OBST XB=-17,-16.5,6.5,7,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=-17,-16.5,6.5,7,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=-16.5,-14.5,6.5,7,3.565,7.13 RGB=128,128,128/
&OBST XB=-14.5,-13.5,6.5,7,5.60214285714286,7.13 RGB=128,128,128/
&OBST XB=-13.5,-12.5,6.5,7,3.565,7.13 RGB=128,128,128/
&OBST XB=-12.5,-11.5,6.5,7,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=-12.5,-11.5,6.5,7,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=-11.5,-11,6.5,7,3.565,7.13 RGB=128,128,128/
&OBST XB=-11,-10,6.5,7,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=-11,-10,6.5,7,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=-10,-8.5,6.5,7,3.565,7.13 RGB=128,128,128/
&OBST XB=-8.5,-7.5,6.5,7,5.60214285714286,7.13 RGB=128,128,128/
&OBST XB=-7.5,-6,6.5,7,3.565,7.13 RGB=128,128,128/
&OBST XB=-6,-5.5,6.5,7,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=-6,-5.5,6.5,7,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=-5.5,-4,6.5,7,3.565,7.13 RGB=128,128,128/
&OBST XB=-4,-2,6.5,7,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=-4,-2,6.5,7,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=-2,-1,6.5,7,3.565,7.13 RGB=128,128,128/
&OBST XB=-1,1,6.5,7,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=-1,1,6.5,7,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=1,2,6.5,7,3.565,7.13 RGB=128,128,128/
&OBST XB=2,3,6.5,7,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=2,3,6.5,7,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=3,4.5,6.5,7,3.565,7.13 RGB=128,128,128/
&OBST XB=4.5,5.5,6.5,7,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=4.5,5.5,6.5,7,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=5.5,6.5,6.5,7,3.565,7.13 RGB=128,128,128/
&OBST XB=6.5,7.5,6.5,7,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=6.5,7.5,6.5,7,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=7.5,10.5,6.5,7,3.565,7.13 RGB=128,128,128/
&OBST XB=10.5,11.5,6.5,7,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=10.5,11.5,6.5,7,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=11.5,12,6.5,7,3.565,7.13 RGB=128,128,128/
&OBST XB=12,13,6.5,7,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=12,13,6.5,7,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=13,17.5,6.5,7,3.565,7.13 RGB=128,128,128/
5a3b62534eca4a3d8e70e8f084acb15d
&OBST XB=17,17.5,6,6.5,3.565,7.13 RGB=128,128,128/
&OBST XB=17,17.5,5,6,5.60214285714286,7.13 RGB=128,128,128/
&OBST XB=17,17.5,-1,5,3.565,7.13 RGB=128,128,128/
&OBST XB=17,17.5,-2,-1,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=17,17.5,-2,-1,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=17,17.5,-3.5,-2,3.565,7.13 RGB=128,128,128/
&OBST XB=17,17.5,-5.5,-3.5,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=17,17.5,-5.5,-3.5,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=17,17.5,-6.5,-5.5,3.565,7.13 RGB=128,128,128/
&OBST XB=17,17.5,-8.5,-6.5,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=17,17.5,-8.5,-6.5,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=17,17.5,-10,-8.5,3.565,7.13 RGB=128,128,128/
c08be79b5abd4a92843cce3c7e73f07a
&OBST XB=11.5,17,-10,-9,3.565,7.13 RGB=128,128,128/
&OBST XB=9.5,11.5,-10,-9,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=9.5,11.5,-10,-9,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=6.5,9.5,-10,-9,3.565,7.13 RGB=128,128,128/
&OBST XB=5.5,6.5,-10,-9,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=5.5,6.5,-10,-9,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=2,5.5,-10,-9,3.565,7.13 RGB=128,128,128/
&OBST XB=0,2,-10,-9,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=0,2,-10,-9,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=-3,0,-10,-9,3.565,7.13 RGB=128,128,128/
&OBST XB=-4,-3,-10,-9,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=-4,-3,-10,-9,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=-5.5,-4,-10,-9,3.565,7.13 RGB=128,128,128/
&OBST XB=-6.5,-5.5,-10,-9,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=-6.5,-5.5,-10,-9,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=-8.5,-6.5,-10,-9,3.565,7.13 RGB=128,128,128/
&OBST XB=-9,-8.5,-10,-9,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=-9,-8.5,-10,-9,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=-12,-9,-10,-9,3.565,7.13 RGB=128,128,128/
&OBST XB=-14,-12,-10,-9,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=-14,-12,-10,-9,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=-18,-14,-10,-9,3.565,7.13 RGB=128,128,128/
01099e1aed1d4714814bec8a79acef0a
&OBST XB=-18,-17.5,-9,-8.5,3.565,7.13 RGB=128,128,128/
&OBST XB=-18,-17.5,-8.5,-6.5,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=-18,-17.5,-8.5,-6.5,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=-18,-17.5,-6.5,-6,3.565,7.13 RGB=128,128,128/
&OBST XB=-18,-17.5,-6,-3.5,3.565,4.58357142857143 RGB=128,128,128/
&OBST XB=-18,-17.5,-6,-3.5,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=-18,-17.5,-3.5,6.5,3.565,7.13 RGB=128,128,128/
5394e99fbdbf44ab9d08c7fb25e4a6ec
&OBST XB=-17.5,-17,-3,-2.5,3.565,7.13 RGB=128,128,128/
&OBST XB=-17,-15.5,-3,-2.5,5.60214285714286,7.13 RGB=128,128,128/
&OBST XB=-15.5,-2,-3,-2.5,3.565,7.13 RGB=128,128,128/
&OBST XB=-2,-0.5,-3,-2.5,3.565,6.11142857142857 RGB=128,128,128/
&OBST XB=-2,-0.5,-3,-2.5,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=-0.5,1.5,-3,-2.5,3.565,7.13 RGB=128,128,128/
3163a2ab86554a059d170ca8b398f5b3
&OBST XB=1.5,2,-3,0.5,3.565,7.13 RGB=128,128,128/
&OBST XB=1.5,2,0.5,2,5.60214285714286,7.13 RGB=128,128,128/
&OBST XB=1.5,2,2,3,3.565,7.13 RGB=128,128,128/
&OBST XB=1.5,2,3,3.5,5.60214285714286,7.13 RGB=128,128,128/
&OBST XB=1.5,2,3.5,6.5,3.565,7.13 RGB=128,128,128/
39785bf6c84743c7b051665fb29a98e7
&OBST XB=2,5.5,0,0.5,3.565,7.13 RGB=128,128,128/
&OBST XB=5.5,7,0,0.5,5.60214285714286,7.13 RGB=128,128,128/
&OBST XB=7,8,0,0.5,3.565,7.13 RGB=128,128,128/
&OBST XB=8,9.5,0,0.5,5.60214285714286,7.13 RGB=128,128,128/
&OBST XB=9.5,17,0,0.5,3.565,7.13 RGB=128,128,128/
f305572364464f33ba44561452755a79
&OBST XB=12,17,-3,-2.5,3.565,7.13 RGB=128,128,128/
&OBST XB=11.5,12,-3,-2.5,5.60214285714286,7.13 RGB=128,128,128/
&OBST XB=10,11.5,-3,-2.5,3.565,7.13 RGB=128,128,128/
&OBST XB=9.5,10,-3,-2.5,5.60214285714286,7.13 RGB=128,128,128/
&OBST XB=8.5,9.5,-3,-2.5,3.565,7.13 RGB=128,128,128/
&OBST XB=7.5,8.5,-3,-2.5,5.60214285714286,7.13 RGB=128,128,128/
&OBST XB=6,7.5,-3,-2.5,3.565,7.13 RGB=128,128,128/
&OBST XB=4.5,6,-3,-2.5,5.60214285714286,7.13 RGB=128,128,128/
&OBST XB=4,4.5,-3,-2.5,3.565,7.13 RGB=128,128,128/
fa4e52c8d0064687a488aba47966cbbb
&OBST XB=-5,-4.5,-2.5,-2,3.565,7.13 RGB=128,128,128/
&OBST XB=-5,-4.5,-2,-1,5.60214285714286,7.13 RGB=128,128,128/
&OBST XB=-5,-4.5,-1,6.5,3.565,7.13 RGB=128,128,128/
bc6a11e798f342b1bde04f26cbafbe5f
&OBST XB=-11.5,-11,-2.5,6.5,3.565,7.13 RGB=128,128,128/
9b429d9aecb84b4b81c9d3812499a4c3
&OBST XB=4,4.5,-9,-3,3.565,7.13 RGB=128,128,128/
86ec640bbf5f47d0b5a841099812b56c
&OBST XB=-2.5,-2,-9,-4.5,3.565,7.13 RGB=128,128,128/
&OBST XB=-2.5,-2,-4.5,-3,5.60214285714286,7.13 RGB=128,128,128/
&OBST XB=-2.5,-2,-3,-3,3.565,7.13 RGB=128,128,128/
d79f8752f33540d2a15771ad36e2c6a2
&OBST XB=-2,2.5,-6,-6,3.565,7.13 RGB=128,128,128/
&OBST XB=2.5,4,-6,-6,5.60214285714286,7.13 RGB=128,128,128/
30fd74f6c36b471fa7878435dbad1203
&OBST XB=8,8,0.5,6.5,3.565,7.13 RGB=128,128,128/
e928c3b0d929451a8525ef1446e15975
&OBST XB=6,6,5,6.5,3.565,7.13 RGB=128,128,128/
&OBST XB=6,6,3.5,5,3.565,6.11142857142857 RGB=128,128,128/
&OBST XB=6,6,3.5,5,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=6,6,2.5,3.5,3.565,7.13 RGB=128,128,128/
47b1f3e5139b4f8f9b153f20e5d370f9
&OBST XB=4.5,6,2.5,2.5,3.565,7.13 RGB=128,128,128/
&OBST XB=3,4.5,2.5,2.5,3.565,6.11142857142857 RGB=128,128,128/
&OBST XB=3,4.5,2.5,2.5,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=2,3,2.5,2.5,3.565,7.13 RGB=128,128,128/
4a8ef3fbd260404babbc10379b2d7b90
&OBST XB=7.5,7.5,-2.5,0,3.565,7.13 RGB=128,128,128/
e2b6d872ff0f436e95bba18e42ea5bb7
&OBST XB=7.5,7.5,-7.5,-3,3.565,7.13 RGB=128,128,128/
&OBST XB=7.5,7.5,-8.5,-7.5,5.60214285714286,7.13 RGB=128,128,128/
&OBST XB=7.5,7.5,-9,-8.5,3.565,7.13 RGB=128,128,128/
0cee9c1816eb474e9e8e12f1edefab53
&OBST XB=9.5,9.5,-1.5,0,3.565,7.13 RGB=128,128,128/
375fd8387628456ebbc791dee09b879d
&OBST XB=9,9.5,-1.5,-1.5,3.565,7.13 RGB=128,128,128/
fa97492e010343bb83f048fa5a89c254
&OBST XB=9,9,-2.5,-1.5,3.565,7.13 RGB=128,128,128/
02dd027f1e7d4a9b9f2f04b4bfd1bf03
&OBST XB=11,11,-2.5,0,3.565,7.13 RGB=128,128,128/
449d843184234a6b809d7db35f08181c
&OBST XB=0,0,-2.5,-1,3.565,7.13 RGB=128,128,128/
&OBST XB=0,0,-1,0,5.60214285714286,7.13 RGB=128,128,128/
4b62678259754658a1aae4e48b3b43ec
&OBST XB=0,1.5,0,0,3.565,7.13 RGB=128,128,128/
5e2fc8b898d54c8e9869ccdbd442a354
&OBST XB=-10,-9.5,-9,-8.5,3.565,7.13 RGB=128,128,128/
&OBST XB=-10,-9.5,-8.5,-7.5,5.60214285714286,7.13 RGB=128,128,128/
&OBST XB=-10,-9.5,-7.5,-6,3.565,7.13 RGB=128,128,128/
&OBST XB=-10,-9.5,-6,-5.5,5.60214285714286,7.13 RGB=128,128,128/
&OBST XB=-10,-9.5,-5.5,-5,3.565,7.13 RGB=128,128,128/
f878e7b910bb46bb8c29ba6e91eb460b
&OBST XB=-9.5,-7,-5,-5,3.565,7.13 RGB=128,128,128/
&OBST XB=-7,-5.5,-5,-5,3.565,6.11142857142857 RGB=128,128,128/
&OBST XB=-7,-5.5,-5,-5,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=-5.5,-4.5,-5,-5,3.565,7.13 RGB=128,128,128/
6e0fedfc6b4d4acd997bdd0474943223
&OBST XB=-4.5,-4.5,-6,-5,3.565,7.13 RGB=128,128,128/
&OBST XB=-4.5,-4.5,-7.5,-6,3.565,6.11142857142857 RGB=128,128,128/
&OBST XB=-4.5,-4.5,-7.5,-6,6.62071428571428,7.13 RGB=128,128,128/
&OBST XB=-4.5,-4.5,-9,-7.5,3.565,7.13 RGB=128,128,128/
072f8db59148436dbeda332d595eb4c1
&OBST XB=-7,-7,-6.5,-5,3.565,7.13 RGB=128,128,128/
42d4115a58e34c7b9f069e4f2e1709d8
&OBST XB=-9.5,-7,-6.5,-6.5,3.565,7.13 RGB=128,128,128/
8ca31d4b390843d08bfb3f6fc01f10de
&OBST XB=-7.5,-7.5,-5,-4.5,3.565,7.13 RGB=128,128,128/
&OBST XB=-7.5,-7.5,-4.5,-3,5.60214285714286,7.13 RGB=128,128,128/
1de0e894788847a699bcb69a84f9b40b
&OBST XB=4,4,-3,-2.5,3.565,7.13 RGB=128,128,128/
&OBST XB=2,4,-3,-2.5,5.60214285714286,7.13 RGB=128,128,128/
&OBST XB=2,2,-3,-2.5,3.565,7.13 RGB=128,128,128/
ebbb241c7b7e4846ac418e470accf007
&OBST XB=-7,-7,7,8.5,3.565,4.58357142857143 RGB=128,128,128/
645a369e1eee4092a4026e560da0f772
&OBST XB=-8.5,-7,10,10,3.565,4.58357142857143 RGB=128,128,128/
590bcb8af1b04bbdb2b54d7b66ff9852
&OBST XB=-8.5,-8.5,7,10,3.565,4.58357142857143 RGB=128,128,128/
acdd82abb76f426fa2611524cebfacab
&OBST XB=-15,-15,7,8.5,3.565,4.58357142857143 RGB=128,128,128/
66e2ddb1e96e4aa785b88f27a10837f2
&OBST XB=-15,-13.5,9.5,9.5,3.565,4.58357142857143 RGB=128,128,128/
ab63bf2f11844e8d89da6a938303ab2d
&OBST XB=-13.5,-13.5,7,9.5,3.565,4.58357142857143 RGB=128,128,128/
24180525e04a429eaa28fa4ff82df2f1
&OBST XB=17.5,18.5,4.5,5,3.565,4.58357142857143 RGB=128,128,128/
1696b71ce6a24bbbb33079b8e075dab1
&OBST XB=20,20,5,6,3.565,4.58357142857143 RGB=128,128,128/
aba9bb3f5f04438ea735729ce4f2bf36
&OBST XB=17.5,20,6,6.5,3.565,4.58357142857143 RGB=128,128,128/
b96fb5299fbe45168ae24273fd71811e
&OBST XB=5,5,6,6.5,3.565,5.60214285714286 RGB=128,128,128/
&OBST XB=5,5,5.5,6,5.60214285714286,5.60214285714286 RGB=128,128,128/
&OBST XB=5,5,5,5.5,3.565,5.60214285714286 RGB=128,128,128/
&OBST XB=5,5,4.5,5,5.60214285714286,5.60214285714286 RGB=128,128,128/
&OBST XB=5,5,4,4.5,5.60214285714286,5.60214285714286 RGB=128,128,128/
&OBST XB=5,5,3.5,4,3.565,5.60214285714286 RGB=128,128,128/
&OBST XB=5,5,3,3.5,5.60214285714286,5.60214285714286 RGB=128,128,128/
&OBST XB=5,5,2.5,3,3.565,5.60214285714286 RGB=128,128,128/
f5054aa95a0043b2ac0df63c6e0d7950
&OBST XB=5,6,3.5,3.5,3.565,5.60214285714286 RGB=128,128,128/
278c98394bf44cfeb3b129f4d6d67382
&OBST XB=5,6,4.5,4.5,3.565,5.60214285714286 RGB=128,128,128/
b8b6ca6fe3c14b5a99ceb1899a9a5628
&OBST XB=5,6,5.5,5.5,3.565,5.60214285714286 RGB=128,128,128/
a0664bdb76344c21ad7b5a1fcdb8ce49
&OBST XB=13.5,13.5,-1,0,3.565,5.60214285714286 RGB=128,128,128/
c73a3f4221d94595984baa86ed2c8c45
&OBST XB=13.5,14,-1,-1,5.60214285714286,5.60214285714286 RGB=128,128,128/
&OBST XB=14,14.5,-1,-1,3.565,5.60214285714286 RGB=128,128,128/
&OBST XB=14.5,15,-1,-1,5.60214285714286,5.60214285714286 RGB=128,128,128/
&OBST XB=15,15.5,-1,-1,3.565,5.60214285714286 RGB=128,128,128/
&OBST XB=15.5,16,-1,-1,5.60214285714286,5.60214285714286 RGB=128,128,128/
&OBST XB=16,16.5,-1,-1,5.60214285714286,5.60214285714286 RGB=128,128,128/
&OBST XB=16.5,17,-1,-1,3.565,5.60214285714286 RGB=128,128,128/
3b5e5b315d5e46d69d474bb39260ce8e
&OBST XB=16,16,-1,0,3.565,5.60214285714286 RGB=128,128,128/
ad7b589e3b054664844fd8dc0a00cac6
&OBST XB=15,15,-1,0,3.565,5.60214285714286 RGB=128,128,128/
bc2539cb9f9842b4aa9f74dd25df2eef
&OBST XB=14.5,14.5,-1,0,3.565,5.60214285714286 RGB=128,128,128/
a6fedd557f3a40f3a5783b6cadd429f3
&OBST XB=-5.5,-5.5,-5.5,-5,5.60214285714286,5.60214285714286 RGB=128,128,128/
&OBST XB=-5.5,-5.5,-6,-5.5,3.565,5.60214285714286 RGB=128,128,128/
&OBST XB=-5.5,-5.5,-6.5,-6,5.60214285714286,5.60214285714286 RGB=128,128,128/
&OBST XB=-5.5,-5.5,-7,-6.5,3.565,5.60214285714286 RGB=128,128,128/
&OBST XB=-5.5,-5.5,-7.5,-7,5.60214285714286,5.60214285714286 RGB=128,128,128/
&OBST XB=-5.5,-5.5,-8,-7.5,3.565,5.60214285714286 RGB=128,128,128/
&OBST XB=-5.5,-5.5,-8.5,-8,5.60214285714286,5.60214285714286 RGB=128,128,128/
&OBST XB=-5.5,-5.5,-9,-8.5,3.565,5.60214285714286 RGB=128,128,128/
90091959ac144f93a3923684c3f7b9b1
&OBST XB=-5.5,-4.5,-8,-8,3.565,5.60214285714286 RGB=128,128,128/
ce423e3ba657404fb1c423b722362b00
&OBST XB=-5.5,-4.5,-7,-7,3.565,5.60214285714286 RGB=128,128,128/
01f0a28387894bca8b686e5eb5b5aec7
&OBST XB=-5.5,-4.5,-6,-6,3.565,5.60214285714286 RGB=128,128,128/
f13699520e114f40aba173f6821787cb
&OBST XB=-7,-5,5,6.5,3.565,4.07428571428571 RGB=124,252,0/
de861faf6db54a5a959920f8f0b28010
&OBST XB=9.5,11,-1.5,0,3.565,4.07428571428571 RGB=250,235,215/
e702e9c9894f4fe283c78f88bd9954d1
&OBST XB=-4,-2,7,7.5,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
233f657cf01f49b9981cd3f1afde7529
&OBST XB=-1,1,7,7.5,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
222be5df494d44b69e560d00b45200b8
&OBST XB=-17,-16.5,7,7.5,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
3a8f77a293f948dea99ad44b6abac4ab
&OBST XB=-12.5,-11.5,7,7.5,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
ec3d03d0268a45ae8f6609ae0e2a6952
&OBST XB=-11,-10,7,7.5,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
900e3f7585be48e78584bef0114ab0e0
&OBST XB=-6,-5.5,7,7.5,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
cb6f657c72c44d3684469291c02b01dd
&OBST XB=2,3,7,7.5,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
6325bf00d6fc40f39cc0c35fa0a3e5d5
&OBST XB=4.5,5.5,7,7.5,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
3dbbcb8fd1b84452a70d22f27640a633
&OBST XB=6.5,7.5,7,7.5,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
372227d7f8914e6d9be39e378addf2b7
&OBST XB=10.5,11.5,7,7.5,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
09d36d7656bc45d9b962ec219b73ffa4
&OBST XB=12,13,7,7.5,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
ccb197ece2b1455eb848dc2077700502
&OBST XB=17,17.5,-5.5,-3.5,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
3d00732e1d6649b288d5878dcbfcee15
&OBST XB=17,17.5,-8.5,-6.5,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
7bebc8e2f53c4744b48c53a45fe95e8a
&OBST XB=17,17.5,-2,-1,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
4733aa51a1614274823c419a5b494f50
&OBST XB=9.5,11.5,-9.5,-9,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
5a6427943c084a1d9b8614f407a8ba57
&OBST XB=0,2,-9.5,-9,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
142ac7db49e84f0bb46ef47438c63102
&OBST XB=-14,-12,-9.5,-9,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
2982e34378bf4818b91de66b0ddd7fa9
&OBST XB=5.5,6.5,-9.5,-9,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
91cbad16d343493894ebe703fbcc2a13
&OBST XB=-4,-3,-9.5,-9,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
0d3a2e70b2fb475c8298342bb5227521
&OBST XB=-6.5,-5.5,-9.5,-9,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
6169d17e9c7146fa89267610966d1602
&OBST XB=-9,-8.5,-9.5,-9,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
dd4d47f1dff347eeb2f2c6c55994562c
&OBST XB=-17.5,-17,-8.5,-6.5,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
fc2d3e54105b4230bd033a2f366d2c95
&OBST XB=-17.5,-17,-6,-3.5,4.58357142857143,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
056522128b7f463e8bf8b93abc47d470
&OBST XB=-2,-0.5,-3,-2.5,6.11142857142857,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
768fbf3895f24c089bb6bac0fddcff90
&OBST XB=5.5,7,0.5,1,3.565,5.60214285714286 RGB=50,205,50 CTRL_ID='CTRL_24'/
&CTRL ID='CTRL_24' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_24' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_24' T=152.8 F=-1/
&RAMP ID='RAMP_24' T=154.8 F=1/
&RAMP ID='RAMP_24' T=189.2 F=1/
&RAMP ID='RAMP_24' T=191.2 F=-1/
1317d4603c064c5aa9c783b676b05d70
&OBST XB=5.5,6,-3,-2.5,3.565,5.60214285714286 RGB=50,205,50 CTRL_ID='CTRL_25'/
&OBST XB=5,5.5,-3,-2.5,3.565,5.60214285714286 RGB=50,205,50 CTRL_ID='CTRL_25'/
&OBST XB=4.5,5,-3,-2.5,3.565,5.60214285714286 RGB=50,205,50 CTRL_ID='CTRL_25'/
&CTRL ID='CTRL_25' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_25' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_25' T=153 F=-1/
&RAMP ID='RAMP_25' T=155 F=1/
&RAMP ID='RAMP_25' T=200.4 F=1/
&RAMP ID='RAMP_25' T=202.4 F=-1/
951216284987423485b22c28b65917a7
&OBST XB=9.5,10,-3,-2.5,3.565,5.60214285714286 SURF_ID='SURF_74' RGB=50,205,50 CTRL_ID='CTRL_26'/
&CTRL ID='CTRL_26' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_26' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_26' T=-1 F=-1/
&RAMP ID='RAMP_26' T=360 F=-1/
dfd7ec6cc0b74697ba38daba5b602309
&OBST XB=6,6.5,3.5,5,6.11142857142857,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
68cf451faf384c269a67a1e8a362d4b2
&OBST XB=3,4.5,2.5,3,6.11142857142857,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
a38cdb03aca04b5eb766d0bb31d06403
&OBST XB=0,0.5,-1,0,3.565,5.60214285714286 SURF_ID='SURF_78' RGB=50,205,50 CTRL_ID='CTRL_28'/
&CTRL ID='CTRL_28' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_28' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_28' T=-1 F=-1/
&RAMP ID='RAMP_28' T=360 F=-1/
191ff6570f644347a3a6d2584d34d83b
&OBST XB=-10,-9.5,-6,-5.5,3.565,5.60214285714286 SURF_ID='SURF_79' RGB=50,205,50 CTRL_ID='CTRL_29'/
&CTRL ID='CTRL_29' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_29' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_29' T=-1 F=-1/
&RAMP ID='RAMP_29' T=360 F=-1/
cc70fccf56634fd18e45de273fb6ccfe
&OBST XB=-7,-5.5,-5,-4.5,6.11142857142857,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
9d92f90c659b4e0ea5968301a0919d4f
&OBST XB=-4.5,-4,-7.5,-6,6.11142857142857,6.62071428571428 TRANSPARENCY=0.75 RGB=102,102,255/
&DEVC ID='DEVC_1' QUANTITY='TEMPERATURE' XYZ=-12.4458252384093,7.55810555846366,1.7/
&DEVC ID='DEVC_2' QUANTITY='VISIBILITY' XYZ=-12.4458252384093,7.55810555846366,1.7/
&DEVC ID='DEVC_3' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-12.4458252384093,7.55810555846366,1.7/
&DEVC ID='DEVC_4' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-12.4458252384093,7.55810555846366,1.7/
&DEVC ID='DEVC_5' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-12.4458252384093,7.55810555846366,1.7/
&DEVC ID='DEVC_6' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-12.4458252384093,7.55810555846366,1.7/
&DEVC ID='DEVC_7' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.4458252384093,7.55810555846366,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_8' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.4458252384093,7.55810555846366,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_9' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.4458252384093,7.55810555846366,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_10' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.4458252384093,7.55810555846366,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_11' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.4458252384093,7.55810555846366,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_12' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.4458252384093,7.55810555846366,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_13' QUANTITY='RELATIVE HUMIDITY' XYZ=-12.4458252384093,7.55810555846366,1.7/
&DEVC ID='DEVC_14' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-12.4458252384093,7.55810555846366,1.7/
&DEVC ID='DEVC_15' QUANTITY='PRESSURE' XYZ=-12.4458252384093,7.55810555846366,1.7/
&DEVC ID='DEVC_16' QUANTITY='TEMPERATURE' XYZ=-12.4458252384093,6.05810555846366,1.7/
&DEVC ID='DEVC_17' QUANTITY='VISIBILITY' XYZ=-12.4458252384093,6.05810555846366,1.7/
&DEVC ID='DEVC_18' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-12.4458252384093,6.05810555846366,1.7/
&DEVC ID='DEVC_19' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-12.4458252384093,6.05810555846366,1.7/
&DEVC ID='DEVC_20' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-12.4458252384093,6.05810555846366,1.7/
&DEVC ID='DEVC_21' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-12.4458252384093,6.05810555846366,1.7/
&DEVC ID='DEVC_22' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.4458252384093,6.05810555846366,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_23' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.4458252384093,6.05810555846366,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_24' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.4458252384093,6.05810555846366,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_25' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.4458252384093,6.05810555846366,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_26' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.4458252384093,6.05810555846366,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_27' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.4458252384093,6.05810555846366,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_28' QUANTITY='RELATIVE HUMIDITY' XYZ=-12.4458252384093,6.05810555846366,1.7/
&DEVC ID='DEVC_29' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-12.4458252384093,6.05810555846366,1.7/
&DEVC ID='DEVC_30' QUANTITY='PRESSURE' XYZ=-12.4458252384093,6.05810555846366,1.7/
&DEVC ID='DEVC_31' QUANTITY='TEMPERATURE' XYZ=-9.72350864564721,7.55810555846366,1.7/
&DEVC ID='DEVC_32' QUANTITY='VISIBILITY' XYZ=-9.72350864564721,7.55810555846366,1.7/
&DEVC ID='DEVC_33' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-9.72350864564721,7.55810555846366,1.7/
&DEVC ID='DEVC_34' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-9.72350864564721,7.55810555846366,1.7/
&DEVC ID='DEVC_35' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-9.72350864564721,7.55810555846366,1.7/
&DEVC ID='DEVC_36' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-9.72350864564721,7.55810555846366,1.7/
&DEVC ID='DEVC_37' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.72350864564721,7.55810555846366,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_38' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.72350864564721,7.55810555846366,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_39' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.72350864564721,7.55810555846366,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_40' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.72350864564721,7.55810555846366,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_41' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.72350864564721,7.55810555846366,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_42' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.72350864564721,7.55810555846366,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_43' QUANTITY='RELATIVE HUMIDITY' XYZ=-9.72350864564721,7.55810555846366,1.7/
&DEVC ID='DEVC_44' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-9.72350864564721,7.55810555846366,1.7/
&DEVC ID='DEVC_45' QUANTITY='PRESSURE' XYZ=-9.72350864564721,7.55810555846366,1.7/
&DEVC ID='DEVC_46' QUANTITY='TEMPERATURE' XYZ=-9.72350864564721,6.05810555846366,1.7/
&DEVC ID='DEVC_47' QUANTITY='VISIBILITY' XYZ=-9.72350864564721,6.05810555846366,1.7/
&DEVC ID='DEVC_48' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-9.72350864564721,6.05810555846366,1.7/
&DEVC ID='DEVC_49' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-9.72350864564721,6.05810555846366,1.7/
&DEVC ID='DEVC_50' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-9.72350864564721,6.05810555846366,1.7/
&DEVC ID='DEVC_51' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-9.72350864564721,6.05810555846366,1.7/
&DEVC ID='DEVC_52' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.72350864564721,6.05810555846366,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_53' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.72350864564721,6.05810555846366,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_54' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.72350864564721,6.05810555846366,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_55' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.72350864564721,6.05810555846366,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_56' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.72350864564721,6.05810555846366,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_57' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.72350864564721,6.05810555846366,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_58' QUANTITY='RELATIVE HUMIDITY' XYZ=-9.72350864564721,6.05810555846366,1.7/
&DEVC ID='DEVC_59' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-9.72350864564721,6.05810555846366,1.7/
&DEVC ID='DEVC_60' QUANTITY='PRESSURE' XYZ=-9.72350864564721,6.05810555846366,1.7/
&DEVC ID='DEVC_61' QUANTITY='TEMPERATURE' XYZ=12.6781261310915,7.55810555846366,1.7/
&DEVC ID='DEVC_62' QUANTITY='VISIBILITY' XYZ=12.6781261310915,7.55810555846366,1.7/
&DEVC ID='DEVC_63' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=12.6781261310915,7.55810555846366,1.7/
&DEVC ID='DEVC_64' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=12.6781261310915,7.55810555846366,1.7/
&DEVC ID='DEVC_65' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=12.6781261310915,7.55810555846366,1.7/
&DEVC ID='DEVC_66' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=12.6781261310915,7.55810555846366,1.7/
&DEVC ID='DEVC_67' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6781261310915,7.55810555846366,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_68' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6781261310915,7.55810555846366,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_69' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6781261310915,7.55810555846366,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_70' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6781261310915,7.55810555846366,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_71' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6781261310915,7.55810555846366,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_72' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6781261310915,7.55810555846366,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_73' QUANTITY='RELATIVE HUMIDITY' XYZ=12.6781261310915,7.55810555846366,1.7/
&DEVC ID='DEVC_74' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=12.6781261310915,7.55810555846366,1.7/
&DEVC ID='DEVC_75' QUANTITY='PRESSURE' XYZ=12.6781261310915,7.55810555846366,1.7/
&DEVC ID='DEVC_76' QUANTITY='TEMPERATURE' XYZ=12.6781261310915,6.05810555846366,1.7/
&DEVC ID='DEVC_77' QUANTITY='VISIBILITY' XYZ=12.6781261310915,6.05810555846366,1.7/
&DEVC ID='DEVC_78' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=12.6781261310915,6.05810555846366,1.7/
&DEVC ID='DEVC_79' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=12.6781261310915,6.05810555846366,1.7/
&DEVC ID='DEVC_80' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=12.6781261310915,6.05810555846366,1.7/
&DEVC ID='DEVC_81' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=12.6781261310915,6.05810555846366,1.7/
&DEVC ID='DEVC_82' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6781261310915,6.05810555846366,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_83' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6781261310915,6.05810555846366,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_84' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6781261310915,6.05810555846366,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_85' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6781261310915,6.05810555846366,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_86' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6781261310915,6.05810555846366,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_87' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6781261310915,6.05810555846366,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_88' QUANTITY='RELATIVE HUMIDITY' XYZ=12.6781261310915,6.05810555846366,1.7/
&DEVC ID='DEVC_89' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=12.6781261310915,6.05810555846366,1.7/
&DEVC ID='DEVC_90' QUANTITY='PRESSURE' XYZ=12.6781261310915,6.05810555846366,1.7/
&DEVC ID='DEVC_91' QUANTITY='TEMPERATURE' XYZ=6.84770154923066,7.55810555846366,1.7/
&DEVC ID='DEVC_92' QUANTITY='VISIBILITY' XYZ=6.84770154923066,7.55810555846366,1.7/
&DEVC ID='DEVC_93' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=6.84770154923066,7.55810555846366,1.7/
&DEVC ID='DEVC_94' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=6.84770154923066,7.55810555846366,1.7/
&DEVC ID='DEVC_95' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=6.84770154923066,7.55810555846366,1.7/
&DEVC ID='DEVC_96' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=6.84770154923066,7.55810555846366,1.7/
&DEVC ID='DEVC_97' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.84770154923066,7.55810555846366,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_98' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.84770154923066,7.55810555846366,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_99' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.84770154923066,7.55810555846366,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_100' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.84770154923066,7.55810555846366,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_101' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.84770154923066,7.55810555846366,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_102' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.84770154923066,7.55810555846366,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_103' QUANTITY='RELATIVE HUMIDITY' XYZ=6.84770154923066,7.55810555846366,1.7/
&DEVC ID='DEVC_104' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=6.84770154923066,7.55810555846366,1.7/
&DEVC ID='DEVC_105' QUANTITY='PRESSURE' XYZ=6.84770154923066,7.55810555846366,1.7/
&DEVC ID='DEVC_106' QUANTITY='TEMPERATURE' XYZ=6.84770154923066,6.05810555846366,1.7/
&DEVC ID='DEVC_107' QUANTITY='VISIBILITY' XYZ=6.84770154923066,6.05810555846366,1.7/
&DEVC ID='DEVC_108' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=6.84770154923066,6.05810555846366,1.7/
&DEVC ID='DEVC_109' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=6.84770154923066,6.05810555846366,1.7/
&DEVC ID='DEVC_110' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=6.84770154923066,6.05810555846366,1.7/
&DEVC ID='DEVC_111' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=6.84770154923066,6.05810555846366,1.7/
&DEVC ID='DEVC_112' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.84770154923066,6.05810555846366,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_113' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.84770154923066,6.05810555846366,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_114' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.84770154923066,6.05810555846366,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_115' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.84770154923066,6.05810555846366,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_116' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.84770154923066,6.05810555846366,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_117' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.84770154923066,6.05810555846366,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_118' QUANTITY='RELATIVE HUMIDITY' XYZ=6.84770154923066,6.05810555846366,1.7/
&DEVC ID='DEVC_119' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=6.84770154923066,6.05810555846366,1.7/
&DEVC ID='DEVC_120' QUANTITY='PRESSURE' XYZ=6.84770154923066,6.05810555846366,1.7/
&DEVC ID='DEVC_121' QUANTITY='TEMPERATURE' XYZ=14.4223293359706,-10.1674359603216,1.7/
&DEVC ID='DEVC_122' QUANTITY='VISIBILITY' XYZ=14.4223293359706,-10.1674359603216,1.7/
&DEVC ID='DEVC_123' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=14.4223293359706,-10.1674359603216,1.7/
&DEVC ID='DEVC_124' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=14.4223293359706,-10.1674359603216,1.7/
&DEVC ID='DEVC_125' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=14.4223293359706,-10.1674359603216,1.7/
&DEVC ID='DEVC_126' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=14.4223293359706,-10.1674359603216,1.7/
&DEVC ID='DEVC_127' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.4223293359706,-10.1674359603216,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_128' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.4223293359706,-10.1674359603216,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_129' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.4223293359706,-10.1674359603216,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_130' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.4223293359706,-10.1674359603216,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_131' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.4223293359706,-10.1674359603216,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_132' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.4223293359706,-10.1674359603216,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_133' QUANTITY='RELATIVE HUMIDITY' XYZ=14.4223293359706,-10.1674359603216,1.7/
&DEVC ID='DEVC_134' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=14.4223293359706,-10.1674359603216,1.7/
&DEVC ID='DEVC_135' QUANTITY='PRESSURE' XYZ=14.4223293359706,-10.1674359603216,1.7/
&DEVC ID='DEVC_136' QUANTITY='TEMPERATURE' XYZ=14.4223293359706,-8.66743596032162,1.7/
&DEVC ID='DEVC_137' QUANTITY='VISIBILITY' XYZ=14.4223293359706,-8.66743596032162,1.7/
&DEVC ID='DEVC_138' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=14.4223293359706,-8.66743596032162,1.7/
&DEVC ID='DEVC_139' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=14.4223293359706,-8.66743596032162,1.7/
&DEVC ID='DEVC_140' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=14.4223293359706,-8.66743596032162,1.7/
&DEVC ID='DEVC_141' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=14.4223293359706,-8.66743596032162,1.7/
&DEVC ID='DEVC_142' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.4223293359706,-8.66743596032162,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_143' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.4223293359706,-8.66743596032162,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_144' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.4223293359706,-8.66743596032162,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_145' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.4223293359706,-8.66743596032162,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_146' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.4223293359706,-8.66743596032162,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_147' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.4223293359706,-8.66743596032162,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_148' QUANTITY='RELATIVE HUMIDITY' XYZ=14.4223293359706,-8.66743596032162,1.7/
&DEVC ID='DEVC_149' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=14.4223293359706,-8.66743596032162,1.7/
&DEVC ID='DEVC_150' QUANTITY='PRESSURE' XYZ=14.4223293359706,-8.66743596032162,1.7/
&DEVC ID='DEVC_151' QUANTITY='TEMPERATURE' XYZ=6.36692039313771,-10.1674359603216,1.7/
&DEVC ID='DEVC_152' QUANTITY='VISIBILITY' XYZ=6.36692039313771,-10.1674359603216,1.7/
&DEVC ID='DEVC_153' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=6.36692039313771,-10.1674359603216,1.7/
&DEVC ID='DEVC_154' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=6.36692039313771,-10.1674359603216,1.7/
&DEVC ID='DEVC_155' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=6.36692039313771,-10.1674359603216,1.7/
&DEVC ID='DEVC_156' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=6.36692039313771,-10.1674359603216,1.7/
&DEVC ID='DEVC_157' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.36692039313771,-10.1674359603216,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_158' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.36692039313771,-10.1674359603216,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_159' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.36692039313771,-10.1674359603216,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_160' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.36692039313771,-10.1674359603216,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_161' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.36692039313771,-10.1674359603216,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_162' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.36692039313771,-10.1674359603216,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_163' QUANTITY='RELATIVE HUMIDITY' XYZ=6.36692039313771,-10.1674359603216,1.7/
&DEVC ID='DEVC_164' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=6.36692039313771,-10.1674359603216,1.7/
&DEVC ID='DEVC_165' QUANTITY='PRESSURE' XYZ=6.36692039313771,-10.1674359603216,1.7/
&DEVC ID='DEVC_166' QUANTITY='TEMPERATURE' XYZ=6.36692039313771,-8.66743596032162,1.7/
&DEVC ID='DEVC_167' QUANTITY='VISIBILITY' XYZ=6.36692039313771,-8.66743596032162,1.7/
&DEVC ID='DEVC_168' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=6.36692039313771,-8.66743596032162,1.7/
&DEVC ID='DEVC_169' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=6.36692039313771,-8.66743596032162,1.7/
&DEVC ID='DEVC_170' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=6.36692039313771,-8.66743596032162,1.7/
&DEVC ID='DEVC_171' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=6.36692039313771,-8.66743596032162,1.7/
&DEVC ID='DEVC_172' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.36692039313771,-8.66743596032162,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_173' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.36692039313771,-8.66743596032162,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_174' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.36692039313771,-8.66743596032162,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_175' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.36692039313771,-8.66743596032162,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_176' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.36692039313771,-8.66743596032162,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_177' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.36692039313771,-8.66743596032162,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_178' QUANTITY='RELATIVE HUMIDITY' XYZ=6.36692039313771,-8.66743596032162,1.7/
&DEVC ID='DEVC_179' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=6.36692039313771,-8.66743596032162,1.7/
&DEVC ID='DEVC_180' QUANTITY='PRESSURE' XYZ=6.36692039313771,-8.66743596032162,1.7/
&DEVC ID='DEVC_181' QUANTITY='TEMPERATURE' XYZ=3.2348915376507,-10.1674359603216,1.7/
&DEVC ID='DEVC_182' QUANTITY='VISIBILITY' XYZ=3.2348915376507,-10.1674359603216,1.7/
&DEVC ID='DEVC_183' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=3.2348915376507,-10.1674359603216,1.7/
&DEVC ID='DEVC_184' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=3.2348915376507,-10.1674359603216,1.7/
&DEVC ID='DEVC_185' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=3.2348915376507,-10.1674359603216,1.7/
&DEVC ID='DEVC_186' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=3.2348915376507,-10.1674359603216,1.7/
&DEVC ID='DEVC_187' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.2348915376507,-10.1674359603216,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_188' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.2348915376507,-10.1674359603216,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_189' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.2348915376507,-10.1674359603216,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_190' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.2348915376507,-10.1674359603216,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_191' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.2348915376507,-10.1674359603216,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_192' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.2348915376507,-10.1674359603216,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_193' QUANTITY='RELATIVE HUMIDITY' XYZ=3.2348915376507,-10.1674359603216,1.7/
&DEVC ID='DEVC_194' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=3.2348915376507,-10.1674359603216,1.7/
&DEVC ID='DEVC_195' QUANTITY='PRESSURE' XYZ=3.2348915376507,-10.1674359603216,1.7/
&DEVC ID='DEVC_196' QUANTITY='TEMPERATURE' XYZ=3.2348915376507,-8.66743596032162,1.7/
&DEVC ID='DEVC_197' QUANTITY='VISIBILITY' XYZ=3.2348915376507,-8.66743596032162,1.7/
&DEVC ID='DEVC_198' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=3.2348915376507,-8.66743596032162,1.7/
&DEVC ID='DEVC_199' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=3.2348915376507,-8.66743596032162,1.7/
&DEVC ID='DEVC_200' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=3.2348915376507,-8.66743596032162,1.7/
&DEVC ID='DEVC_201' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=3.2348915376507,-8.66743596032162,1.7/
&DEVC ID='DEVC_202' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.2348915376507,-8.66743596032162,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_203' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.2348915376507,-8.66743596032162,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_204' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.2348915376507,-8.66743596032162,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_205' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.2348915376507,-8.66743596032162,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_206' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.2348915376507,-8.66743596032162,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_207' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.2348915376507,-8.66743596032162,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_208' QUANTITY='RELATIVE HUMIDITY' XYZ=3.2348915376507,-8.66743596032162,1.7/
&DEVC ID='DEVC_209' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=3.2348915376507,-8.66743596032162,1.7/
&DEVC ID='DEVC_210' QUANTITY='PRESSURE' XYZ=3.2348915376507,-8.66743596032162,1.7/
&DEVC ID='DEVC_211' QUANTITY='TEMPERATURE' XYZ=-3.5599409746073,-10.1674359603216,1.7/
&DEVC ID='DEVC_212' QUANTITY='VISIBILITY' XYZ=-3.5599409746073,-10.1674359603216,1.7/
&DEVC ID='DEVC_213' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-3.5599409746073,-10.1674359603216,1.7/
&DEVC ID='DEVC_214' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-3.5599409746073,-10.1674359603216,1.7/
&DEVC ID='DEVC_215' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-3.5599409746073,-10.1674359603216,1.7/
&DEVC ID='DEVC_216' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-3.5599409746073,-10.1674359603216,1.7/
&DEVC ID='DEVC_217' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.5599409746073,-10.1674359603216,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_218' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.5599409746073,-10.1674359603216,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_219' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.5599409746073,-10.1674359603216,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_220' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.5599409746073,-10.1674359603216,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_221' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.5599409746073,-10.1674359603216,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_222' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.5599409746073,-10.1674359603216,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_223' QUANTITY='RELATIVE HUMIDITY' XYZ=-3.5599409746073,-10.1674359603216,1.7/
&DEVC ID='DEVC_224' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-3.5599409746073,-10.1674359603216,1.7/
&DEVC ID='DEVC_225' QUANTITY='PRESSURE' XYZ=-3.5599409746073,-10.1674359603216,1.7/
&DEVC ID='DEVC_226' QUANTITY='TEMPERATURE' XYZ=-3.5599409746073,-8.66743596032162,1.7/
&DEVC ID='DEVC_227' QUANTITY='VISIBILITY' XYZ=-3.5599409746073,-8.66743596032162,1.7/
&DEVC ID='DEVC_228' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-3.5599409746073,-8.66743596032162,1.7/
&DEVC ID='DEVC_229' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-3.5599409746073,-8.66743596032162,1.7/
&DEVC ID='DEVC_230' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-3.5599409746073,-8.66743596032162,1.7/
&DEVC ID='DEVC_231' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-3.5599409746073,-8.66743596032162,1.7/
&DEVC ID='DEVC_232' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.5599409746073,-8.66743596032162,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_233' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.5599409746073,-8.66743596032162,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_234' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.5599409746073,-8.66743596032162,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_235' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.5599409746073,-8.66743596032162,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_236' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.5599409746073,-8.66743596032162,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_237' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.5599409746073,-8.66743596032162,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_238' QUANTITY='RELATIVE HUMIDITY' XYZ=-3.5599409746073,-8.66743596032162,1.7/
&DEVC ID='DEVC_239' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-3.5599409746073,-8.66743596032162,1.7/
&DEVC ID='DEVC_240' QUANTITY='PRESSURE' XYZ=-3.5599409746073,-8.66743596032162,1.7/
&DEVC ID='DEVC_241' QUANTITY='TEMPERATURE' XYZ=-16.3273464459554,-2.09181232452393,1.7/
&DEVC ID='DEVC_242' QUANTITY='VISIBILITY' XYZ=-16.3273464459554,-2.09181232452393,1.7/
&DEVC ID='DEVC_243' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-16.3273464459554,-2.09181232452393,1.7/
&DEVC ID='DEVC_244' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-16.3273464459554,-2.09181232452393,1.7/
&DEVC ID='DEVC_245' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-16.3273464459554,-2.09181232452393,1.7/
&DEVC ID='DEVC_246' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-16.3273464459554,-2.09181232452393,1.7/
&DEVC ID='DEVC_247' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.3273464459554,-2.09181232452393,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_248' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.3273464459554,-2.09181232452393,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_249' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.3273464459554,-2.09181232452393,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_250' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.3273464459554,-2.09181232452393,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_251' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.3273464459554,-2.09181232452393,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_252' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.3273464459554,-2.09181232452393,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_253' QUANTITY='RELATIVE HUMIDITY' XYZ=-16.3273464459554,-2.09181232452393,1.7/
&DEVC ID='DEVC_254' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-16.3273464459554,-2.09181232452393,1.7/
&DEVC ID='DEVC_255' QUANTITY='PRESSURE' XYZ=-16.3273464459554,-2.09181232452393,1.7/
&DEVC ID='DEVC_256' QUANTITY='TEMPERATURE' XYZ=-16.3273464459554,-3.59181232452393,1.7/
&DEVC ID='DEVC_257' QUANTITY='VISIBILITY' XYZ=-16.3273464459554,-3.59181232452393,1.7/
&DEVC ID='DEVC_258' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-16.3273464459554,-3.59181232452393,1.7/
&DEVC ID='DEVC_259' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-16.3273464459554,-3.59181232452393,1.7/
&DEVC ID='DEVC_260' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-16.3273464459554,-3.59181232452393,1.7/
&DEVC ID='DEVC_261' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-16.3273464459554,-3.59181232452393,1.7/
&DEVC ID='DEVC_262' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.3273464459554,-3.59181232452393,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_263' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.3273464459554,-3.59181232452393,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_264' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.3273464459554,-3.59181232452393,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_265' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.3273464459554,-3.59181232452393,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_266' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.3273464459554,-3.59181232452393,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_267' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.3273464459554,-3.59181232452393,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_268' QUANTITY='RELATIVE HUMIDITY' XYZ=-16.3273464459554,-3.59181232452393,1.7/
&DEVC ID='DEVC_269' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-16.3273464459554,-3.59181232452393,1.7/
&DEVC ID='DEVC_270' QUANTITY='PRESSURE' XYZ=-16.3273464459554,-3.59181232452393,1.7/
&DEVC ID='DEVC_271' QUANTITY='TEMPERATURE' XYZ=0.84849903462808,1.36550814460024,1.7/
&DEVC ID='DEVC_272' QUANTITY='VISIBILITY' XYZ=0.84849903462808,1.36550814460024,1.7/
&DEVC ID='DEVC_273' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=0.84849903462808,1.36550814460024,1.7/
&DEVC ID='DEVC_274' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=0.84849903462808,1.36550814460024,1.7/
&DEVC ID='DEVC_275' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=0.84849903462808,1.36550814460024,1.7/
&DEVC ID='DEVC_276' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=0.84849903462808,1.36550814460024,1.7/
&DEVC ID='DEVC_277' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.84849903462808,1.36550814460024,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_278' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.84849903462808,1.36550814460024,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_279' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.84849903462808,1.36550814460024,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_280' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.84849903462808,1.36550814460024,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_281' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.84849903462808,1.36550814460024,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_282' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.84849903462808,1.36550814460024,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_283' QUANTITY='RELATIVE HUMIDITY' XYZ=0.84849903462808,1.36550814460024,1.7/
&DEVC ID='DEVC_284' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=0.84849903462808,1.36550814460024,1.7/
&DEVC ID='DEVC_285' QUANTITY='PRESSURE' XYZ=0.84849903462808,1.36550814460024,1.7/
&DEVC ID='DEVC_286' QUANTITY='TEMPERATURE' XYZ=2.34849903462808,1.36550814460024,1.7/
&DEVC ID='DEVC_287' QUANTITY='VISIBILITY' XYZ=2.34849903462808,1.36550814460024,1.7/
&DEVC ID='DEVC_288' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=2.34849903462808,1.36550814460024,1.7/
&DEVC ID='DEVC_289' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=2.34849903462808,1.36550814460024,1.7/
&DEVC ID='DEVC_290' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=2.34849903462808,1.36550814460024,1.7/
&DEVC ID='DEVC_291' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=2.34849903462808,1.36550814460024,1.7/
&DEVC ID='DEVC_292' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.34849903462808,1.36550814460024,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_293' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.34849903462808,1.36550814460024,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_294' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.34849903462808,1.36550814460024,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_295' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.34849903462808,1.36550814460024,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_296' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.34849903462808,1.36550814460024,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_297' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.34849903462808,1.36550814460024,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_298' QUANTITY='RELATIVE HUMIDITY' XYZ=2.34849903462808,1.36550814460024,1.7/
&DEVC ID='DEVC_299' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=2.34849903462808,1.36550814460024,1.7/
&DEVC ID='DEVC_300' QUANTITY='PRESSURE' XYZ=2.34849903462808,1.36550814460024,1.7/
&DEVC ID='DEVC_301' QUANTITY='TEMPERATURE' XYZ=9.4900725435341,1.00982638848175,1.7/
&DEVC ID='DEVC_302' QUANTITY='VISIBILITY' XYZ=9.4900725435341,1.00982638848175,1.7/
&DEVC ID='DEVC_303' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=9.4900725435341,1.00982638848175,1.7/
&DEVC ID='DEVC_304' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=9.4900725435341,1.00982638848175,1.7/
&DEVC ID='DEVC_305' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=9.4900725435341,1.00982638848175,1.7/
&DEVC ID='DEVC_306' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=9.4900725435341,1.00982638848175,1.7/
&DEVC ID='DEVC_307' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.4900725435341,1.00982638848175,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_308' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.4900725435341,1.00982638848175,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_309' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.4900725435341,1.00982638848175,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_310' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.4900725435341,1.00982638848175,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_311' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.4900725435341,1.00982638848175,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_312' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.4900725435341,1.00982638848175,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_313' QUANTITY='RELATIVE HUMIDITY' XYZ=9.4900725435341,1.00982638848175,1.7/
&DEVC ID='DEVC_314' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=9.4900725435341,1.00982638848175,1.7/
&DEVC ID='DEVC_315' QUANTITY='PRESSURE' XYZ=9.4900725435341,1.00982638848175,1.7/
&DEVC ID='DEVC_316' QUANTITY='TEMPERATURE' XYZ=9.4900725435341,-0.490173611518254,1.7/
&DEVC ID='DEVC_317' QUANTITY='VISIBILITY' XYZ=9.4900725435341,-0.490173611518254,1.7/
&DEVC ID='DEVC_318' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=9.4900725435341,-0.490173611518254,1.7/
&DEVC ID='DEVC_319' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=9.4900725435341,-0.490173611518254,1.7/
&DEVC ID='DEVC_320' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=9.4900725435341,-0.490173611518254,1.7/
&DEVC ID='DEVC_321' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=9.4900725435341,-0.490173611518254,1.7/
&DEVC ID='DEVC_322' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.4900725435341,-0.490173611518254,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_323' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.4900725435341,-0.490173611518254,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_324' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.4900725435341,-0.490173611518254,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_325' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.4900725435341,-0.490173611518254,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_326' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.4900725435341,-0.490173611518254,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_327' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.4900725435341,-0.490173611518254,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_328' QUANTITY='RELATIVE HUMIDITY' XYZ=9.4900725435341,-0.490173611518254,1.7/
&DEVC ID='DEVC_329' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=9.4900725435341,-0.490173611518254,1.7/
&DEVC ID='DEVC_330' QUANTITY='PRESSURE' XYZ=9.4900725435341,-0.490173611518254,1.7/
&DEVC ID='DEVC_331' QUANTITY='TEMPERATURE' XYZ=8.90793069351724,-3.58182758420906,1.7/
&DEVC ID='DEVC_332' QUANTITY='VISIBILITY' XYZ=8.90793069351724,-3.58182758420906,1.7/
&DEVC ID='DEVC_333' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=8.90793069351724,-3.58182758420906,1.7/
&DEVC ID='DEVC_334' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=8.90793069351724,-3.58182758420906,1.7/
&DEVC ID='DEVC_335' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=8.90793069351724,-3.58182758420906,1.7/
&DEVC ID='DEVC_336' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=8.90793069351724,-3.58182758420906,1.7/
&DEVC ID='DEVC_337' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.90793069351724,-3.58182758420906,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_338' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.90793069351724,-3.58182758420906,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_339' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.90793069351724,-3.58182758420906,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_340' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.90793069351724,-3.58182758420906,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_341' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.90793069351724,-3.58182758420906,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_342' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.90793069351724,-3.58182758420906,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_343' QUANTITY='RELATIVE HUMIDITY' XYZ=8.90793069351724,-3.58182758420906,1.7/
&DEVC ID='DEVC_344' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=8.90793069351724,-3.58182758420906,1.7/
&DEVC ID='DEVC_345' QUANTITY='PRESSURE' XYZ=8.90793069351724,-3.58182758420906,1.7/
&DEVC ID='DEVC_346' QUANTITY='TEMPERATURE' XYZ=8.90793069351724,-2.08182758420906,1.7/
&DEVC ID='DEVC_347' QUANTITY='VISIBILITY' XYZ=8.90793069351724,-2.08182758420906,1.7/
&DEVC ID='DEVC_348' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=8.90793069351724,-2.08182758420906,1.7/
&DEVC ID='DEVC_349' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=8.90793069351724,-2.08182758420906,1.7/
&DEVC ID='DEVC_350' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=8.90793069351724,-2.08182758420906,1.7/
&DEVC ID='DEVC_351' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=8.90793069351724,-2.08182758420906,1.7/
&DEVC ID='DEVC_352' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.90793069351724,-2.08182758420906,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_353' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.90793069351724,-2.08182758420906,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_354' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.90793069351724,-2.08182758420906,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_355' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.90793069351724,-2.08182758420906,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_356' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.90793069351724,-2.08182758420906,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_357' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.90793069351724,-2.08182758420906,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_358' QUANTITY='RELATIVE HUMIDITY' XYZ=8.90793069351724,-2.08182758420906,1.7/
&DEVC ID='DEVC_359' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=8.90793069351724,-2.08182758420906,1.7/
&DEVC ID='DEVC_360' QUANTITY='PRESSURE' XYZ=8.90793069351724,-2.08182758420906,1.7/
&DEVC ID='DEVC_361' QUANTITY='TEMPERATURE' XYZ=-5.55144931476505,-1.4607484165511,1.7/
&DEVC ID='DEVC_362' QUANTITY='VISIBILITY' XYZ=-5.55144931476505,-1.4607484165511,1.7/
&DEVC ID='DEVC_363' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-5.55144931476505,-1.4607484165511,1.7/
&DEVC ID='DEVC_364' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-5.55144931476505,-1.4607484165511,1.7/
&DEVC ID='DEVC_365' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-5.55144931476505,-1.4607484165511,1.7/
&DEVC ID='DEVC_366' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-5.55144931476505,-1.4607484165511,1.7/
&DEVC ID='DEVC_367' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.55144931476505,-1.4607484165511,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_368' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.55144931476505,-1.4607484165511,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_369' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.55144931476505,-1.4607484165511,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_370' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.55144931476505,-1.4607484165511,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_371' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.55144931476505,-1.4607484165511,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_372' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.55144931476505,-1.4607484165511,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_373' QUANTITY='RELATIVE HUMIDITY' XYZ=-5.55144931476505,-1.4607484165511,1.7/
&DEVC ID='DEVC_374' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-5.55144931476505,-1.4607484165511,1.7/
&DEVC ID='DEVC_375' QUANTITY='PRESSURE' XYZ=-5.55144931476505,-1.4607484165511,1.7/
&DEVC ID='DEVC_376' QUANTITY='TEMPERATURE' XYZ=-4.05144931476505,-1.4607484165511,1.7/
&DEVC ID='DEVC_377' QUANTITY='VISIBILITY' XYZ=-4.05144931476505,-1.4607484165511,1.7/
&DEVC ID='DEVC_378' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-4.05144931476505,-1.4607484165511,1.7/
&DEVC ID='DEVC_379' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-4.05144931476505,-1.4607484165511,1.7/
&DEVC ID='DEVC_380' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-4.05144931476505,-1.4607484165511,1.7/
&DEVC ID='DEVC_381' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-4.05144931476505,-1.4607484165511,1.7/
&DEVC ID='DEVC_382' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.05144931476505,-1.4607484165511,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_383' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.05144931476505,-1.4607484165511,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_384' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.05144931476505,-1.4607484165511,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_385' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.05144931476505,-1.4607484165511,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_386' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.05144931476505,-1.4607484165511,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_387' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.05144931476505,-1.4607484165511,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_388' QUANTITY='RELATIVE HUMIDITY' XYZ=-4.05144931476505,-1.4607484165511,1.7/
&DEVC ID='DEVC_389' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-4.05144931476505,-1.4607484165511,1.7/
&DEVC ID='DEVC_390' QUANTITY='PRESSURE' XYZ=-4.05144931476505,-1.4607484165511,1.7/
&DEVC ID='DEVC_391' QUANTITY='TEMPERATURE' XYZ=-3.0380762944715,-3.75792573195854,1.7/
&DEVC ID='DEVC_392' QUANTITY='VISIBILITY' XYZ=-3.0380762944715,-3.75792573195854,1.7/
&DEVC ID='DEVC_393' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-3.0380762944715,-3.75792573195854,1.7/
&DEVC ID='DEVC_394' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-3.0380762944715,-3.75792573195854,1.7/
&DEVC ID='DEVC_395' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-3.0380762944715,-3.75792573195854,1.7/
&DEVC ID='DEVC_396' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-3.0380762944715,-3.75792573195854,1.7/
&DEVC ID='DEVC_397' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.0380762944715,-3.75792573195854,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_398' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.0380762944715,-3.75792573195854,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_399' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.0380762944715,-3.75792573195854,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_400' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.0380762944715,-3.75792573195854,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_401' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.0380762944715,-3.75792573195854,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_402' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.0380762944715,-3.75792573195854,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_403' QUANTITY='RELATIVE HUMIDITY' XYZ=-3.0380762944715,-3.75792573195854,1.7/
&DEVC ID='DEVC_404' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-3.0380762944715,-3.75792573195854,1.7/
&DEVC ID='DEVC_405' QUANTITY='PRESSURE' XYZ=-3.0380762944715,-3.75792573195854,1.7/
&DEVC ID='DEVC_406' QUANTITY='TEMPERATURE' XYZ=-1.5380762944715,-3.75792573195854,1.7/
&DEVC ID='DEVC_407' QUANTITY='VISIBILITY' XYZ=-1.5380762944715,-3.75792573195854,1.7/
&DEVC ID='DEVC_408' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-1.5380762944715,-3.75792573195854,1.7/
&DEVC ID='DEVC_409' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-1.5380762944715,-3.75792573195854,1.7/
&DEVC ID='DEVC_410' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-1.5380762944715,-3.75792573195854,1.7/
&DEVC ID='DEVC_411' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-1.5380762944715,-3.75792573195854,1.7/
&DEVC ID='DEVC_412' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.5380762944715,-3.75792573195854,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_413' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.5380762944715,-3.75792573195854,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_414' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.5380762944715,-3.75792573195854,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_415' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.5380762944715,-3.75792573195854,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_416' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.5380762944715,-3.75792573195854,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_417' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.5380762944715,-3.75792573195854,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_418' QUANTITY='RELATIVE HUMIDITY' XYZ=-1.5380762944715,-3.75792573195854,1.7/
&DEVC ID='DEVC_419' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-1.5380762944715,-3.75792573195854,1.7/
&DEVC ID='DEVC_420' QUANTITY='PRESSURE' XYZ=-1.5380762944715,-3.75792573195854,1.7/
&DEVC ID='DEVC_421' QUANTITY='TEMPERATURE' XYZ=9.30994488341721,1.48229911042079,1.7/
&DEVC ID='DEVC_422' QUANTITY='VISIBILITY' XYZ=9.30994488341721,1.48229911042079,1.7/
&DEVC ID='DEVC_423' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=9.30994488341721,1.48229911042079,1.7/
&DEVC ID='DEVC_424' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=9.30994488341721,1.48229911042079,1.7/
&DEVC ID='DEVC_425' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=9.30994488341721,1.48229911042079,1.7/
&DEVC ID='DEVC_426' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=9.30994488341721,1.48229911042079,1.7/
&DEVC ID='DEVC_427' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.30994488341721,1.48229911042079,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_428' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.30994488341721,1.48229911042079,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_429' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.30994488341721,1.48229911042079,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_430' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.30994488341721,1.48229911042079,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_431' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.30994488341721,1.48229911042079,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_432' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.30994488341721,1.48229911042079,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_433' QUANTITY='RELATIVE HUMIDITY' XYZ=9.30994488341721,1.48229911042079,1.7/
&DEVC ID='DEVC_434' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=9.30994488341721,1.48229911042079,1.7/
&DEVC ID='DEVC_435' QUANTITY='PRESSURE' XYZ=9.30994488341721,1.48229911042079,1.7/
&DEVC ID='DEVC_436' QUANTITY='TEMPERATURE' XYZ=7.80994488341721,1.48229911042079,1.7/
&DEVC ID='DEVC_437' QUANTITY='VISIBILITY' XYZ=7.80994488341721,1.48229911042079,1.7/
&DEVC ID='DEVC_438' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=7.80994488341721,1.48229911042079,1.7/
&DEVC ID='DEVC_439' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=7.80994488341721,1.48229911042079,1.7/
&DEVC ID='DEVC_440' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=7.80994488341721,1.48229911042079,1.7/
&DEVC ID='DEVC_441' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=7.80994488341721,1.48229911042079,1.7/
&DEVC ID='DEVC_442' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.80994488341721,1.48229911042079,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_443' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.80994488341721,1.48229911042079,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_444' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.80994488341721,1.48229911042079,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_445' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.80994488341721,1.48229911042079,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_446' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.80994488341721,1.48229911042079,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_447' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.80994488341721,1.48229911042079,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_448' QUANTITY='RELATIVE HUMIDITY' XYZ=7.80994488341721,1.48229911042079,1.7/
&DEVC ID='DEVC_449' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=7.80994488341721,1.48229911042079,1.7/
&DEVC ID='DEVC_450' QUANTITY='PRESSURE' XYZ=7.80994488341721,1.48229911042079,1.7/
&DEVC ID='DEVC_451' QUANTITY='TEMPERATURE' XYZ=13.0039942265267,2.26390542218546,1.7/
&DEVC ID='DEVC_452' QUANTITY='VISIBILITY' XYZ=13.0039942265267,2.26390542218546,1.7/
&DEVC ID='DEVC_453' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=13.0039942265267,2.26390542218546,1.7/
&DEVC ID='DEVC_454' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=13.0039942265267,2.26390542218546,1.7/
&DEVC ID='DEVC_455' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=13.0039942265267,2.26390542218546,1.7/
&DEVC ID='DEVC_456' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=13.0039942265267,2.26390542218546,1.7/
&DEVC ID='DEVC_457' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.0039942265267,2.26390542218546,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_458' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.0039942265267,2.26390542218546,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_459' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.0039942265267,2.26390542218546,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_460' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.0039942265267,2.26390542218546,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_461' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.0039942265267,2.26390542218546,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_462' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.0039942265267,2.26390542218546,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_463' QUANTITY='RELATIVE HUMIDITY' XYZ=13.0039942265267,2.26390542218546,1.7/
&DEVC ID='DEVC_464' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=13.0039942265267,2.26390542218546,1.7/
&DEVC ID='DEVC_465' QUANTITY='PRESSURE' XYZ=13.0039942265267,2.26390542218546,1.7/
&DEVC ID='DEVC_466' QUANTITY='TEMPERATURE' XYZ=14.5039942265267,2.26390542218546,1.7/
&DEVC ID='DEVC_467' QUANTITY='VISIBILITY' XYZ=14.5039942265267,2.26390542218546,1.7/
&DEVC ID='DEVC_468' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=14.5039942265267,2.26390542218546,1.7/
&DEVC ID='DEVC_469' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=14.5039942265267,2.26390542218546,1.7/
&DEVC ID='DEVC_470' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=14.5039942265267,2.26390542218546,1.7/
&DEVC ID='DEVC_471' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=14.5039942265267,2.26390542218546,1.7/
&DEVC ID='DEVC_472' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.5039942265267,2.26390542218546,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_473' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.5039942265267,2.26390542218546,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_474' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.5039942265267,2.26390542218546,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_475' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.5039942265267,2.26390542218546,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_476' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.5039942265267,2.26390542218546,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_477' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.5039942265267,2.26390542218546,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_478' QUANTITY='RELATIVE HUMIDITY' XYZ=14.5039942265267,2.26390542218546,1.7/
&DEVC ID='DEVC_479' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=14.5039942265267,2.26390542218546,1.7/
&DEVC ID='DEVC_480' QUANTITY='PRESSURE' XYZ=14.5039942265267,2.26390542218546,1.7/
&DEVC ID='DEVC_481' QUANTITY='TEMPERATURE' XYZ=12.6720388694141,5.43300619583643,1.7/
&DEVC ID='DEVC_482' QUANTITY='VISIBILITY' XYZ=12.6720388694141,5.43300619583643,1.7/
&DEVC ID='DEVC_483' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=12.6720388694141,5.43300619583643,1.7/
&DEVC ID='DEVC_484' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=12.6720388694141,5.43300619583643,1.7/
&DEVC ID='DEVC_485' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=12.6720388694141,5.43300619583643,1.7/
&DEVC ID='DEVC_486' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=12.6720388694141,5.43300619583643,1.7/
&DEVC ID='DEVC_487' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6720388694141,5.43300619583643,1.7 ORIENTATION=6.00392962799546E-06,0.999999999981976,0/
&DEVC ID='DEVC_488' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6720388694141,5.43300619583643,1.7 ORIENTATION=-6.00392962799546E-06,-0.999999999981976,0/
&DEVC ID='DEVC_489' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6720388694141,5.43300619583643,1.7 ORIENTATION=-0.999999999981976,6.00392962799546E-06,0/
&DEVC ID='DEVC_490' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6720388694141,5.43300619583643,1.7 ORIENTATION=0.999999999981976,-6.00392962799546E-06,0/
&DEVC ID='DEVC_491' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6720388694141,5.43300619583643,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_492' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6720388694141,5.43300619583643,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_493' QUANTITY='RELATIVE HUMIDITY' XYZ=12.6720388694141,5.43300619583643,1.7/
&DEVC ID='DEVC_494' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=12.6720388694141,5.43300619583643,1.7/
&DEVC ID='DEVC_495' QUANTITY='PRESSURE' XYZ=12.6720388694141,5.43300619583643,1.7/
&DEVC ID='DEVC_496' QUANTITY='TEMPERATURE' XYZ=12.6720298635197,3.93300619586347,1.7/
&DEVC ID='DEVC_497' QUANTITY='VISIBILITY' XYZ=12.6720298635197,3.93300619586347,1.7/
&DEVC ID='DEVC_498' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=12.6720298635197,3.93300619586347,1.7/
&DEVC ID='DEVC_499' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=12.6720298635197,3.93300619586347,1.7/
&DEVC ID='DEVC_500' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=12.6720298635197,3.93300619586347,1.7/
&DEVC ID='DEVC_501' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=12.6720298635197,3.93300619586347,1.7/
&DEVC ID='DEVC_502' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6720298635197,3.93300619586347,1.7 ORIENTATION=-6.00392962799546E-06,-0.999999999981976,0/
&DEVC ID='DEVC_503' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6720298635197,3.93300619586347,1.7 ORIENTATION=6.00392962799546E-06,0.999999999981976,0/
&DEVC ID='DEVC_504' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6720298635197,3.93300619586347,1.7 ORIENTATION=-0.999999999981976,6.00392962799546E-06,0/
&DEVC ID='DEVC_505' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6720298635197,3.93300619586347,1.7 ORIENTATION=0.999999999981976,-6.00392962799546E-06,0/
&DEVC ID='DEVC_506' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6720298635197,3.93300619586347,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_507' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.6720298635197,3.93300619586347,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_508' QUANTITY='RELATIVE HUMIDITY' XYZ=12.6720298635197,3.93300619586347,1.7/
&DEVC ID='DEVC_509' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=12.6720298635197,3.93300619586347,1.7/
&DEVC ID='DEVC_510' QUANTITY='PRESSURE' XYZ=12.6720298635197,3.93300619586347,1.7/
&DEVC ID='DEVC_511' QUANTITY='TEMPERATURE' XYZ=-8.17510949846726,-3.70490667658378,1.7/
&DEVC ID='DEVC_512' QUANTITY='VISIBILITY' XYZ=-8.17510949846726,-3.70490667658378,1.7/
&DEVC ID='DEVC_513' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-8.17510949846726,-3.70490667658378,1.7/
&DEVC ID='DEVC_514' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-8.17510949846726,-3.70490667658378,1.7/
&DEVC ID='DEVC_515' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-8.17510949846726,-3.70490667658378,1.7/
&DEVC ID='DEVC_516' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-8.17510949846726,-3.70490667658378,1.7/
&DEVC ID='DEVC_517' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.17510949846726,-3.70490667658378,1.7 ORIENTATION=-0.999999986360617,0.000165162847403323,0/
&DEVC ID='DEVC_518' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.17510949846726,-3.70490667658378,1.7 ORIENTATION=0.999999986360617,-0.000165162847403323,0/
&DEVC ID='DEVC_519' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.17510949846726,-3.70490667658378,1.7 ORIENTATION=-0.000165162847403323,-0.999999986360617,0/
&DEVC ID='DEVC_520' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.17510949846726,-3.70490667658378,1.7 ORIENTATION=0.000165162847403323,0.999999986360617,0/
&DEVC ID='DEVC_521' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.17510949846726,-3.70490667658378,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_522' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.17510949846726,-3.70490667658378,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_523' QUANTITY='RELATIVE HUMIDITY' XYZ=-8.17510949846726,-3.70490667658378,1.7/
&DEVC ID='DEVC_524' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-8.17510949846726,-3.70490667658378,1.7/
&DEVC ID='DEVC_525' QUANTITY='PRESSURE' XYZ=-8.17510949846726,-3.70490667658378,1.7/
&DEVC ID='DEVC_526' QUANTITY='TEMPERATURE' XYZ=-6.67510951892634,-3.70515442085488,1.7/
&DEVC ID='DEVC_527' QUANTITY='VISIBILITY' XYZ=-6.67510951892634,-3.70515442085488,1.7/
&DEVC ID='DEVC_528' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-6.67510951892634,-3.70515442085488,1.7/
&DEVC ID='DEVC_529' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-6.67510951892634,-3.70515442085488,1.7/
&DEVC ID='DEVC_530' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-6.67510951892634,-3.70515442085488,1.7/
&DEVC ID='DEVC_531' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-6.67510951892634,-3.70515442085488,1.7/
&DEVC ID='DEVC_532' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.67510951892634,-3.70515442085488,1.7 ORIENTATION=0.999999986360617,-0.000165162847403323,0/
&DEVC ID='DEVC_533' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.67510951892634,-3.70515442085488,1.7 ORIENTATION=-0.999999986360617,0.000165162847403323,0/
&DEVC ID='DEVC_534' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.67510951892634,-3.70515442085488,1.7 ORIENTATION=-0.000165162847403323,-0.999999986360617,0/
&DEVC ID='DEVC_535' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.67510951892634,-3.70515442085488,1.7 ORIENTATION=0.000165162847403323,0.999999986360617,0/
&DEVC ID='DEVC_536' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.67510951892634,-3.70515442085488,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_537' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.67510951892634,-3.70515442085488,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_538' QUANTITY='RELATIVE HUMIDITY' XYZ=-6.67510951892634,-3.70515442085488,1.7/
&DEVC ID='DEVC_539' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-6.67510951892634,-3.70515442085488,1.7/
&DEVC ID='DEVC_540' QUANTITY='PRESSURE' XYZ=-6.67510951892634,-3.70515442085488,1.7/
&DEVC ID='DEVC_541' QUANTITY='TEMPERATURE' XYZ=9.42268831979737,7.87645506892492,1.7/
&DEVC ID='DEVC_542' QUANTITY='VISIBILITY' XYZ=9.42268831979737,7.87645506892492,1.7/
&DEVC ID='DEVC_543' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=9.42268831979737,7.87645506892492,1.7/
&DEVC ID='DEVC_544' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=9.42268831979737,7.87645506892492,1.7/
&DEVC ID='DEVC_545' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=9.42268831979737,7.87645506892492,1.7/
&DEVC ID='DEVC_546' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=9.42268831979737,7.87645506892492,1.7/
&DEVC ID='DEVC_547' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.42268831979737,7.87645506892492,1.7 ORIENTATION=-0.999999993593971,0.000113190364867834,0/
&DEVC ID='DEVC_548' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.42268831979737,7.87645506892492,1.7 ORIENTATION=0.999999993593971,-0.000113190364867834,0/
&DEVC ID='DEVC_549' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.42268831979737,7.87645506892492,1.7 ORIENTATION=-0.000113190364867834,-0.999999993593971,0/
&DEVC ID='DEVC_550' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.42268831979737,7.87645506892492,1.7 ORIENTATION=0.000113190364867834,0.999999993593971,0/
&DEVC ID='DEVC_551' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.42268831979737,7.87645506892492,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_552' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.42268831979737,7.87645506892492,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_553' QUANTITY='RELATIVE HUMIDITY' XYZ=9.42268831979737,7.87645506892492,1.7/
&DEVC ID='DEVC_554' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=9.42268831979737,7.87645506892492,1.7/
&DEVC ID='DEVC_555' QUANTITY='PRESSURE' XYZ=9.42268831979737,7.87645506892492,1.7/
&DEVC ID='DEVC_556' QUANTITY='TEMPERATURE' XYZ=10.9226883101883,7.87628528337761,1.7/
&DEVC ID='DEVC_557' QUANTITY='VISIBILITY' XYZ=10.9226883101883,7.87628528337761,1.7/
&DEVC ID='DEVC_558' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=10.9226883101883,7.87628528337761,1.7/
&DEVC ID='DEVC_559' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=10.9226883101883,7.87628528337761,1.7/
&DEVC ID='DEVC_560' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=10.9226883101883,7.87628528337761,1.7/
&DEVC ID='DEVC_561' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=10.9226883101883,7.87628528337761,1.7/
&DEVC ID='DEVC_562' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.9226883101883,7.87628528337761,1.7 ORIENTATION=0.999999993593971,-0.000113190364867834,0/
&DEVC ID='DEVC_563' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.9226883101883,7.87628528337761,1.7 ORIENTATION=-0.999999993593971,0.000113190364867834,0/
&DEVC ID='DEVC_564' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.9226883101883,7.87628528337761,1.7 ORIENTATION=-0.000113190364867834,-0.999999993593971,0/
&DEVC ID='DEVC_565' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.9226883101883,7.87628528337761,1.7 ORIENTATION=0.000113190364867834,0.999999993593971,0/
&DEVC ID='DEVC_566' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.9226883101883,7.87628528337761,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_567' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.9226883101883,7.87628528337761,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_568' QUANTITY='RELATIVE HUMIDITY' XYZ=10.9226883101883,7.87628528337761,1.7/
&DEVC ID='DEVC_569' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=10.9226883101883,7.87628528337761,1.7/
&DEVC ID='DEVC_570' QUANTITY='PRESSURE' XYZ=10.9226883101883,7.87628528337761,1.7/
&DEVC ID='DEVC_571' QUANTITY='TEMPERATURE' XYZ=-12.3631833796515,8.14820987812191,1.7/
&DEVC ID='DEVC_572' QUANTITY='VISIBILITY' XYZ=-12.3631833796515,8.14820987812191,1.7/
&DEVC ID='DEVC_573' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-12.3631833796515,8.14820987812191,1.7/
&DEVC ID='DEVC_574' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-12.3631833796515,8.14820987812191,1.7/
&DEVC ID='DEVC_575' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-12.3631833796515,8.14820987812191,1.7/
&DEVC ID='DEVC_576' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-12.3631833796515,8.14820987812191,1.7/
&DEVC ID='DEVC_577' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.3631833796515,8.14820987812191,1.7 ORIENTATION=0.000221689183870564,-0.999999975426953,0/
&DEVC ID='DEVC_578' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.3631833796515,8.14820987812191,1.7 ORIENTATION=-0.000221689183870564,0.999999975426953,0/
&DEVC ID='DEVC_579' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.3631833796515,8.14820987812191,1.7 ORIENTATION=0.999999975426953,0.000221689183870564,0/
&DEVC ID='DEVC_580' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.3631833796515,8.14820987812191,1.7 ORIENTATION=-0.999999975426953,-0.000221689183870564,0/
&DEVC ID='DEVC_581' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.3631833796515,8.14820987812191,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_582' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.3631833796515,8.14820987812191,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_583' QUANTITY='RELATIVE HUMIDITY' XYZ=-12.3631833796515,8.14820987812191,1.7/
&DEVC ID='DEVC_584' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-12.3631833796515,8.14820987812191,1.7/
&DEVC ID='DEVC_585' QUANTITY='PRESSURE' XYZ=-12.3631833796515,8.14820987812191,1.7/
&DEVC ID='DEVC_586' QUANTITY='TEMPERATURE' XYZ=-12.3635159134273,9.64820984126233,1.7/
&DEVC ID='DEVC_587' QUANTITY='VISIBILITY' XYZ=-12.3635159134273,9.64820984126233,1.7/
&DEVC ID='DEVC_588' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-12.3635159134273,9.64820984126233,1.7/
&DEVC ID='DEVC_589' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-12.3635159134273,9.64820984126233,1.7/
&DEVC ID='DEVC_590' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-12.3635159134273,9.64820984126233,1.7/
&DEVC ID='DEVC_591' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-12.3635159134273,9.64820984126233,1.7/
&DEVC ID='DEVC_592' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.3635159134273,9.64820984126233,1.7 ORIENTATION=-0.000221689183870564,0.999999975426953,0/
&DEVC ID='DEVC_593' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.3635159134273,9.64820984126233,1.7 ORIENTATION=0.000221689183870564,-0.999999975426953,0/
&DEVC ID='DEVC_594' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.3635159134273,9.64820984126233,1.7 ORIENTATION=0.999999975426953,0.000221689183870564,0/
&DEVC ID='DEVC_595' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.3635159134273,9.64820984126233,1.7 ORIENTATION=-0.999999975426953,-0.000221689183870564,0/
&DEVC ID='DEVC_596' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.3635159134273,9.64820984126233,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_597' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.3635159134273,9.64820984126233,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_598' QUANTITY='RELATIVE HUMIDITY' XYZ=-12.3635159134273,9.64820984126233,1.7/
&DEVC ID='DEVC_599' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-12.3635159134273,9.64820984126233,1.7/
&DEVC ID='DEVC_600' QUANTITY='PRESSURE' XYZ=-12.3635159134273,9.64820984126233,1.7/
&DEVC ID='DEVC_601' QUANTITY='TEMPERATURE' XYZ=-9.77341545818358,8.14878400167296,1.7/
&DEVC ID='DEVC_602' QUANTITY='VISIBILITY' XYZ=-9.77341545818358,8.14878400167296,1.7/
&DEVC ID='DEVC_603' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-9.77341545818358,8.14878400167296,1.7/
&DEVC ID='DEVC_604' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-9.77341545818358,8.14878400167296,1.7/
&DEVC ID='DEVC_605' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-9.77341545818358,8.14878400167296,1.7/
&DEVC ID='DEVC_606' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-9.77341545818358,8.14878400167296,1.7/
&DEVC ID='DEVC_607' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.77341545818358,8.14878400167296,1.7 ORIENTATION=0.000221689183870558,-0.999999975426953,0/
&DEVC ID='DEVC_608' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.77341545818358,8.14878400167296,1.7 ORIENTATION=-0.000221689183870558,0.999999975426953,0/
&DEVC ID='DEVC_609' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.77341545818358,8.14878400167296,1.7 ORIENTATION=0.999999975426953,0.000221689183870558,0/
&DEVC ID='DEVC_610' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.77341545818358,8.14878400167296,1.7 ORIENTATION=-0.999999975426953,-0.000221689183870558,0/
&DEVC ID='DEVC_611' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.77341545818358,8.14878400167296,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_612' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.77341545818358,8.14878400167296,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_613' QUANTITY='RELATIVE HUMIDITY' XYZ=-9.77341545818358,8.14878400167296,1.7/
&DEVC ID='DEVC_614' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-9.77341545818358,8.14878400167296,1.7/
&DEVC ID='DEVC_615' QUANTITY='PRESSURE' XYZ=-9.77341545818358,8.14878400167296,1.7/
&DEVC ID='DEVC_616' QUANTITY='TEMPERATURE' XYZ=-9.77374799195939,9.64878396481338,1.7/
&DEVC ID='DEVC_617' QUANTITY='VISIBILITY' XYZ=-9.77374799195939,9.64878396481338,1.7/
&DEVC ID='DEVC_618' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-9.77374799195939,9.64878396481338,1.7/
&DEVC ID='DEVC_619' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-9.77374799195939,9.64878396481338,1.7/
&DEVC ID='DEVC_620' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-9.77374799195939,9.64878396481338,1.7/
&DEVC ID='DEVC_621' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-9.77374799195939,9.64878396481338,1.7/
&DEVC ID='DEVC_622' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.77374799195939,9.64878396481338,1.7 ORIENTATION=-0.000221689183870558,0.999999975426953,0/
&DEVC ID='DEVC_623' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.77374799195939,9.64878396481338,1.7 ORIENTATION=0.000221689183870558,-0.999999975426953,0/
&DEVC ID='DEVC_624' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.77374799195939,9.64878396481338,1.7 ORIENTATION=0.999999975426953,0.000221689183870558,0/
&DEVC ID='DEVC_625' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.77374799195939,9.64878396481338,1.7 ORIENTATION=-0.999999975426953,-0.000221689183870558,0/
&DEVC ID='DEVC_626' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.77374799195939,9.64878396481338,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_627' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.77374799195939,9.64878396481338,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_628' QUANTITY='RELATIVE HUMIDITY' XYZ=-9.77374799195939,9.64878396481338,1.7/
&DEVC ID='DEVC_629' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-9.77374799195939,9.64878396481338,1.7/
&DEVC ID='DEVC_630' QUANTITY='PRESSURE' XYZ=-9.77374799195939,9.64878396481338,1.7/
&DEVC ID='DEVC_631' QUANTITY='TEMPERATURE' XYZ=14.3508238265759,-10.775014728116,1.7/
&DEVC ID='DEVC_632' QUANTITY='VISIBILITY' XYZ=14.3508238265759,-10.775014728116,1.7/
&DEVC ID='DEVC_633' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=14.3508238265759,-10.775014728116,1.7/
&DEVC ID='DEVC_634' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=14.3508238265759,-10.775014728116,1.7/
&DEVC ID='DEVC_635' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=14.3508238265759,-10.775014728116,1.7/
&DEVC ID='DEVC_636' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=14.3508238265759,-10.775014728116,1.7/
&DEVC ID='DEVC_637' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.3508238265759,-10.775014728116,1.7 ORIENTATION=-1.25434181976124E-05,0.999999999921331,0/
&DEVC ID='DEVC_638' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.3508238265759,-10.775014728116,1.7 ORIENTATION=1.25434181976124E-05,-0.999999999921331,0/
&DEVC ID='DEVC_639' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.3508238265759,-10.775014728116,1.7 ORIENTATION=-0.999999999921331,-1.25434181976124E-05,0/
&DEVC ID='DEVC_640' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.3508238265759,-10.775014728116,1.7 ORIENTATION=0.999999999921331,1.25434181976124E-05,0/
&DEVC ID='DEVC_641' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.3508238265759,-10.775014728116,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_642' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.3508238265759,-10.775014728116,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_643' QUANTITY='RELATIVE HUMIDITY' XYZ=14.3508238265759,-10.775014728116,1.7/
&DEVC ID='DEVC_644' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=14.3508238265759,-10.775014728116,1.7/
&DEVC ID='DEVC_645' QUANTITY='PRESSURE' XYZ=14.3508238265759,-10.775014728116,1.7/
&DEVC ID='DEVC_646' QUANTITY='TEMPERATURE' XYZ=6.3504378132594,-10.775008829983,1.7/
&DEVC ID='DEVC_647' QUANTITY='VISIBILITY' XYZ=6.3504378132594,-10.775008829983,1.7/
&DEVC ID='DEVC_648' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=6.3504378132594,-10.775008829983,1.7/
&DEVC ID='DEVC_649' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=6.3504378132594,-10.775008829983,1.7/
&DEVC ID='DEVC_650' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=6.3504378132594,-10.775008829983,1.7/
&DEVC ID='DEVC_651' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=6.3504378132594,-10.775008829983,1.7/
&DEVC ID='DEVC_652' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.3504378132594,-10.775008829983,1.7 ORIENTATION=-7.48583396351611E-06,0.999999999971981,0/
&DEVC ID='DEVC_653' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.3504378132594,-10.775008829983,1.7 ORIENTATION=7.48583396351611E-06,-0.999999999971981,0/
&DEVC ID='DEVC_654' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.3504378132594,-10.775008829983,1.7 ORIENTATION=-0.999999999971981,-7.48583396351612E-06,0/
&DEVC ID='DEVC_655' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.3504378132594,-10.775008829983,1.7 ORIENTATION=0.999999999971981,7.48583396351612E-06,0/
&DEVC ID='DEVC_656' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.3504378132594,-10.775008829983,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_657' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.3504378132594,-10.775008829983,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_658' QUANTITY='RELATIVE HUMIDITY' XYZ=6.3504378132594,-10.775008829983,1.7/
&DEVC ID='DEVC_659' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=6.3504378132594,-10.775008829983,1.7/
&DEVC ID='DEVC_660' QUANTITY='PRESSURE' XYZ=6.3504378132594,-10.775008829983,1.7/
&DEVC ID='DEVC_661' QUANTITY='TEMPERATURE' XYZ=3.21986571562186,-10.7749689732898,1.7/
&DEVC ID='DEVC_662' QUANTITY='VISIBILITY' XYZ=3.21986571562186,-10.7749689732898,1.7/
&DEVC ID='DEVC_663' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=3.21986571562186,-10.7749689732898,1.7/
&DEVC ID='DEVC_664' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=3.21986571562186,-10.7749689732898,1.7/
&DEVC ID='DEVC_665' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=3.21986571562186,-10.7749689732898,1.7/
&DEVC ID='DEVC_666' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=3.21986571562186,-10.7749689732898,1.7/
&DEVC ID='DEVC_667' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.21986571562186,-10.7749689732898,1.7 ORIENTATION=2.55333369443606E-05,0.999999999674024,0/
&DEVC ID='DEVC_668' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.21986571562186,-10.7749689732898,1.7 ORIENTATION=-2.55333369443606E-05,-0.999999999674024,0/
&DEVC ID='DEVC_669' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.21986571562186,-10.7749689732898,1.7 ORIENTATION=-0.999999999674024,2.55333369443606E-05,0/
&DEVC ID='DEVC_670' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.21986571562186,-10.7749689732898,1.7 ORIENTATION=0.999999999674024,-2.55333369443606E-05,0/
&DEVC ID='DEVC_671' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.21986571562186,-10.7749689732898,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_672' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.21986571562186,-10.7749689732898,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_673' QUANTITY='RELATIVE HUMIDITY' XYZ=3.21986571562186,-10.7749689732898,1.7/
&DEVC ID='DEVC_674' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=3.21986571562186,-10.7749689732898,1.7/
&DEVC ID='DEVC_675' QUANTITY='PRESSURE' XYZ=3.21986571562186,-10.7749689732898,1.7/
&DEVC ID='DEVC_676' QUANTITY='TEMPERATURE' XYZ=-7.84112716976121,-10.4709321394135,1.7/
&DEVC ID='DEVC_677' QUANTITY='VISIBILITY' XYZ=-7.84112716976121,-10.4709321394135,1.7/
&DEVC ID='DEVC_678' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-7.84112716976121,-10.4709321394135,1.7/
&DEVC ID='DEVC_679' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-7.84112716976121,-10.4709321394135,1.7/
&DEVC ID='DEVC_680' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-7.84112716976121,-10.4709321394135,1.7/
&DEVC ID='DEVC_681' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-7.84112716976121,-10.4709321394135,1.7/
&DEVC ID='DEVC_682' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.84112716976121,-10.4709321394135,1.7 ORIENTATION=-0.999999983684376,0.000180641210799333,0/
&DEVC ID='DEVC_683' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.84112716976121,-10.4709321394135,1.7 ORIENTATION=0.999999983684376,-0.000180641210799333,0/
&DEVC ID='DEVC_684' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.84112716976121,-10.4709321394135,1.7 ORIENTATION=-0.000180641210800141,-0.999999983684376,0/
&DEVC ID='DEVC_685' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.84112716976121,-10.4709321394135,1.7 ORIENTATION=0.000180641210800141,0.999999983684376,0/
&DEVC ID='DEVC_686' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.84112716976121,-10.4709321394135,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_687' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.84112716976121,-10.4709321394135,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_688' QUANTITY='RELATIVE HUMIDITY' XYZ=-7.84112716976121,-10.4709321394135,1.7/
&DEVC ID='DEVC_689' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-7.84112716976121,-10.4709321394135,1.7/
&DEVC ID='DEVC_690' QUANTITY='PRESSURE' XYZ=-7.84112716976121,-10.4709321394135,1.7/
&DEVC ID='DEVC_691' QUANTITY='TEMPERATURE' XYZ=-6.34112719423465,-10.4712031012297,1.7/
&DEVC ID='DEVC_692' QUANTITY='VISIBILITY' XYZ=-6.34112719423465,-10.4712031012297,1.7/
&DEVC ID='DEVC_693' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-6.34112719423465,-10.4712031012297,1.7/
&DEVC ID='DEVC_694' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-6.34112719423465,-10.4712031012297,1.7/
&DEVC ID='DEVC_695' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-6.34112719423465,-10.4712031012297,1.7/
&DEVC ID='DEVC_696' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-6.34112719423465,-10.4712031012297,1.7/
&DEVC ID='DEVC_697' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.34112719423465,-10.4712031012297,1.7 ORIENTATION=0.999999983684376,-0.000180641210799333,0/
&DEVC ID='DEVC_698' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.34112719423465,-10.4712031012297,1.7 ORIENTATION=-0.999999983684376,0.000180641210799333,0/
&DEVC ID='DEVC_699' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.34112719423465,-10.4712031012297,1.7 ORIENTATION=-0.000180641210800141,-0.999999983684376,0/
&DEVC ID='DEVC_700' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.34112719423465,-10.4712031012297,1.7 ORIENTATION=0.000180641210800141,0.999999983684376,0/
&DEVC ID='DEVC_701' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.34112719423465,-10.4712031012297,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_702' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.34112719423465,-10.4712031012297,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_703' QUANTITY='RELATIVE HUMIDITY' XYZ=-6.34112719423465,-10.4712031012297,1.7/
&DEVC ID='DEVC_704' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-6.34112719423465,-10.4712031012297,1.7/
&DEVC ID='DEVC_705' QUANTITY='PRESSURE' XYZ=-6.34112719423465,-10.4712031012297,1.7/
&DEVC ID='DEVC_706' QUANTITY='TEMPERATURE' XYZ=-3.85497135481322,-10.4598425747886,1.7/
&DEVC ID='DEVC_707' QUANTITY='VISIBILITY' XYZ=-3.85497135481322,-10.4598425747886,1.7/
&DEVC ID='DEVC_708' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-3.85497135481322,-10.4598425747886,1.7/
&DEVC ID='DEVC_709' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-3.85497135481322,-10.4598425747886,1.7/
&DEVC ID='DEVC_710' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-3.85497135481322,-10.4598425747886,1.7/
&DEVC ID='DEVC_711' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-3.85497135481322,-10.4598425747886,1.7/
&DEVC ID='DEVC_712' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.85497135481322,-10.4598425747886,1.7 ORIENTATION=0.999999999559579,-2.96789702213549E-05,0/
&DEVC ID='DEVC_713' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.85497135481322,-10.4598425747886,1.7 ORIENTATION=-0.999999999559579,2.96789702213549E-05,0/
&DEVC ID='DEVC_714' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.85497135481322,-10.4598425747886,1.7 ORIENTATION=2.96789702221773E-05,0.999999999559579,0/
&DEVC ID='DEVC_715' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.85497135481322,-10.4598425747886,1.7 ORIENTATION=-2.96789702221773E-05,-0.999999999559579,0/
&DEVC ID='DEVC_716' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.85497135481322,-10.4598425747886,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_717' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.85497135481322,-10.4598425747886,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_718' QUANTITY='RELATIVE HUMIDITY' XYZ=-3.85497135481322,-10.4598425747886,1.7/
&DEVC ID='DEVC_719' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-3.85497135481322,-10.4598425747886,1.7/
&DEVC ID='DEVC_720' QUANTITY='PRESSURE' XYZ=-3.85497135481322,-10.4598425747886,1.7/
&DEVC ID='DEVC_721' QUANTITY='TEMPERATURE' XYZ=-5.35497135415258,-10.4597980563333,1.7/
&DEVC ID='DEVC_722' QUANTITY='VISIBILITY' XYZ=-5.35497135415258,-10.4597980563333,1.7/
&DEVC ID='DEVC_723' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-5.35497135415258,-10.4597980563333,1.7/
&DEVC ID='DEVC_724' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-5.35497135415258,-10.4597980563333,1.7/
&DEVC ID='DEVC_725' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-5.35497135415258,-10.4597980563333,1.7/
&DEVC ID='DEVC_726' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-5.35497135415258,-10.4597980563333,1.7/
&DEVC ID='DEVC_727' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.35497135415258,-10.4597980563333,1.7 ORIENTATION=-0.999999999559579,2.96789702213548E-05,0/
&DEVC ID='DEVC_728' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.35497135415258,-10.4597980563333,1.7 ORIENTATION=0.999999999559579,-2.96789702213548E-05,0/
&DEVC ID='DEVC_729' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.35497135415258,-10.4597980563333,1.7 ORIENTATION=2.96789702221773E-05,0.999999999559579,0/
&DEVC ID='DEVC_730' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.35497135415258,-10.4597980563333,1.7 ORIENTATION=-2.96789702221773E-05,-0.999999999559579,0/
&DEVC ID='DEVC_731' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.35497135415258,-10.4597980563333,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_732' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.35497135415258,-10.4597980563333,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_733' QUANTITY='RELATIVE HUMIDITY' XYZ=-5.35497135415258,-10.4597980563333,1.7/
&DEVC ID='DEVC_734' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-5.35497135415258,-10.4597980563333,1.7/
&DEVC ID='DEVC_735' QUANTITY='PRESSURE' XYZ=-5.35497135415258,-10.4597980563333,1.7/
&DEVC ID='DEVC_736' QUANTITY='TEMPERATURE' XYZ=8.45280553245188,7.89087402432186,1.7/
&DEVC ID='DEVC_737' QUANTITY='VISIBILITY' XYZ=8.45280553245188,7.89087402432186,1.7/
&DEVC ID='DEVC_738' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=8.45280553245188,7.89087402432186,1.7/
&DEVC ID='DEVC_739' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=8.45280553245188,7.89087402432186,1.7/
&DEVC ID='DEVC_740' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=8.45280553245188,7.89087402432186,1.7/
&DEVC ID='DEVC_741' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=8.45280553245188,7.89087402432186,1.7/
&DEVC ID='DEVC_742' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.45280553245188,7.89087402432186,1.7 ORIENTATION=0.999999964785973,0.000265382841575139,0/
&DEVC ID='DEVC_743' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.45280553245188,7.89087402432186,1.7 ORIENTATION=-0.999999964785973,-0.000265382841575139,0/
&DEVC ID='DEVC_744' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.45280553245188,7.89087402432186,1.7 ORIENTATION=-0.000265382841575925,0.999999964785973,0/
&DEVC ID='DEVC_745' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.45280553245188,7.89087402432186,1.7 ORIENTATION=0.000265382841575925,-0.999999964785973,0/
&DEVC ID='DEVC_746' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.45280553245188,7.89087402432186,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_747' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.45280553245188,7.89087402432186,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_748' QUANTITY='RELATIVE HUMIDITY' XYZ=8.45280553245188,7.89087402432186,1.7/
&DEVC ID='DEVC_749' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=8.45280553245188,7.89087402432186,1.7/
&DEVC ID='DEVC_750' QUANTITY='PRESSURE' XYZ=8.45280553245188,7.89087402432186,1.7/
&DEVC ID='DEVC_751' QUANTITY='TEMPERATURE' XYZ=6.95280558527292,7.89047595005949,1.7/
&DEVC ID='DEVC_752' QUANTITY='VISIBILITY' XYZ=6.95280558527292,7.89047595005949,1.7/
&DEVC ID='DEVC_753' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=6.95280558527292,7.89047595005949,1.7/
&DEVC ID='DEVC_754' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=6.95280558527292,7.89047595005949,1.7/
&DEVC ID='DEVC_755' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=6.95280558527292,7.89047595005949,1.7/
&DEVC ID='DEVC_756' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=6.95280558527292,7.89047595005949,1.7/
&DEVC ID='DEVC_757' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.95280558527292,7.89047595005949,1.7 ORIENTATION=-0.999999964785973,-0.000265382841576711,0/
&DEVC ID='DEVC_758' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.95280558527292,7.89047595005949,1.7 ORIENTATION=0.999999964785973,0.000265382841576711,0/
&DEVC ID='DEVC_759' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.95280558527292,7.89047595005949,1.7 ORIENTATION=-0.000265382841575925,0.999999964785973,0/
&DEVC ID='DEVC_760' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.95280558527292,7.89047595005949,1.7 ORIENTATION=0.000265382841575925,-0.999999964785973,0/
&DEVC ID='DEVC_761' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.95280558527292,7.89047595005949,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_762' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.95280558527292,7.89047595005949,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_763' QUANTITY='RELATIVE HUMIDITY' XYZ=6.95280558527292,7.89047595005949,1.7/
&DEVC ID='DEVC_764' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=6.95280558527292,7.89047595005949,1.7/
&DEVC ID='DEVC_765' QUANTITY='PRESSURE' XYZ=6.95280558527292,7.89047595005949,1.7/
&DEVC ID='DEVC_766' QUANTITY='TEMPERATURE' XYZ=3.34542821534251,-4.113,1.7/
&DEVC ID='DEVC_767' QUANTITY='VISIBILITY' XYZ=3.34542821534251,-4.113,1.7/
&DEVC ID='DEVC_768' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=3.34542821534251,-4.113,1.7/
&DEVC ID='DEVC_769' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=3.34542821534251,-4.113,1.7/
&DEVC ID='DEVC_770' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=3.34542821534251,-4.113,1.7/
&DEVC ID='DEVC_771' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=3.34542821534251,-4.113,1.7/
&DEVC ID='DEVC_772' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.34542821534251,-4.113,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_773' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.34542821534251,-4.113,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_774' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.34542821534251,-4.113,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_775' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.34542821534251,-4.113,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_776' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.34542821534251,-4.113,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_777' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.34542821534251,-4.113,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_778' QUANTITY='RELATIVE HUMIDITY' XYZ=3.34542821534251,-4.113,1.7/
&DEVC ID='DEVC_779' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=3.34542821534251,-4.113,1.7/
&DEVC ID='DEVC_780' QUANTITY='PRESSURE' XYZ=3.34542821534251,-4.113,1.7/
&DEVC ID='DEVC_781' QUANTITY='TEMPERATURE' XYZ=3.34542821534251,-5.613,1.7/
&DEVC ID='DEVC_782' QUANTITY='VISIBILITY' XYZ=3.34542821534251,-5.613,1.7/
&DEVC ID='DEVC_783' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=3.34542821534251,-5.613,1.7/
&DEVC ID='DEVC_784' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=3.34542821534251,-5.613,1.7/
&DEVC ID='DEVC_785' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=3.34542821534251,-5.613,1.7/
&DEVC ID='DEVC_786' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=3.34542821534251,-5.613,1.7/
&DEVC ID='DEVC_787' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.34542821534251,-5.613,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_788' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.34542821534251,-5.613,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_789' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.34542821534251,-5.613,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_790' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.34542821534251,-5.613,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_791' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.34542821534251,-5.613,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_792' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.34542821534251,-5.613,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_793' QUANTITY='RELATIVE HUMIDITY' XYZ=3.34542821534251,-5.613,1.7/
&DEVC ID='DEVC_794' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=3.34542821534251,-5.613,1.7/
&DEVC ID='DEVC_795' QUANTITY='PRESSURE' XYZ=3.34542821534251,-5.613,1.7/
&DEVC ID='DEVC_796' QUANTITY='TEMPERATURE' XYZ=-8.05693510515298,7.55810555846366,5.265/
&DEVC ID='DEVC_797' QUANTITY='VISIBILITY' XYZ=-8.05693510515298,7.55810555846366,5.265/
&DEVC ID='DEVC_798' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-8.05693510515298,7.55810555846366,5.265/
&DEVC ID='DEVC_799' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-8.05693510515298,7.55810555846366,5.265/
&DEVC ID='DEVC_800' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-8.05693510515298,7.55810555846366,5.265/
&DEVC ID='DEVC_801' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-8.05693510515298,7.55810555846366,5.265/
&DEVC ID='DEVC_802' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05693510515298,7.55810555846366,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_803' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05693510515298,7.55810555846366,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_804' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05693510515298,7.55810555846366,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_805' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05693510515298,7.55810555846366,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_806' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05693510515298,7.55810555846366,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_807' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05693510515298,7.55810555846366,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_808' QUANTITY='RELATIVE HUMIDITY' XYZ=-8.05693510515298,7.55810555846366,5.265/
&DEVC ID='DEVC_809' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-8.05693510515298,7.55810555846366,5.265/
&DEVC ID='DEVC_810' QUANTITY='PRESSURE' XYZ=-8.05693510515298,7.55810555846366,5.265/
&DEVC ID='DEVC_811' QUANTITY='TEMPERATURE' XYZ=-8.05693510515298,6.05810555846366,5.265/
&DEVC ID='DEVC_812' QUANTITY='VISIBILITY' XYZ=-8.05693510515298,6.05810555846366,5.265/
&DEVC ID='DEVC_813' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-8.05693510515298,6.05810555846366,5.265/
&DEVC ID='DEVC_814' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-8.05693510515298,6.05810555846366,5.265/
&DEVC ID='DEVC_815' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-8.05693510515298,6.05810555846366,5.265/
&DEVC ID='DEVC_816' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-8.05693510515298,6.05810555846366,5.265/
&DEVC ID='DEVC_817' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05693510515298,6.05810555846366,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_818' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05693510515298,6.05810555846366,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_819' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05693510515298,6.05810555846366,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_820' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05693510515298,6.05810555846366,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_821' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05693510515298,6.05810555846366,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_822' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05693510515298,6.05810555846366,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_823' QUANTITY='RELATIVE HUMIDITY' XYZ=-8.05693510515298,6.05810555846366,5.265/
&DEVC ID='DEVC_824' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-8.05693510515298,6.05810555846366,5.265/
&DEVC ID='DEVC_825' QUANTITY='PRESSURE' XYZ=-8.05693510515298,6.05810555846366,5.265/
&DEVC ID='DEVC_826' QUANTITY='TEMPERATURE' XYZ=-14.120083414216,7.55810555846366,5.265/
&DEVC ID='DEVC_827' QUANTITY='VISIBILITY' XYZ=-14.120083414216,7.55810555846366,5.265/
&DEVC ID='DEVC_828' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-14.120083414216,7.55810555846366,5.265/
&DEVC ID='DEVC_829' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-14.120083414216,7.55810555846366,5.265/
&DEVC ID='DEVC_830' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-14.120083414216,7.55810555846366,5.265/
&DEVC ID='DEVC_831' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-14.120083414216,7.55810555846366,5.265/
&DEVC ID='DEVC_832' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.120083414216,7.55810555846366,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_833' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.120083414216,7.55810555846366,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_834' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.120083414216,7.55810555846366,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_835' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.120083414216,7.55810555846366,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_836' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.120083414216,7.55810555846366,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_837' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.120083414216,7.55810555846366,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_838' QUANTITY='RELATIVE HUMIDITY' XYZ=-14.120083414216,7.55810555846366,5.265/
&DEVC ID='DEVC_839' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-14.120083414216,7.55810555846366,5.265/
&DEVC ID='DEVC_840' QUANTITY='PRESSURE' XYZ=-14.120083414216,7.55810555846366,5.265/
&DEVC ID='DEVC_841' QUANTITY='TEMPERATURE' XYZ=-14.120083414216,6.05810555846366,5.265/
&DEVC ID='DEVC_842' QUANTITY='VISIBILITY' XYZ=-14.120083414216,6.05810555846366,5.265/
&DEVC ID='DEVC_843' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-14.120083414216,6.05810555846366,5.265/
&DEVC ID='DEVC_844' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-14.120083414216,6.05810555846366,5.265/
&DEVC ID='DEVC_845' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-14.120083414216,6.05810555846366,5.265/
&DEVC ID='DEVC_846' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-14.120083414216,6.05810555846366,5.265/
&DEVC ID='DEVC_847' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.120083414216,6.05810555846366,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_848' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.120083414216,6.05810555846366,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_849' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.120083414216,6.05810555846366,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_850' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.120083414216,6.05810555846366,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_851' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.120083414216,6.05810555846366,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_852' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.120083414216,6.05810555846366,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_853' QUANTITY='RELATIVE HUMIDITY' XYZ=-14.120083414216,6.05810555846366,5.265/
&DEVC ID='DEVC_854' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-14.120083414216,6.05810555846366,5.265/
&DEVC ID='DEVC_855' QUANTITY='PRESSURE' XYZ=-14.120083414216,6.05810555846366,5.265/
&DEVC ID='DEVC_856' QUANTITY='TEMPERATURE' XYZ=17.90966303258,5.65088124144942,5.265/
&DEVC ID='DEVC_857' QUANTITY='VISIBILITY' XYZ=17.90966303258,5.65088124144942,5.265/
&DEVC ID='DEVC_858' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=17.90966303258,5.65088124144942,5.265/
&DEVC ID='DEVC_859' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=17.90966303258,5.65088124144942,5.265/
&DEVC ID='DEVC_860' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=17.90966303258,5.65088124144942,5.265/
&DEVC ID='DEVC_861' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=17.90966303258,5.65088124144942,5.265/
&DEVC ID='DEVC_862' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.90966303258,5.65088124144942,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_863' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.90966303258,5.65088124144942,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_864' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.90966303258,5.65088124144942,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_865' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.90966303258,5.65088124144942,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_866' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.90966303258,5.65088124144942,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_867' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.90966303258,5.65088124144942,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_868' QUANTITY='RELATIVE HUMIDITY' XYZ=17.90966303258,5.65088124144942,5.265/
&DEVC ID='DEVC_869' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=17.90966303258,5.65088124144942,5.265/
&DEVC ID='DEVC_870' QUANTITY='PRESSURE' XYZ=17.90966303258,5.65088124144942,5.265/
&DEVC ID='DEVC_871' QUANTITY='TEMPERATURE' XYZ=16.40966303258,5.65088124144942,5.265/
&DEVC ID='DEVC_872' QUANTITY='VISIBILITY' XYZ=16.40966303258,5.65088124144942,5.265/
&DEVC ID='DEVC_873' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=16.40966303258,5.65088124144942,5.265/
&DEVC ID='DEVC_874' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=16.40966303258,5.65088124144942,5.265/
&DEVC ID='DEVC_875' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=16.40966303258,5.65088124144942,5.265/
&DEVC ID='DEVC_876' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=16.40966303258,5.65088124144942,5.265/
&DEVC ID='DEVC_877' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.40966303258,5.65088124144942,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_878' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.40966303258,5.65088124144942,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_879' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.40966303258,5.65088124144942,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_880' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.40966303258,5.65088124144942,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_881' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.40966303258,5.65088124144942,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_882' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.40966303258,5.65088124144942,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_883' QUANTITY='RELATIVE HUMIDITY' XYZ=16.40966303258,5.65088124144942,5.265/
&DEVC ID='DEVC_884' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=16.40966303258,5.65088124144942,5.265/
&DEVC ID='DEVC_885' QUANTITY='PRESSURE' XYZ=16.40966303258,5.65088124144942,5.265/
&DEVC ID='DEVC_886' QUANTITY='TEMPERATURE' XYZ=-16.2657688096442,-2.09181232452393,5.265/
&DEVC ID='DEVC_887' QUANTITY='VISIBILITY' XYZ=-16.2657688096442,-2.09181232452393,5.265/
&DEVC ID='DEVC_888' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-16.2657688096442,-2.09181232452393,5.265/
&DEVC ID='DEVC_889' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-16.2657688096442,-2.09181232452393,5.265/
&DEVC ID='DEVC_890' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-16.2657688096442,-2.09181232452393,5.265/
&DEVC ID='DEVC_891' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-16.2657688096442,-2.09181232452393,5.265/
&DEVC ID='DEVC_892' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.2657688096442,-2.09181232452393,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_893' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.2657688096442,-2.09181232452393,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_894' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.2657688096442,-2.09181232452393,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_895' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.2657688096442,-2.09181232452393,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_896' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.2657688096442,-2.09181232452393,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_897' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.2657688096442,-2.09181232452393,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_898' QUANTITY='RELATIVE HUMIDITY' XYZ=-16.2657688096442,-2.09181232452393,5.265/
&DEVC ID='DEVC_899' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-16.2657688096442,-2.09181232452393,5.265/
&DEVC ID='DEVC_900' QUANTITY='PRESSURE' XYZ=-16.2657688096442,-2.09181232452393,5.265/
&DEVC ID='DEVC_901' QUANTITY='TEMPERATURE' XYZ=-16.2657688096442,-3.59181232452393,5.265/
&DEVC ID='DEVC_902' QUANTITY='VISIBILITY' XYZ=-16.2657688096442,-3.59181232452393,5.265/
&DEVC ID='DEVC_903' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-16.2657688096442,-3.59181232452393,5.265/
&DEVC ID='DEVC_904' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-16.2657688096442,-3.59181232452393,5.265/
&DEVC ID='DEVC_905' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-16.2657688096442,-3.59181232452393,5.265/
&DEVC ID='DEVC_906' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-16.2657688096442,-3.59181232452393,5.265/
&DEVC ID='DEVC_907' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.2657688096442,-3.59181232452393,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_908' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.2657688096442,-3.59181232452393,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_909' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.2657688096442,-3.59181232452393,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_910' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.2657688096442,-3.59181232452393,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_911' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.2657688096442,-3.59181232452393,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_912' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-16.2657688096442,-3.59181232452393,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_913' QUANTITY='RELATIVE HUMIDITY' XYZ=-16.2657688096442,-3.59181232452393,5.265/
&DEVC ID='DEVC_914' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-16.2657688096442,-3.59181232452393,5.265/
&DEVC ID='DEVC_915' QUANTITY='PRESSURE' XYZ=-16.2657688096442,-3.59181232452393,5.265/
&DEVC ID='DEVC_916' QUANTITY='TEMPERATURE' XYZ=0.84849903462808,1.28098192210352,5.265/
&DEVC ID='DEVC_917' QUANTITY='VISIBILITY' XYZ=0.84849903462808,1.28098192210352,5.265/
&DEVC ID='DEVC_918' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=0.84849903462808,1.28098192210352,5.265/
&DEVC ID='DEVC_919' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=0.84849903462808,1.28098192210352,5.265/
&DEVC ID='DEVC_920' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=0.84849903462808,1.28098192210352,5.265/
&DEVC ID='DEVC_921' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=0.84849903462808,1.28098192210352,5.265/
&DEVC ID='DEVC_922' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.84849903462808,1.28098192210352,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_923' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.84849903462808,1.28098192210352,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_924' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.84849903462808,1.28098192210352,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_925' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.84849903462808,1.28098192210352,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_926' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.84849903462808,1.28098192210352,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_927' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.84849903462808,1.28098192210352,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_928' QUANTITY='RELATIVE HUMIDITY' XYZ=0.84849903462808,1.28098192210352,5.265/
&DEVC ID='DEVC_929' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=0.84849903462808,1.28098192210352,5.265/
&DEVC ID='DEVC_930' QUANTITY='PRESSURE' XYZ=0.84849903462808,1.28098192210352,5.265/
&DEVC ID='DEVC_931' QUANTITY='TEMPERATURE' XYZ=2.34849903462808,1.28098192210352,5.265/
&DEVC ID='DEVC_932' QUANTITY='VISIBILITY' XYZ=2.34849903462808,1.28098192210352,5.265/
&DEVC ID='DEVC_933' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=2.34849903462808,1.28098192210352,5.265/
&DEVC ID='DEVC_934' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=2.34849903462808,1.28098192210352,5.265/
&DEVC ID='DEVC_935' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=2.34849903462808,1.28098192210352,5.265/
&DEVC ID='DEVC_936' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=2.34849903462808,1.28098192210352,5.265/
&DEVC ID='DEVC_937' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.34849903462808,1.28098192210352,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_938' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.34849903462808,1.28098192210352,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_939' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.34849903462808,1.28098192210352,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_940' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.34849903462808,1.28098192210352,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_941' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.34849903462808,1.28098192210352,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_942' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.34849903462808,1.28098192210352,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_943' QUANTITY='RELATIVE HUMIDITY' XYZ=2.34849903462808,1.28098192210352,5.265/
&DEVC ID='DEVC_944' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=2.34849903462808,1.28098192210352,5.265/
&DEVC ID='DEVC_945' QUANTITY='PRESSURE' XYZ=2.34849903462808,1.28098192210352,5.265/
&DEVC ID='DEVC_946' QUANTITY='TEMPERATURE' XYZ=6.30934940162766,1.00982638848175,5.265/
&DEVC ID='DEVC_947' QUANTITY='VISIBILITY' XYZ=6.30934940162766,1.00982638848175,5.265/
&DEVC ID='DEVC_948' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=6.30934940162766,1.00982638848175,5.265/
&DEVC ID='DEVC_949' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=6.30934940162766,1.00982638848175,5.265/
&DEVC ID='DEVC_950' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=6.30934940162766,1.00982638848175,5.265/
&DEVC ID='DEVC_951' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=6.30934940162766,1.00982638848175,5.265/
&DEVC ID='DEVC_952' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.30934940162766,1.00982638848175,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_953' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.30934940162766,1.00982638848175,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_954' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.30934940162766,1.00982638848175,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_955' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.30934940162766,1.00982638848175,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_956' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.30934940162766,1.00982638848175,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_957' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.30934940162766,1.00982638848175,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_958' QUANTITY='RELATIVE HUMIDITY' XYZ=6.30934940162766,1.00982638848175,5.265/
&DEVC ID='DEVC_959' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=6.30934940162766,1.00982638848175,5.265/
&DEVC ID='DEVC_960' QUANTITY='PRESSURE' XYZ=6.30934940162766,1.00982638848175,5.265/
&DEVC ID='DEVC_961' QUANTITY='TEMPERATURE' XYZ=6.30934940162766,-0.490173611518254,5.265/
&DEVC ID='DEVC_962' QUANTITY='VISIBILITY' XYZ=6.30934940162766,-0.490173611518254,5.265/
&DEVC ID='DEVC_963' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=6.30934940162766,-0.490173611518254,5.265/
&DEVC ID='DEVC_964' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=6.30934940162766,-0.490173611518254,5.265/
&DEVC ID='DEVC_965' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=6.30934940162766,-0.490173611518254,5.265/
&DEVC ID='DEVC_966' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=6.30934940162766,-0.490173611518254,5.265/
&DEVC ID='DEVC_967' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.30934940162766,-0.490173611518254,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_968' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.30934940162766,-0.490173611518254,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_969' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.30934940162766,-0.490173611518254,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_970' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.30934940162766,-0.490173611518254,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_971' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.30934940162766,-0.490173611518254,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_972' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.30934940162766,-0.490173611518254,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_973' QUANTITY='RELATIVE HUMIDITY' XYZ=6.30934940162766,-0.490173611518254,5.265/
&DEVC ID='DEVC_974' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=6.30934940162766,-0.490173611518254,5.265/
&DEVC ID='DEVC_975' QUANTITY='PRESSURE' XYZ=6.30934940162766,-0.490173611518254,5.265/
&DEVC ID='DEVC_976' QUANTITY='TEMPERATURE' XYZ=5.22494443228379,-3.58182758420906,5.265/
&DEVC ID='DEVC_977' QUANTITY='VISIBILITY' XYZ=5.22494443228379,-3.58182758420906,5.265/
&DEVC ID='DEVC_978' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=5.22494443228379,-3.58182758420906,5.265/
&DEVC ID='DEVC_979' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=5.22494443228379,-3.58182758420906,5.265/
&DEVC ID='DEVC_980' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=5.22494443228379,-3.58182758420906,5.265/
&DEVC ID='DEVC_981' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=5.22494443228379,-3.58182758420906,5.265/
&DEVC ID='DEVC_982' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.22494443228379,-3.58182758420906,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_983' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.22494443228379,-3.58182758420906,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_984' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.22494443228379,-3.58182758420906,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_985' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.22494443228379,-3.58182758420906,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_986' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.22494443228379,-3.58182758420906,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_987' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.22494443228379,-3.58182758420906,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_988' QUANTITY='RELATIVE HUMIDITY' XYZ=5.22494443228379,-3.58182758420906,5.265/
&DEVC ID='DEVC_989' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=5.22494443228379,-3.58182758420906,5.265/
&DEVC ID='DEVC_990' QUANTITY='PRESSURE' XYZ=5.22494443228379,-3.58182758420906,5.265/
&DEVC ID='DEVC_991' QUANTITY='TEMPERATURE' XYZ=5.22494443228379,-2.08182758420906,5.265/
&DEVC ID='DEVC_992' QUANTITY='VISIBILITY' XYZ=5.22494443228379,-2.08182758420906,5.265/
&DEVC ID='DEVC_993' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=5.22494443228379,-2.08182758420906,5.265/
&DEVC ID='DEVC_994' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=5.22494443228379,-2.08182758420906,5.265/
&DEVC ID='DEVC_995' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=5.22494443228379,-2.08182758420906,5.265/
&DEVC ID='DEVC_996' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=5.22494443228379,-2.08182758420906,5.265/
&DEVC ID='DEVC_997' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.22494443228379,-2.08182758420906,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_998' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.22494443228379,-2.08182758420906,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_999' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.22494443228379,-2.08182758420906,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1000' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.22494443228379,-2.08182758420906,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1001' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.22494443228379,-2.08182758420906,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1002' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.22494443228379,-2.08182758420906,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1003' QUANTITY='RELATIVE HUMIDITY' XYZ=5.22494443228379,-2.08182758420906,5.265/
&DEVC ID='DEVC_1004' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=5.22494443228379,-2.08182758420906,5.265/
&DEVC ID='DEVC_1005' QUANTITY='PRESSURE' XYZ=5.22494443228379,-2.08182758420906,5.265/
&DEVC ID='DEVC_1006' QUANTITY='TEMPERATURE' XYZ=8.1089084899228,-3.58182758420906,5.265/
&DEVC ID='DEVC_1007' QUANTITY='VISIBILITY' XYZ=8.1089084899228,-3.58182758420906,5.265/
&DEVC ID='DEVC_1008' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=8.1089084899228,-3.58182758420906,5.265/
&DEVC ID='DEVC_1009' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=8.1089084899228,-3.58182758420906,5.265/
&DEVC ID='DEVC_1010' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=8.1089084899228,-3.58182758420906,5.265/
&DEVC ID='DEVC_1011' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=8.1089084899228,-3.58182758420906,5.265/
&DEVC ID='DEVC_1012' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.1089084899228,-3.58182758420906,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1013' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.1089084899228,-3.58182758420906,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1014' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.1089084899228,-3.58182758420906,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1015' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.1089084899228,-3.58182758420906,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1016' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.1089084899228,-3.58182758420906,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1017' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.1089084899228,-3.58182758420906,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1018' QUANTITY='RELATIVE HUMIDITY' XYZ=8.1089084899228,-3.58182758420906,5.265/
&DEVC ID='DEVC_1019' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=8.1089084899228,-3.58182758420906,5.265/
&DEVC ID='DEVC_1020' QUANTITY='PRESSURE' XYZ=8.1089084899228,-3.58182758420906,5.265/
&DEVC ID='DEVC_1021' QUANTITY='TEMPERATURE' XYZ=8.1089084899228,-2.08182758420906,5.265/
&DEVC ID='DEVC_1022' QUANTITY='VISIBILITY' XYZ=8.1089084899228,-2.08182758420906,5.265/
&DEVC ID='DEVC_1023' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=8.1089084899228,-2.08182758420906,5.265/
&DEVC ID='DEVC_1024' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=8.1089084899228,-2.08182758420906,5.265/
&DEVC ID='DEVC_1025' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=8.1089084899228,-2.08182758420906,5.265/
&DEVC ID='DEVC_1026' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=8.1089084899228,-2.08182758420906,5.265/
&DEVC ID='DEVC_1027' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.1089084899228,-2.08182758420906,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1028' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.1089084899228,-2.08182758420906,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1029' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.1089084899228,-2.08182758420906,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1030' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.1089084899228,-2.08182758420906,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1031' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.1089084899228,-2.08182758420906,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1032' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.1089084899228,-2.08182758420906,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1033' QUANTITY='RELATIVE HUMIDITY' XYZ=8.1089084899228,-2.08182758420906,5.265/
&DEVC ID='DEVC_1034' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=8.1089084899228,-2.08182758420906,5.265/
&DEVC ID='DEVC_1035' QUANTITY='PRESSURE' XYZ=8.1089084899228,-2.08182758420906,5.265/
&DEVC ID='DEVC_1036' QUANTITY='TEMPERATURE' XYZ=-5.55144931476505,-1.45442059662583,5.265/
&DEVC ID='DEVC_1037' QUANTITY='VISIBILITY' XYZ=-5.55144931476505,-1.45442059662583,5.265/
&DEVC ID='DEVC_1038' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-5.55144931476505,-1.45442059662583,5.265/
&DEVC ID='DEVC_1039' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-5.55144931476505,-1.45442059662583,5.265/
&DEVC ID='DEVC_1040' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-5.55144931476505,-1.45442059662583,5.265/
&DEVC ID='DEVC_1041' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-5.55144931476505,-1.45442059662583,5.265/
&DEVC ID='DEVC_1042' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.55144931476505,-1.45442059662583,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1043' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.55144931476505,-1.45442059662583,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1044' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.55144931476505,-1.45442059662583,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1045' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.55144931476505,-1.45442059662583,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1046' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.55144931476505,-1.45442059662583,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1047' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.55144931476505,-1.45442059662583,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1048' QUANTITY='RELATIVE HUMIDITY' XYZ=-5.55144931476505,-1.45442059662583,5.265/
&DEVC ID='DEVC_1049' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-5.55144931476505,-1.45442059662583,5.265/
&DEVC ID='DEVC_1050' QUANTITY='PRESSURE' XYZ=-5.55144931476505,-1.45442059662583,5.265/
&DEVC ID='DEVC_1051' QUANTITY='TEMPERATURE' XYZ=-4.05144931476505,-1.45442059662583,5.265/
&DEVC ID='DEVC_1052' QUANTITY='VISIBILITY' XYZ=-4.05144931476505,-1.45442059662583,5.265/
&DEVC ID='DEVC_1053' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-4.05144931476505,-1.45442059662583,5.265/
&DEVC ID='DEVC_1054' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-4.05144931476505,-1.45442059662583,5.265/
&DEVC ID='DEVC_1055' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-4.05144931476505,-1.45442059662583,5.265/
&DEVC ID='DEVC_1056' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-4.05144931476505,-1.45442059662583,5.265/
&DEVC ID='DEVC_1057' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.05144931476505,-1.45442059662583,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1058' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.05144931476505,-1.45442059662583,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1059' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.05144931476505,-1.45442059662583,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1060' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.05144931476505,-1.45442059662583,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1061' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.05144931476505,-1.45442059662583,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1062' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.05144931476505,-1.45442059662583,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1063' QUANTITY='RELATIVE HUMIDITY' XYZ=-4.05144931476505,-1.45442059662583,5.265/
&DEVC ID='DEVC_1064' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-4.05144931476505,-1.45442059662583,5.265/
&DEVC ID='DEVC_1065' QUANTITY='PRESSURE' XYZ=-4.05144931476505,-1.45442059662583,5.265/
&DEVC ID='DEVC_1066' QUANTITY='TEMPERATURE' XYZ=-3.0380762944715,-3.75634322523532,5.265/
&DEVC ID='DEVC_1067' QUANTITY='VISIBILITY' XYZ=-3.0380762944715,-3.75634322523532,5.265/
&DEVC ID='DEVC_1068' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-3.0380762944715,-3.75634322523532,5.265/
&DEVC ID='DEVC_1069' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-3.0380762944715,-3.75634322523532,5.265/
&DEVC ID='DEVC_1070' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-3.0380762944715,-3.75634322523532,5.265/
&DEVC ID='DEVC_1071' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-3.0380762944715,-3.75634322523532,5.265/
&DEVC ID='DEVC_1072' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.0380762944715,-3.75634322523532,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1073' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.0380762944715,-3.75634322523532,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1074' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.0380762944715,-3.75634322523532,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1075' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.0380762944715,-3.75634322523532,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1076' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.0380762944715,-3.75634322523532,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1077' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.0380762944715,-3.75634322523532,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1078' QUANTITY='RELATIVE HUMIDITY' XYZ=-3.0380762944715,-3.75634322523532,5.265/
&DEVC ID='DEVC_1079' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-3.0380762944715,-3.75634322523532,5.265/
&DEVC ID='DEVC_1080' QUANTITY='PRESSURE' XYZ=-3.0380762944715,-3.75634322523532,5.265/
&DEVC ID='DEVC_1081' QUANTITY='TEMPERATURE' XYZ=-1.5380762944715,-3.75634322523532,5.265/
&DEVC ID='DEVC_1082' QUANTITY='VISIBILITY' XYZ=-1.5380762944715,-3.75634322523532,5.265/
&DEVC ID='DEVC_1083' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-1.5380762944715,-3.75634322523532,5.265/
&DEVC ID='DEVC_1084' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-1.5380762944715,-3.75634322523532,5.265/
&DEVC ID='DEVC_1085' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-1.5380762944715,-3.75634322523532,5.265/
&DEVC ID='DEVC_1086' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-1.5380762944715,-3.75634322523532,5.265/
&DEVC ID='DEVC_1087' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.5380762944715,-3.75634322523532,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1088' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.5380762944715,-3.75634322523532,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1089' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.5380762944715,-3.75634322523532,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1090' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.5380762944715,-3.75634322523532,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1091' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.5380762944715,-3.75634322523532,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1092' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.5380762944715,-3.75634322523532,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1093' QUANTITY='RELATIVE HUMIDITY' XYZ=-1.5380762944715,-3.75634322523532,5.265/
&DEVC ID='DEVC_1094' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-1.5380762944715,-3.75634322523532,5.265/
&DEVC ID='DEVC_1095' QUANTITY='PRESSURE' XYZ=-1.5380762944715,-3.75634322523532,5.265/
&DEVC ID='DEVC_1096' QUANTITY='TEMPERATURE' XYZ=3.2098813155517,-5.27765834095627,5.265/
&DEVC ID='DEVC_1097' QUANTITY='VISIBILITY' XYZ=3.2098813155517,-5.27765834095627,5.265/
&DEVC ID='DEVC_1098' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=3.2098813155517,-5.27765834095627,5.265/
&DEVC ID='DEVC_1099' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=3.2098813155517,-5.27765834095627,5.265/
&DEVC ID='DEVC_1100' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=3.2098813155517,-5.27765834095627,5.265/
&DEVC ID='DEVC_1101' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=3.2098813155517,-5.27765834095627,5.265/
&DEVC ID='DEVC_1102' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.2098813155517,-5.27765834095627,5.265 ORIENTATION=-1.3648361121856E-05,0.999999999906861,0/
&DEVC ID='DEVC_1103' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.2098813155517,-5.27765834095627,5.265 ORIENTATION=1.3648361121856E-05,-0.999999999906861,0/
&DEVC ID='DEVC_1104' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.2098813155517,-5.27765834095627,5.265 ORIENTATION=-0.999999999906861,-1.3648361121856E-05,0/
&DEVC ID='DEVC_1105' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.2098813155517,-5.27765834095627,5.265 ORIENTATION=0.999999999906861,1.3648361121856E-05,0/
&DEVC ID='DEVC_1106' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.2098813155517,-5.27765834095627,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1107' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.2098813155517,-5.27765834095627,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1108' QUANTITY='RELATIVE HUMIDITY' XYZ=3.2098813155517,-5.27765834095627,5.265/
&DEVC ID='DEVC_1109' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=3.2098813155517,-5.27765834095627,5.265/
&DEVC ID='DEVC_1110' QUANTITY='PRESSURE' XYZ=3.2098813155517,-5.27765834095627,5.265/
&DEVC ID='DEVC_1111' QUANTITY='TEMPERATURE' XYZ=3.20990178809339,-6.77765834081656,5.265/
&DEVC ID='DEVC_1112' QUANTITY='VISIBILITY' XYZ=3.20990178809339,-6.77765834081656,5.265/
&DEVC ID='DEVC_1113' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=3.20990178809339,-6.77765834081656,5.265/
&DEVC ID='DEVC_1114' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=3.20990178809339,-6.77765834081656,5.265/
&DEVC ID='DEVC_1115' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=3.20990178809339,-6.77765834081656,5.265/
&DEVC ID='DEVC_1116' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=3.20990178809339,-6.77765834081656,5.265/
&DEVC ID='DEVC_1117' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.20990178809339,-6.77765834081656,5.265 ORIENTATION=1.3648361121856E-05,-0.999999999906861,0/
&DEVC ID='DEVC_1118' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.20990178809339,-6.77765834081656,5.265 ORIENTATION=-1.3648361121856E-05,0.999999999906861,0/
&DEVC ID='DEVC_1119' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.20990178809339,-6.77765834081656,5.265 ORIENTATION=-0.999999999906861,-1.3648361121856E-05,0/
&DEVC ID='DEVC_1120' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.20990178809339,-6.77765834081656,5.265 ORIENTATION=0.999999999906861,1.3648361121856E-05,0/
&DEVC ID='DEVC_1121' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.20990178809339,-6.77765834081656,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1122' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.20990178809339,-6.77765834081656,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1123' QUANTITY='RELATIVE HUMIDITY' XYZ=3.20990178809339,-6.77765834081656,5.265/
&DEVC ID='DEVC_1124' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=3.20990178809339,-6.77765834081656,5.265/
&DEVC ID='DEVC_1125' QUANTITY='PRESSURE' XYZ=3.20990178809339,-6.77765834081656,5.265/
&DEVC ID='DEVC_1126' QUANTITY='TEMPERATURE' XYZ=8.12899952735646,-7.94151433948153,5.265/
&DEVC ID='DEVC_1127' QUANTITY='VISIBILITY' XYZ=8.12899952735646,-7.94151433948153,5.265/
&DEVC ID='DEVC_1128' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=8.12899952735646,-7.94151433948153,5.265/
&DEVC ID='DEVC_1129' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=8.12899952735646,-7.94151433948153,5.265/
&DEVC ID='DEVC_1130' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=8.12899952735646,-7.94151433948153,5.265/
&DEVC ID='DEVC_1131' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=8.12899952735646,-7.94151433948153,5.265/
&DEVC ID='DEVC_1132' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.12899952735646,-7.94151433948153,5.265 ORIENTATION=0.999999999999912,4.19946348806379E-07,0/
&DEVC ID='DEVC_1133' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.12899952735646,-7.94151433948153,5.265 ORIENTATION=-0.999999999999912,-4.19946348806379E-07,0/
&DEVC ID='DEVC_1134' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.12899952735646,-7.94151433948153,5.265 ORIENTATION=-4.19946349546527E-07,0.999999999999912,0/
&DEVC ID='DEVC_1135' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.12899952735646,-7.94151433948153,5.265 ORIENTATION=4.19946349546527E-07,-0.999999999999912,0/
&DEVC ID='DEVC_1136' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.12899952735646,-7.94151433948153,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1137' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.12899952735646,-7.94151433948153,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1138' QUANTITY='RELATIVE HUMIDITY' XYZ=8.12899952735646,-7.94151433948153,5.265/
&DEVC ID='DEVC_1139' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=8.12899952735646,-7.94151433948153,5.265/
&DEVC ID='DEVC_1140' QUANTITY='PRESSURE' XYZ=8.12899952735646,-7.94151433948153,5.265/
&DEVC ID='DEVC_1141' QUANTITY='TEMPERATURE' XYZ=6.6289995273566,-7.94151496940106,5.265/
&DEVC ID='DEVC_1142' QUANTITY='VISIBILITY' XYZ=6.6289995273566,-7.94151496940106,5.265/
&DEVC ID='DEVC_1143' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=6.6289995273566,-7.94151496940106,5.265/
&DEVC ID='DEVC_1144' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=6.6289995273566,-7.94151496940106,5.265/
&DEVC ID='DEVC_1145' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=6.6289995273566,-7.94151496940106,5.265/
&DEVC ID='DEVC_1146' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=6.6289995273566,-7.94151496940106,5.265/
&DEVC ID='DEVC_1147' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.6289995273566,-7.94151496940106,5.265 ORIENTATION=-0.999999999999912,-4.19946348806379E-07,0/
&DEVC ID='DEVC_1148' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.6289995273566,-7.94151496940106,5.265 ORIENTATION=0.999999999999912,4.19946348806379E-07,0/
&DEVC ID='DEVC_1149' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.6289995273566,-7.94151496940106,5.265 ORIENTATION=-4.19946349546527E-07,0.999999999999912,0/
&DEVC ID='DEVC_1150' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.6289995273566,-7.94151496940106,5.265 ORIENTATION=4.19946349546527E-07,-0.999999999999912,0/
&DEVC ID='DEVC_1151' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.6289995273566,-7.94151496940106,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1152' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.6289995273566,-7.94151496940106,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1153' QUANTITY='RELATIVE HUMIDITY' XYZ=6.6289995273566,-7.94151496940106,5.265/
&DEVC ID='DEVC_1154' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=6.6289995273566,-7.94151496940106,5.265/
&DEVC ID='DEVC_1155' QUANTITY='PRESSURE' XYZ=6.6289995273566,-7.94151496940106,5.265/
&DEVC ID='DEVC_1156' QUANTITY='TEMPERATURE' XYZ=-8.22111527618107,-3.72046195042321,5.265/
&DEVC ID='DEVC_1157' QUANTITY='VISIBILITY' XYZ=-8.22111527618107,-3.72046195042321,5.265/
&DEVC ID='DEVC_1158' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-8.22111527618107,-3.72046195042321,5.265/
&DEVC ID='DEVC_1159' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-8.22111527618107,-3.72046195042321,5.265/
&DEVC ID='DEVC_1160' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-8.22111527618107,-3.72046195042321,5.265/
&DEVC ID='DEVC_1161' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-8.22111527618107,-3.72046195042321,5.265/
&DEVC ID='DEVC_1162' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.22111527618107,-3.72046195042321,5.265 ORIENTATION=-0.999999985568149,0.000169893207767192,0/
&DEVC ID='DEVC_1163' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.22111527618107,-3.72046195042321,5.265 ORIENTATION=0.999999985568149,-0.000169893207767192,0/
&DEVC ID='DEVC_1164' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.22111527618107,-3.72046195042321,5.265 ORIENTATION=-0.000169893207767192,-0.999999985568149,0/
&DEVC ID='DEVC_1165' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.22111527618107,-3.72046195042321,5.265 ORIENTATION=0.000169893207767192,0.999999985568149,0/
&DEVC ID='DEVC_1166' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.22111527618107,-3.72046195042321,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1167' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.22111527618107,-3.72046195042321,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1168' QUANTITY='RELATIVE HUMIDITY' XYZ=-8.22111527618107,-3.72046195042321,5.265/
&DEVC ID='DEVC_1169' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-8.22111527618107,-3.72046195042321,5.265/
&DEVC ID='DEVC_1170' QUANTITY='PRESSURE' XYZ=-8.22111527618107,-3.72046195042321,5.265/
&DEVC ID='DEVC_1171' QUANTITY='TEMPERATURE' XYZ=-6.72111529782884,-3.72071679023486,5.265/
&DEVC ID='DEVC_1172' QUANTITY='VISIBILITY' XYZ=-6.72111529782884,-3.72071679023486,5.265/
&DEVC ID='DEVC_1173' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-6.72111529782884,-3.72071679023486,5.265/
&DEVC ID='DEVC_1174' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-6.72111529782884,-3.72071679023486,5.265/
&DEVC ID='DEVC_1175' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-6.72111529782884,-3.72071679023486,5.265/
&DEVC ID='DEVC_1176' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-6.72111529782884,-3.72071679023486,5.265/
&DEVC ID='DEVC_1177' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.72111529782884,-3.72071679023486,5.265 ORIENTATION=0.999999985568149,-0.000169893207767192,0/
&DEVC ID='DEVC_1178' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.72111529782884,-3.72071679023486,5.265 ORIENTATION=-0.999999985568149,0.000169893207767192,0/
&DEVC ID='DEVC_1179' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.72111529782884,-3.72071679023486,5.265 ORIENTATION=-0.000169893207767192,-0.999999985568149,0/
&DEVC ID='DEVC_1180' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.72111529782884,-3.72071679023486,5.265 ORIENTATION=0.000169893207767192,0.999999985568149,0/
&DEVC ID='DEVC_1181' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.72111529782884,-3.72071679023486,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1182' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.72111529782884,-3.72071679023486,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1183' QUANTITY='RELATIVE HUMIDITY' XYZ=-6.72111529782884,-3.72071679023486,5.265/
&DEVC ID='DEVC_1184' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-6.72111529782884,-3.72071679023486,5.265/
&DEVC ID='DEVC_1185' QUANTITY='PRESSURE' XYZ=-6.72111529782884,-3.72071679023486,5.265/
&DEVC ID='DEVC_1186' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.19849903462808,3.27477133523325,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1187' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.19849903462808,3.27477133523325,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1188' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.19849903462808,3.27477133523325,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1189' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.19849903462808,3.27477133523325,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1190' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.19849903462808,3.27477133523325,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1191' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.19849903462808,3.27477133523325,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1192' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.99849903462808,3.27477133523325,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1193' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.99849903462808,3.27477133523325,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1194' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.99849903462808,3.27477133523325,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1195' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.99849903462808,3.27477133523325,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1196' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.99849903462808,3.27477133523325,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1197' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.99849903462808,3.27477133523325,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1198' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.2339512081444,0.659826388481745,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1199' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.2339512081444,0.659826388481745,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1200' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.2339512081444,0.659826388481745,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1201' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.2339512081444,0.659826388481745,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1202' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.2339512081444,0.659826388481745,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1203' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.2339512081444,0.659826388481745,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1204' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.2339512081444,-0.140173611518253,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1205' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.2339512081444,-0.140173611518253,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1206' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.2339512081444,-0.140173611518253,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1207' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.2339512081444,-0.140173611518253,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1208' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.2339512081444,-0.140173611518253,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1209' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.2339512081444,-0.140173611518253,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1210' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.6930819919519,0.809826388481746,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1211' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.6930819919519,0.809826388481746,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1212' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.6930819919519,0.809826388481746,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1213' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.6930819919519,0.809826388481746,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1214' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.6930819919519,0.809826388481746,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1215' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.6930819919519,0.809826388481746,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1216' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.6930819919519,-0.290173611518254,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1217' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.6930819919519,-0.290173611518254,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1218' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.6930819919519,-0.290173611518254,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1219' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.6930819919519,-0.290173611518254,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1220' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.6930819919519,-0.290173611518254,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1221' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.6930819919519,-0.290173611518254,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1222' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.920068715372,-3.18182758420906,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1223' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.920068715372,-3.18182758420906,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1224' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.920068715372,-3.18182758420906,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1225' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.920068715372,-3.18182758420906,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1226' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.920068715372,-3.18182758420906,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1227' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.920068715372,-3.18182758420906,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1228' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.920068715372,-2.48182758420906,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1229' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.920068715372,-2.48182758420906,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1230' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.920068715372,-2.48182758420906,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1231' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.920068715372,-2.48182758420906,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1232' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.920068715372,-2.48182758420906,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1233' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.920068715372,-2.48182758420906,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1234' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.283863756767379,-0.448841592582374,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1235' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.283863756767379,-0.448841592582374,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1236' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.283863756767379,-0.448841592582374,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1237' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.283863756767379,-0.448841592582374,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1238' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.283863756767379,-0.448841592582374,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1239' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.283863756767379,-0.448841592582374,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1240' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.416136243232621,-0.448841592582374,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1241' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.416136243232621,-0.448841592582374,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1242' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.416136243232621,-0.448841592582374,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1243' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.416136243232621,-0.448841592582374,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1244' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.416136243232621,-0.448841592582374,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1245' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.416136243232621,-0.448841592582374,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1246' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.42890547697519,3.24541475532839,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1247' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.42890547697519,3.24541475532839,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1248' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.42890547697519,3.24541475532839,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1249' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.42890547697519,3.24541475532839,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1250' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.42890547697519,3.24541475532839,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1251' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.42890547697519,3.24541475532839,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1252' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.42890547697519,2.54541475532839,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1253' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.42890547697519,2.54541475532839,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1254' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.42890547697519,2.54541475532839,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1255' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.42890547697519,2.54541475532839,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1256' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.42890547697519,2.54541475532839,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1257' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.42890547697519,2.54541475532839,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1258' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.32600519683893,-7.95551018777227,1.7 ORIENTATION=0.99999999998907,4.67556588779059E-06,0/
&DEVC ID='DEVC_1259' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.32600519683893,-7.95551018777227,1.7 ORIENTATION=-0.99999999998907,-4.67556588779059E-06,0/
&DEVC ID='DEVC_1260' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.32600519683893,-7.95551018777227,1.7 ORIENTATION=-4.67556588779059E-06,0.99999999998907,0/
&DEVC ID='DEVC_1261' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.32600519683893,-7.95551018777227,1.7 ORIENTATION=4.67556588779059E-06,-0.99999999998907,0/
&DEVC ID='DEVC_1262' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.32600519683893,-7.95551018777227,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1263' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.32600519683893,-7.95551018777227,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1264' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1260051968302,-7.95551392822498,1.7 ORIENTATION=0.99999999998907,4.67556588779059E-06,0/
&DEVC ID='DEVC_1265' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1260051968302,-7.95551392822498,1.7 ORIENTATION=-0.99999999998907,-4.67556588779059E-06,0/
&DEVC ID='DEVC_1266' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1260051968302,-7.95551392822498,1.7 ORIENTATION=-4.67556588779059E-06,0.99999999998907,0/
&DEVC ID='DEVC_1267' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1260051968302,-7.95551392822498,1.7 ORIENTATION=4.67556588779059E-06,-0.99999999998907,0/
&DEVC ID='DEVC_1268' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1260051968302,-7.95551392822498,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1269' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1260051968302,-7.95551392822498,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1270' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.37601503118638,-5.85216117174036,1.7 ORIENTATION=0.99999999998907,4.6755658874734E-06,0/
&DEVC ID='DEVC_1271' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.37601503118638,-5.85216117174036,1.7 ORIENTATION=-0.99999999998907,-4.6755658874734E-06,0/
&DEVC ID='DEVC_1272' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.37601503118638,-5.85216117174036,1.7 ORIENTATION=-4.6755658874734E-06,0.99999999998907,0/
&DEVC ID='DEVC_1273' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.37601503118638,-5.85216117174036,1.7 ORIENTATION=4.6755658874734E-06,-0.99999999998907,0/
&DEVC ID='DEVC_1274' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.37601503118638,-5.85216117174036,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1275' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.37601503118638,-5.85216117174036,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1276' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.0760150311787,-5.85216444463649,1.7 ORIENTATION=0.99999999998907,4.6755658874734E-06,0/
&DEVC ID='DEVC_1277' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.0760150311787,-5.85216444463649,1.7 ORIENTATION=-0.99999999998907,-4.6755658874734E-06,0/
&DEVC ID='DEVC_1278' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.0760150311787,-5.85216444463649,1.7 ORIENTATION=-4.6755658874734E-06,0.99999999998907,0/
&DEVC ID='DEVC_1279' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.0760150311787,-5.85216444463649,1.7 ORIENTATION=4.6755658874734E-06,-0.99999999998907,0/
&DEVC ID='DEVC_1280' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.0760150311787,-5.85216444463649,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1281' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.0760150311787,-5.85216444463649,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1282' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.76300422993515,-10.5750619906792,1.7 ORIENTATION=0.999999999987616,4.97676094240164E-06,0/
&DEVC ID='DEVC_1283' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.76300422993515,-10.5750619906792,1.7 ORIENTATION=-0.999999999987616,-4.97676094240164E-06,0/
&DEVC ID='DEVC_1284' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.76300422993515,-10.5750619906792,1.7 ORIENTATION=-4.97676094240164E-06,0.999999999987616,0/
&DEVC ID='DEVC_1285' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.76300422993515,-10.5750619906792,1.7 ORIENTATION=4.97676094240164E-06,-0.999999999987616,0/
&DEVC ID='DEVC_1286' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.76300422993515,-10.5750619906792,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1287' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.76300422993515,-10.5750619906792,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1288' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.46300422992655,-10.5750654744118,1.7 ORIENTATION=0.999999999987616,4.97676094240164E-06,0/
&DEVC ID='DEVC_1289' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.46300422992655,-10.5750654744118,1.7 ORIENTATION=-0.999999999987616,-4.97676094240164E-06,0/
&DEVC ID='DEVC_1290' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.46300422992655,-10.5750654744118,1.7 ORIENTATION=-4.97676094240164E-06,0.999999999987616,0/
&DEVC ID='DEVC_1291' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.46300422992655,-10.5750654744118,1.7 ORIENTATION=4.97676094240164E-06,-0.999999999987616,0/
&DEVC ID='DEVC_1292' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.46300422992655,-10.5750654744118,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1293' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.46300422992655,-10.5750654744118,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1294' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.19180760263514,9.18618956197873,1.7 ORIENTATION=0.000215111970928001,0.99999997686342,0/
&DEVC ID='DEVC_1295' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.19180760263514,9.18618956197873,1.7 ORIENTATION=-0.000215111970928001,-0.99999997686342,0/
&DEVC ID='DEVC_1296' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.19180760263514,9.18618956197873,1.7 ORIENTATION=-0.99999997686342,0.000215111970928001,0/
&DEVC ID='DEVC_1297' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.19180760263514,9.18618956197873,1.7 ORIENTATION=0.99999997686342,-0.000215111970928001,0/
&DEVC ID='DEVC_1298' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.19180760263514,9.18618956197873,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1299' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.19180760263514,9.18618956197873,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1300' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.19165702425549,8.48618957817433,1.7 ORIENTATION=0.000215111970928001,0.99999997686342,0/
&DEVC ID='DEVC_1301' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.19165702425549,8.48618957817433,1.7 ORIENTATION=-0.000215111970928001,-0.99999997686342,0/
&DEVC ID='DEVC_1302' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.19165702425549,8.48618957817433,1.7 ORIENTATION=-0.99999997686342,0.000215111970928001,0/
&DEVC ID='DEVC_1303' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.19165702425549,8.48618957817433,1.7 ORIENTATION=0.99999997686342,-0.000215111970928001,0/
&DEVC ID='DEVC_1304' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.19165702425549,8.48618957817433,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1305' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.19165702425549,8.48618957817433,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1306' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.19849903462808,3.27360145175614,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1307' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.19849903462808,3.27360145175614,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1308' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.19849903462808,3.27360145175614,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1309' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.19849903462808,3.27360145175614,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1310' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.19849903462808,3.27360145175614,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1311' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.19849903462808,3.27360145175614,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1312' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.99849903462808,3.27360145175614,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1313' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.99849903462808,3.27360145175614,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1314' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.99849903462808,3.27360145175614,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1315' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.99849903462808,3.27360145175614,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1316' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.99849903462808,3.27360145175614,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1317' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.99849903462808,3.27360145175614,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1318' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.82559087641497,0.954826388481745,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1319' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.82559087641497,0.954826388481745,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1320' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.82559087641497,0.954826388481745,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1321' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.82559087641497,0.954826388481745,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1322' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.82559087641497,0.954826388481745,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1323' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.82559087641497,0.954826388481745,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1324' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.82559087641497,-0.435173611518253,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1325' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.82559087641497,-0.435173611518253,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1326' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.82559087641497,-0.435173611518253,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1327' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.82559087641497,-0.435173611518253,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1328' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.82559087641497,-0.435173611518253,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1329' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.82559087641497,-0.435173611518253,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1330' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.8080983250553,-3.23182758420906,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1331' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.8080983250553,-3.23182758420906,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1332' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.8080983250553,-3.23182758420906,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1333' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.8080983250553,-3.23182758420906,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1334' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.8080983250553,-3.23182758420906,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1335' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.8080983250553,-3.23182758420906,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1336' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.8080983250553,-2.43182758420906,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1337' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.8080983250553,-2.43182758420906,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1338' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.8080983250553,-2.43182758420906,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1339' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.8080983250553,-2.43182758420906,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1340' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.8080983250553,-2.43182758420906,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1341' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.8080983250553,-2.43182758420906,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1342' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.66914404015129,-3.18182758420907,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1343' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.66914404015129,-3.18182758420907,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1344' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.66914404015129,-3.18182758420907,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1345' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.66914404015129,-3.18182758420907,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1346' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.66914404015129,-3.18182758420907,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1347' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.66914404015129,-3.18182758420907,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1348' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.66914404015129,-2.48182758420905,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1349' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.66914404015129,-2.48182758420905,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1350' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.66914404015129,-2.48182758420905,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1351' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.66914404015129,-2.48182758420905,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1352' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.66914404015129,-2.48182758420905,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1353' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.66914404015129,-2.48182758420905,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1354' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.442106955697072,-0.443252612162437,5.265 ORIENTATION=-0.999999985229051,0.000171877565666703,0/
&DEVC ID='DEVC_1355' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.442106955697072,-0.443252612162437,5.265 ORIENTATION=0.999999985229051,-0.000171877565666703,0/
&DEVC ID='DEVC_1356' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.442106955697072,-0.443252612162437,5.265 ORIENTATION=-0.000171877565666703,-0.999999985229051,0/
&DEVC ID='DEVC_1357' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.442106955697072,-0.443252612162437,5.265 ORIENTATION=0.000171877565666703,0.999999985229051,0/
&DEVC ID='DEVC_1358' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.442106955697072,-0.443252612162437,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1359' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.442106955697072,-0.443252612162437,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1360' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.257893033963263,-0.443372926458404,5.265 ORIENTATION=-0.999999985229051,0.000171877565666703,0/
&DEVC ID='DEVC_1361' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.257893033963263,-0.443372926458404,5.265 ORIENTATION=0.999999985229051,-0.000171877565666703,0/
&DEVC ID='DEVC_1362' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.257893033963263,-0.443372926458404,5.265 ORIENTATION=-0.000171877565666703,-0.999999985229051,0/
&DEVC ID='DEVC_1363' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.257893033963263,-0.443372926458404,5.265 ORIENTATION=0.000171877565666703,0.999999985229051,0/
&DEVC ID='DEVC_1364' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.257893033963263,-0.443372926458404,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1365' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.257893033963263,-0.443372926458404,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1366' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1659358404981,-7.9601741749878,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1367' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1659358404981,-7.9601741749878,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1368' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1659358404981,-7.9601741749878,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1369' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1659358404981,-7.9601741749878,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1370' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1659358404981,-7.9601741749878,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1371' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1659358404981,-7.9601741749878,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1372' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.36593584049808,-7.9601741749878,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1373' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.36593584049808,-7.9601741749878,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1374' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.36593584049808,-7.9601741749878,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1375' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.36593584049808,-7.9601741749878,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1376' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.36593584049808,-7.9601741749878,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1377' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.36593584049808,-7.9601741749878,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1378' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1159358404981,-5.83275626778986,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1379' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1159358404981,-5.83275626778986,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1380' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1159358404981,-5.83275626778986,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1381' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1159358404981,-5.83275626778986,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1382' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1159358404981,-5.83275626778986,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1383' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.1159358404981,-5.83275626778986,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1384' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.41593584049808,-5.83275626778986,5.265 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1385' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.41593584049808,-5.83275626778986,5.265 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1386' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.41593584049808,-5.83275626778986,5.265 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1387' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.41593584049808,-5.83275626778986,5.265 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1388' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.41593584049808,-5.83275626778986,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1389' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.41593584049808,-5.83275626778986,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1390' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.46561810877776,-3.38187055422853,5.265 ORIENTATION=7.76245052682498E-05,-0.999999996987218,0/
&DEVC ID='DEVC_1391' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.46561810877776,-3.38187055422853,5.265 ORIENTATION=-7.76245052682498E-05,0.999999996987218,0/
&DEVC ID='DEVC_1392' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.46561810877776,-3.38187055422853,5.265 ORIENTATION=0.999999996987218,7.76245052682498E-05,0/
&DEVC ID='DEVC_1393' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.46561810877776,-3.38187055422853,5.265 ORIENTATION=-0.999999996987218,-7.76245052682498E-05,0/
&DEVC ID='DEVC_1394' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.46561810877776,-3.38187055422853,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1395' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.46561810877776,-3.38187055422853,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1396' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.46553272182196,-2.28187055754259,5.265 ORIENTATION=7.76245052682498E-05,-0.999999996987218,0/
&DEVC ID='DEVC_1397' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.46553272182196,-2.28187055754259,5.265 ORIENTATION=-7.76245052682498E-05,0.999999996987218,0/
&DEVC ID='DEVC_1398' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.46553272182196,-2.28187055754259,5.265 ORIENTATION=0.999999996987218,7.76245052682498E-05,0/
&DEVC ID='DEVC_1399' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.46553272182196,-2.28187055754259,5.265 ORIENTATION=-0.999999996987218,-7.76245052682498E-05,0/
&DEVC ID='DEVC_1400' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.46553272182196,-2.28187055754259,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1401' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.46553272182196,-2.28187055754259,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1402' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.36561811209182,-3.38195594118432,5.265 ORIENTATION=7.76245052682498E-05,-0.999999996987218,0/
&DEVC ID='DEVC_1403' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.36561811209182,-3.38195594118432,5.265 ORIENTATION=-7.76245052682498E-05,0.999999996987218,0/
&DEVC ID='DEVC_1404' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.36561811209182,-3.38195594118432,5.265 ORIENTATION=0.999999996987218,7.76245052682498E-05,0/
&DEVC ID='DEVC_1405' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.36561811209182,-3.38195594118432,5.265 ORIENTATION=-0.999999996987218,-7.76245052682498E-05,0/
&DEVC ID='DEVC_1406' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.36561811209182,-3.38195594118432,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1407' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.36561811209182,-3.38195594118432,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1408' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.36553272513602,-2.28195594449838,5.265 ORIENTATION=7.76245052682498E-05,-0.999999996987218,0/
&DEVC ID='DEVC_1409' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.36553272513602,-2.28195594449838,5.265 ORIENTATION=-7.76245052682498E-05,0.999999996987218,0/
&DEVC ID='DEVC_1410' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.36553272513602,-2.28195594449838,5.265 ORIENTATION=0.999999996987218,7.76245052682498E-05,0/
&DEVC ID='DEVC_1411' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.36553272513602,-2.28195594449838,5.265 ORIENTATION=-0.999999996987218,-7.76245052682498E-05,0/
&DEVC ID='DEVC_1412' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.36553272513602,-2.28195594449838,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1413' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.36553272513602,-2.28195594449838,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1414' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.10560013878376,5.97693164932041,5.265 ORIENTATION=0.999999993240018,0.000116275376560892,0/
&DEVC ID='DEVC_1415' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.10560013878376,5.97693164932041,5.265 ORIENTATION=-0.999999993240018,-0.000116275376560892,0/
&DEVC ID='DEVC_1416' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.10560013878376,5.97693164932041,5.265 ORIENTATION=-0.000116275376560892,0.999999993240018,0/
&DEVC ID='DEVC_1417' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.10560013878376,5.97693164932041,5.265 ORIENTATION=0.000116275376560892,-0.999999993240018,0/
&DEVC ID='DEVC_1418' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.10560013878376,5.97693164932041,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1419' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.10560013878376,5.97693164932041,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1420' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60560014216375,5.97687351163212,5.265 ORIENTATION=0.999999993240018,0.000116275376560892,0/
&DEVC ID='DEVC_1421' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60560014216375,5.97687351163212,5.265 ORIENTATION=-0.999999993240018,-0.000116275376560892,0/
&DEVC ID='DEVC_1422' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60560014216375,5.97687351163212,5.265 ORIENTATION=-0.000116275376560892,0.999999993240018,0/
&DEVC ID='DEVC_1423' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60560014216375,5.97687351163212,5.265 ORIENTATION=0.000116275376560892,-0.999999993240018,0/
&DEVC ID='DEVC_1424' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60560014216375,5.97687351163212,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1425' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60560014216375,5.97687351163212,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1426' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.1057149331557,4.98966870043278,5.265 ORIENTATION=0.999999993240018,0.000116275376580432,0/
&DEVC ID='DEVC_1427' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.1057149331557,4.98966870043278,5.265 ORIENTATION=-0.999999993240018,-0.000116275376580432,0/
&DEVC ID='DEVC_1428' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.1057149331557,4.98966870043278,5.265 ORIENTATION=-0.000116275376580432,0.999999993240018,0/
&DEVC ID='DEVC_1429' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.1057149331557,4.98966870043278,5.265 ORIENTATION=0.000116275376580432,-0.999999993240018,0/
&DEVC ID='DEVC_1430' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.1057149331557,4.98966870043278,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1431' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.1057149331557,4.98966870043278,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1432' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60571493653569,4.98961056274449,5.265 ORIENTATION=0.999999993240018,0.000116275376580432,0/
&DEVC ID='DEVC_1433' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60571493653569,4.98961056274449,5.265 ORIENTATION=-0.999999993240018,-0.000116275376580432,0/
&DEVC ID='DEVC_1434' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60571493653569,4.98961056274449,5.265 ORIENTATION=-0.000116275376580432,0.999999993240018,0/
&DEVC ID='DEVC_1435' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60571493653569,4.98961056274449,5.265 ORIENTATION=0.000116275376580432,-0.999999993240018,0/
&DEVC ID='DEVC_1436' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60571493653569,4.98961056274449,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1437' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60571493653569,4.98961056274449,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1438' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.10582678766715,4.02768935454784,5.265 ORIENTATION=0.999999993240018,0.000116275376578656,0/
&DEVC ID='DEVC_1439' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.10582678766715,4.02768935454784,5.265 ORIENTATION=-0.999999993240018,-0.000116275376578656,0/
&DEVC ID='DEVC_1440' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.10582678766715,4.02768935454784,5.265 ORIENTATION=-0.000116275376578656,0.999999993240018,0/
&DEVC ID='DEVC_1441' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.10582678766715,4.02768935454784,5.265 ORIENTATION=0.000116275376578656,-0.999999993240018,0/
&DEVC ID='DEVC_1442' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.10582678766715,4.02768935454784,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1443' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.10582678766715,4.02768935454784,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1444' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60582679104714,4.02763121685955,5.265 ORIENTATION=0.999999993240018,0.000116275376578656,0/
&DEVC ID='DEVC_1445' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60582679104714,4.02763121685955,5.265 ORIENTATION=-0.999999993240018,-0.000116275376578656,0/
&DEVC ID='DEVC_1446' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60582679104714,4.02763121685955,5.265 ORIENTATION=-0.000116275376578656,0.999999993240018,0/
&DEVC ID='DEVC_1447' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60582679104714,4.02763121685955,5.265 ORIENTATION=0.000116275376578656,-0.999999993240018,0/
&DEVC ID='DEVC_1448' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60582679104714,4.02763121685955,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1449' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60582679104714,4.02763121685955,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1450' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.10594182669977,3.0383222569804,5.265 ORIENTATION=0.999999993240018,0.000116275376559116,0/
&DEVC ID='DEVC_1451' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.10594182669977,3.0383222569804,5.265 ORIENTATION=-0.999999993240018,-0.000116275376559116,0/
&DEVC ID='DEVC_1452' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.10594182669977,3.0383222569804,5.265 ORIENTATION=-0.000116275376559116,0.999999993240018,0/
&DEVC ID='DEVC_1453' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.10594182669977,3.0383222569804,5.265 ORIENTATION=0.000116275376559116,-0.999999993240018,0/
&DEVC ID='DEVC_1454' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.10594182669977,3.0383222569804,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1455' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.10594182669977,3.0383222569804,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1456' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60594183007975,3.03826411929212,5.265 ORIENTATION=0.999999993240018,0.000116275376559116,0/
&DEVC ID='DEVC_1457' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60594183007975,3.03826411929212,5.265 ORIENTATION=-0.999999993240018,-0.000116275376559116,0/
&DEVC ID='DEVC_1458' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60594183007975,3.03826411929212,5.265 ORIENTATION=-0.000116275376559116,0.999999993240018,0/
&DEVC ID='DEVC_1459' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60594183007975,3.03826411929212,5.265 ORIENTATION=0.000116275376559116,-0.999999993240018,0/
&DEVC ID='DEVC_1460' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60594183007975,3.03826411929212,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1461' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.60594183007975,3.03826411929212,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1462' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.9159416650138,-0.688336454804902,5.265 ORIENTATION=-0.000116257732945887,0.99999999324207,0/
&DEVC ID='DEVC_1463' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.9159416650138,-0.688336454804902,5.265 ORIENTATION=0.000116257732945887,-0.99999999324207,0/
&DEVC ID='DEVC_1464' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.9159416650138,-0.688336454804902,5.265 ORIENTATION=-0.99999999324207,-0.000116257732945887,0/
&DEVC ID='DEVC_1465' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.9159416650138,-0.688336454804902,5.265 ORIENTATION=0.99999999324207,0.000116257732945887,0/
&DEVC ID='DEVC_1466' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.9159416650138,-0.688336454804902,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1467' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.9159416650138,-0.688336454804902,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1468' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.9159997938802,-1.1883364514259,5.265 ORIENTATION=-0.000116257732945887,0.99999999324207,0/
&DEVC ID='DEVC_1469' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.9159997938802,-1.1883364514259,5.265 ORIENTATION=0.000116257732945887,-0.99999999324207,0/
&DEVC ID='DEVC_1470' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.9159997938802,-1.1883364514259,5.265 ORIENTATION=-0.99999999324207,-0.000116257732945887,0/
&DEVC ID='DEVC_1471' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.9159997938802,-1.1883364514259,5.265 ORIENTATION=0.99999999324207,0.000116257732945887,0/
&DEVC ID='DEVC_1472' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.9159997938802,-1.1883364514259,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1473' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.9159997938802,-1.1883364514259,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1474' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.7385809396121,-0.688240816627158,5.265 ORIENTATION=-0.000116257732946109,0.99999999324207,0/
&DEVC ID='DEVC_1475' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.7385809396121,-0.688240816627158,5.265 ORIENTATION=0.000116257732946109,-0.99999999324207,0/
&DEVC ID='DEVC_1476' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.7385809396121,-0.688240816627158,5.265 ORIENTATION=-0.99999999324207,-0.000116257732946109,0/
&DEVC ID='DEVC_1477' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.7385809396121,-0.688240816627158,5.265 ORIENTATION=0.99999999324207,0.000116257732946109,0/
&DEVC ID='DEVC_1478' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.7385809396121,-0.688240816627158,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1479' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.7385809396121,-0.688240816627158,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1480' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.7386390684785,-1.18824081324816,5.265 ORIENTATION=-0.000116257732946109,0.99999999324207,0/
&DEVC ID='DEVC_1481' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.7386390684785,-1.18824081324816,5.265 ORIENTATION=0.000116257732946109,-0.99999999324207,0/
&DEVC ID='DEVC_1482' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.7386390684785,-1.18824081324816,5.265 ORIENTATION=-0.99999999324207,-0.000116257732946109,0/
&DEVC ID='DEVC_1483' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.7386390684785,-1.18824081324816,5.265 ORIENTATION=0.99999999324207,0.000116257732946109,0/
&DEVC ID='DEVC_1484' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.7386390684785,-1.18824081324816,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1485' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.7386390684785,-1.18824081324816,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1486' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.537814193162,-0.688147899580375,5.265 ORIENTATION=-0.000116257732947885,0.99999999324207,0/
&DEVC ID='DEVC_1487' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.537814193162,-0.688147899580375,5.265 ORIENTATION=0.000116257732947885,-0.99999999324207,0/
&DEVC ID='DEVC_1488' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.537814193162,-0.688147899580375,5.265 ORIENTATION=-0.99999999324207,-0.000116257732947885,0/
&DEVC ID='DEVC_1489' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.537814193162,-0.688147899580375,5.265 ORIENTATION=0.99999999324207,0.000116257732947885,0/
&DEVC ID='DEVC_1490' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.537814193162,-0.688147899580375,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1491' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.537814193162,-0.688147899580375,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1492' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.5378723220284,-1.18814789620138,5.265 ORIENTATION=-0.000116257732947885,0.99999999324207,0/
&DEVC ID='DEVC_1493' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.5378723220284,-1.18814789620138,5.265 ORIENTATION=0.000116257732947885,-0.99999999324207,0/
&DEVC ID='DEVC_1494' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.5378723220284,-1.18814789620138,5.265 ORIENTATION=-0.99999999324207,-0.000116257732947885,0/
&DEVC ID='DEVC_1495' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.5378723220284,-1.18814789620138,5.265 ORIENTATION=0.99999999324207,0.000116257732947885,0/
&DEVC ID='DEVC_1496' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.5378723220284,-1.18814789620138,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1497' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.5378723220284,-1.18814789620138,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1498' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.3571289106584,-0.688052647908107,5.265 ORIENTATION=-0.000116257732945887,0.99999999324207,0/
&DEVC ID='DEVC_1499' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.3571289106584,-0.688052647908107,5.265 ORIENTATION=0.000116257732945887,-0.99999999324207,0/
&DEVC ID='DEVC_1500' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.3571289106584,-0.688052647908107,5.265 ORIENTATION=-0.99999999324207,-0.000116257732945887,0/
&DEVC ID='DEVC_1501' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.3571289106584,-0.688052647908107,5.265 ORIENTATION=0.99999999324207,0.000116257732945887,0/
&DEVC ID='DEVC_1502' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.3571289106584,-0.688052647908107,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1503' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.3571289106584,-0.688052647908107,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1504' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.3571870395248,-1.18805264452911,5.265 ORIENTATION=-0.000116257732945887,0.99999999324207,0/
&DEVC ID='DEVC_1505' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.3571870395248,-1.18805264452911,5.265 ORIENTATION=0.000116257732945887,-0.99999999324207,0/
&DEVC ID='DEVC_1506' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.3571870395248,-1.18805264452911,5.265 ORIENTATION=-0.99999999324207,-0.000116257732945887,0/
&DEVC ID='DEVC_1507' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.3571870395248,-1.18805264452911,5.265 ORIENTATION=0.99999999324207,0.000116257732945887,0/
&DEVC ID='DEVC_1508' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.3571870395248,-1.18805264452911,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1509' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.3571870395248,-1.18805264452911,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1510' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44626444859322,-5.45698552361084,5.265 ORIENTATION=0.999999997316899,7.32543684005548E-05,0/
&DEVC ID='DEVC_1511' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44626444859322,-5.45698552361084,5.265 ORIENTATION=-0.999999997316899,-7.32543684005548E-05,0/
&DEVC ID='DEVC_1512' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44626444859322,-5.45698552361084,5.265 ORIENTATION=-7.32543684005548E-05,0.999999997316899,0/
&DEVC ID='DEVC_1513' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44626444859322,-5.45698552361084,5.265 ORIENTATION=7.32543684005548E-05,-0.999999997316899,0/
&DEVC ID='DEVC_1514' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44626444859322,-5.45698552361084,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1515' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44626444859322,-5.45698552361084,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1516' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94626444725166,-5.45702215079505,5.265 ORIENTATION=0.999999997316899,7.32543684005548E-05,0/
&DEVC ID='DEVC_1517' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94626444725166,-5.45702215079505,5.265 ORIENTATION=-0.999999997316899,-7.32543684005548E-05,0/
&DEVC ID='DEVC_1518' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94626444725166,-5.45702215079505,5.265 ORIENTATION=-7.32543684005548E-05,0.999999997316899,0/
&DEVC ID='DEVC_1519' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94626444725166,-5.45702215079505,5.265 ORIENTATION=7.32543684005548E-05,-0.999999997316899,0/
&DEVC ID='DEVC_1520' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94626444725166,-5.45702215079505,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1521' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94626444725166,-5.45702215079505,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1522' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44618864946417,-6.49172420895062,5.265 ORIENTATION=0.999999997316899,7.32543683987784E-05,0/
&DEVC ID='DEVC_1523' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44618864946417,-6.49172420895062,5.265 ORIENTATION=-0.999999997316899,-7.32543683987784E-05,0/
&DEVC ID='DEVC_1524' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44618864946417,-6.49172420895062,5.265 ORIENTATION=-7.32543683987784E-05,0.999999997316899,0/
&DEVC ID='DEVC_1525' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44618864946417,-6.49172420895062,5.265 ORIENTATION=7.32543683987784E-05,-0.999999997316899,0/
&DEVC ID='DEVC_1526' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44618864946417,-6.49172420895062,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1527' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44618864946417,-6.49172420895062,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1528' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94618864812261,-6.49176083613481,5.265 ORIENTATION=0.999999997316899,7.32543683987784E-05,0/
&DEVC ID='DEVC_1529' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94618864812261,-6.49176083613481,5.265 ORIENTATION=-0.999999997316899,-7.32543683987784E-05,0/
&DEVC ID='DEVC_1530' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94618864812261,-6.49176083613481,5.265 ORIENTATION=-7.32543683987784E-05,0.999999997316899,0/
&DEVC ID='DEVC_1531' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94618864812261,-6.49176083613481,5.265 ORIENTATION=7.32543683987784E-05,-0.999999997316899,0/
&DEVC ID='DEVC_1532' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94618864812261,-6.49176083613481,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1533' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94618864812261,-6.49176083613481,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1534' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44611625743708,-7.47995233065105,5.265 ORIENTATION=0.999999997316899,7.32543684005548E-05,0/
&DEVC ID='DEVC_1535' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44611625743708,-7.47995233065105,5.265 ORIENTATION=-0.999999997316899,-7.32543684005548E-05,0/
&DEVC ID='DEVC_1536' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44611625743708,-7.47995233065105,5.265 ORIENTATION=-7.32543684005548E-05,0.999999997316899,0/
&DEVC ID='DEVC_1537' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44611625743708,-7.47995233065105,5.265 ORIENTATION=7.32543684005548E-05,-0.999999997316899,0/
&DEVC ID='DEVC_1538' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44611625743708,-7.47995233065105,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1539' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44611625743708,-7.47995233065105,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1540' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94611625609553,-7.47998895783525,5.265 ORIENTATION=0.999999997316899,7.32543684005548E-05,0/
&DEVC ID='DEVC_1541' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94611625609553,-7.47998895783525,5.265 ORIENTATION=-0.999999997316899,-7.32543684005548E-05,0/
&DEVC ID='DEVC_1542' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94611625609553,-7.47998895783525,5.265 ORIENTATION=-7.32543684005548E-05,0.999999997316899,0/
&DEVC ID='DEVC_1543' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94611625609553,-7.47998895783525,5.265 ORIENTATION=7.32543684005548E-05,-0.999999997316899,0/
&DEVC ID='DEVC_1544' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94611625609553,-7.47998895783525,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1545' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94611625609553,-7.47998895783525,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1546' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44604195752473,-8.49422511445285,5.265 ORIENTATION=0.999999997316899,7.32543683792384E-05,0/
&DEVC ID='DEVC_1547' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44604195752473,-8.49422511445285,5.265 ORIENTATION=-0.999999997316899,-7.32543683792384E-05,0/
&DEVC ID='DEVC_1548' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44604195752473,-8.49422511445285,5.265 ORIENTATION=-7.32543683792384E-05,0.999999997316899,0/
&DEVC ID='DEVC_1549' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44604195752473,-8.49422511445285,5.265 ORIENTATION=7.32543683792384E-05,-0.999999997316899,0/
&DEVC ID='DEVC_1550' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44604195752473,-8.49422511445285,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1551' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.44604195752473,-8.49422511445285,5.265 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1552' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94604195618318,-8.49426174163704,5.265 ORIENTATION=0.999999997316899,7.32543683792384E-05,0/
&DEVC ID='DEVC_1553' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94604195618318,-8.49426174163704,5.265 ORIENTATION=-0.999999997316899,-7.32543683792384E-05,0/
&DEVC ID='DEVC_1554' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94604195618318,-8.49426174163704,5.265 ORIENTATION=-7.32543683792384E-05,0.999999997316899,0/
&DEVC ID='DEVC_1555' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94604195618318,-8.49426174163704,5.265 ORIENTATION=7.32543683792384E-05,-0.999999997316899,0/
&DEVC ID='DEVC_1556' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94604195618318,-8.49426174163704,5.265 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1557' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.94604195618318,-8.49426174163704,5.265 ORIENTATION=0,0,-1/
&SLCF QUANTITY='TEMPERATURE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='VISIBILITY' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='RELATIVE HUMIDITY' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='PRESSURE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='INTEGRATED INTENSITY' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='TEMPERATURE' CELL_CENTERED=.True. PBZ=5.265/
&SLCF QUANTITY='VISIBILITY' CELL_CENTERED=.True. PBZ=5.265/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' CELL_CENTERED=.True. PBZ=5.265/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' CELL_CENTERED=.True. PBZ=5.265/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' CELL_CENTERED=.True. PBZ=5.265/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' CELL_CENTERED=.True. PBZ=5.265/
&SLCF QUANTITY='RELATIVE HUMIDITY' CELL_CENTERED=.True. PBZ=5.265/
&SLCF QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' CELL_CENTERED=.True. PBZ=5.265/
&SLCF QUANTITY='PRESSURE' CELL_CENTERED=.True. PBZ=5.265/
&SLCF QUANTITY='INTEGRATED INTENSITY' CELL_CENTERED=.True. PBZ=5.265/
5d965ad43ee945a8bc3f7578c7fdf78f (begin)
&SURF ID='SURF_82' HRRPUA=232.441080647448 COLOR='RED' RAMP_Q='RAMP_30'/
&RAMP ID='RAMP_30' T=0 F=0/
&RAMP ID='RAMP_30' T=15.355 F=0.0120085810365935/
&RAMP ID='RAMP_30' T=19.654 F=0.019674058345747/
&RAMP ID='RAMP_30' T=25.156 F=0.0322311071313737/
&RAMP ID='RAMP_30' T=32.197 F=0.0527986558947312/
&RAMP ID='RAMP_30' T=41.211 F=0.0865004481505068/
&RAMP ID='RAMP_30' T=52.747 F=0.141705784813427/
&RAMP ID='RAMP_30' T=67.513 F=0.232149025487848/
&RAMP ID='RAMP_30' T=86.412 F=0.380312119596562/
&RAMP ID='RAMP_30' T=110.601 F=0.623031721053565/
&RAMP ID='RAMP_30' T=140.121 F=0.999996563944052/
&VENT XB=0,1,-2.5,-1.5,0.509285714285714,0.509285714285714 SURF_ID='SURF_82' CTRL_ID='CTRL_30'/
&CTRL ID='CTRL_30' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_31' LATCH=.False./
&RAMP ID='RAMP_31' T=-1 F=-1/
&RAMP ID='RAMP_31' T=1 F=1/
5d965ad43ee945a8bc3f7578c7fdf78f (end)
&SLCF QUANTITY='EXTINCTION COEFFICIENT' CELL_CENTERED=.True. PBZ=3.31035714285714/
f9f4e0b8e8bc4dddbfb82369d8a5834f (begin)
&CTRL ID='CTRL_31' FUNCTION_TYPE='EXTERNAL'/
&CTRL ID='CTRL_32' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='CTRL_31' DELAY=20/
f9f4e0b8e8bc4dddbfb82369d8a5834f (end)
a099aa721d91417faaad7c502995ddc0 (begin)
&CTRL ID='CTRL_33' FUNCTION_TYPE='EXTERNAL'/
&CTRL ID='CTRL_34' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='CTRL_33' DELAY=20/
a099aa721d91417faaad7c502995ddc0 (end)
&SLCF QUANTITY='EXTINCTION COEFFICIENT' CELL_CENTERED=.True. PBZ=6.87535714285714/
5e4f2fbc8d4d44f789331d8891d156d1 (begin)
&CTRL ID='CTRL_35' FUNCTION_TYPE='EXTERNAL'/
&CTRL ID='CTRL_36' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='CTRL_35' DELAY=20/
5e4f2fbc8d4d44f789331d8891d156d1 (end)
5d99741babf24a0381379c5a368ab56e (begin)
&CTRL ID='CTRL_37' FUNCTION_TYPE='EXTERNAL'/
&CTRL ID='CTRL_38' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='CTRL_37' DELAY=20/
5d99741babf24a0381379c5a368ab56e (end)
&CTRL ID='DetectorsTrigger' FUNCTION_TYPE='ANY' INPUT_ID(1:4)='CTRL_32','CTRL_34','CTRL_36','CTRL_38'/
&CTRL ID='AlwaysDisabled' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_32'/
&RAMP ID='RAMP_32' T=-2 F=-1/
&RAMP ID='RAMP_32' T=-1 F=-1/
&CTRL ID='DetectorKill' FUNCTION_TYPE='KILL' INPUT_ID(1:1)='AlwaysDisabled'/
&CTRL ID='DetectorRestart' FUNCTION_TYPE='RESTART' INPUT_ID(1:1)='AlwaysDisabled'/
&SURF ID='SURF_1' LEAK_PATH=0,5/
&SURF ID='SURF_2' LEAK_PATH=5,14/
&SURF ID='SURF_3' LEAK_PATH=0,2/
&SURF ID='SURF_6' LEAK_PATH=0,14/
&SURF ID='SURF_7' LEAK_PATH=0,14/
&SURF ID='SURF_8' LEAK_PATH=0,14/
&SURF ID='SURF_9' LEAK_PATH=0,14/
&SURF ID='SURF_10' LEAK_PATH=0,14/
&SURF ID='SURF_11' LEAK_PATH=0,15/
&SURF ID='SURF_12' LEAK_PATH=0,3/
&SURF ID='SURF_13' LEAK_PATH=0,3/
&SURF ID='SURF_16' LEAK_PATH=0,1/
&SURF ID='SURF_17' LEAK_PATH=0,6/
&SURF ID='SURF_18' LEAK_PATH=0,7/
&SURF ID='SURF_19' LEAK_PATH=0,8/
&SURF ID='SURF_25' LEAK_PATH=0,14/
&SURF ID='SURF_26' LEAK_PATH=0,3/
&SURF ID='SURF_27' LEAK_PATH=0,1/
&SURF ID='SURF_31' LEAK_PATH=3,14/
&SURF ID='SURF_32' LEAK_PATH=3,15/
&SURF ID='SURF_33' LEAK_PATH=2,3/
&SURF ID='SURF_36' LEAK_PATH=0,4/
&SURF ID='SURF_37' LEAK_PATH=0,11/
&SURF ID='SURF_38' LEAK_PATH=0,10/
&SURF ID='SURF_39' LEAK_PATH=0,5/
&SURF ID='SURF_40' LEAK_PATH=0,5/
&SURF ID='SURF_41' LEAK_PATH=0,6/
&SURF ID='SURF_42' LEAK_PATH=0,7/
&SURF ID='SURF_43' LEAK_PATH=0,8/
&SURF ID='SURF_44' LEAK_PATH=0,9/
&SURF ID='SURF_45' LEAK_PATH=0,9/
&SURF ID='SURF_46' LEAK_PATH=10,11/
&SURF ID='SURF_47' LEAK_PATH=11,14/
&SURF ID='SURF_74' LEAK_PATH=0,16/
&SURF ID='SURF_78' LEAK_PATH=0,12/
&SURF ID='SURF_79' LEAK_PATH=0,13/
&ZONE XYZ=15.75,-1.75,0.763928571428571 LEAK_AREA(0)=0.00801963841533219/
&ZONE XYZ=12.75,5.75,0.763928571428571 LEAK_AREA(0)=0.00309892756987532/
&ZONE XYZ=12.75,3.75,0.763928571428571 LEAK_AREA(0)=0.0315105068889268 LEAK_AREA(2)=0.00309892756987532/
&ZONE XYZ=-8.75,-5.75,0.763928571428571 LEAK_AREA(0)=0.00191968964505551/
&ZONE XYZ=-9.75,7.75,0.763928571428571 LEAK_AREA(0)=0.00943967690125038/
&ZONE XYZ=14.25,-10.75,0.763928571428571 LEAK_AREA(0)=0.0063445021081248/
&ZONE XYZ=6.25,-10.75,0.763928571428571 LEAK_AREA(0)=0.00637582336022833/
&ZONE XYZ=3.25,-10.75,0.763928571428571 LEAK_AREA(0)=0.00613910974986059/
&ZONE XYZ=-5.75,-10.25,0.763928571428571 LEAK_AREA(0)=0.00610432439614191/
&ZONE XYZ=9.25,9.75,0.763928571428571 LEAK_AREA(0)=0.00881103711262187/
&ZONE XYZ=8.75,7.75,0.763928571428571 LEAK_AREA(0)=0.00309892756987532 LEAK_AREA(10)=0.00191968964505551/
&ZONE XYZ=0.75,-0.25,4.32892857142857 LEAK_AREA(0)=0.00191968964505551/
&ZONE XYZ=-8.75,-5.75,4.32892857142857 LEAK_AREA(0)=0.00191968964505551/
&ZONE XYZ=0.75,-1.75,3.31035714285714 LEAK_AREA(5)=0.00314655896708346 LEAK_AREA(0)=0.0491868884968342 LEAK_AREA(3)=0.00334863156129983 LEAK_AREA(11)=0.00309892756987532/
&ZONE XYZ=10.75,5.75,3.31035714285714 LEAK_AREA(0)=0.00609994877027668 LEAK_AREA(3)=0.00191968964505551/
&ZONE XYZ=10.25,-1.25,6.87535714285714 LEAK_AREA(0)=0.00191968964505551/
&BNDF QUANTITY='INCIDENT HEAT FLUX'/
&BNDF QUANTITY='WALL TEMPERATURE'/
&TAIL /

RAMP_1	66260e51cf8e40b197955c2ed87b39d7
RAMP_2	00e4cc94a67d473b90484676ba2fa9eb
RAMP_3	dabe265991844377b196852ae6fd57a2
RAMP_4	76286c8ad2fc40df9dfcd2a185fdde2e
RAMP_5	601a3a0b0112484a8046a5cc88157334
RAMP_6	b62d74a0c2d749c1adbbeab02abdfda5
RAMP_7	a80d3363b2d549ae8bf56ad40e457752
RAMP_8	72f9a7cdbf664b44ab90b2d065902f01
RAMP_9	a55d03dbb7c74712aceea55c09451c1b
RAMP_10	cac9d4d95790422f98f57283332f9800
RAMP_11	b56120e683a74724a703a2cf10e0239b
RAMP_12	4eed8e6af0c54af99740dd9fdaecb0b8
RAMP_13	ba95d7618a1147749a11de856650cecf
RAMP_14	3456f8cba73948c4afd3364d5647e6f3
RAMP_15	83087f3cc1234b9db2997edefd0975cc
RAMP_16	3ec813838e1d44f2b89dfb5608ae9fd1
RAMP_17	30936e0dbc5044aa919893121b8f1fb0
RAMP_18	9a34e26a78f8445596182f329b74edf2
RAMP_19	7b3427dd3dc941ef9451ee70dbe024fc
RAMP_20	4f18e1e2494549d59a2c1d3faac02772
RAMP_21	a6f71b8ffb9b4c0f9d5c9ce26c305160
RAMP_22	b15eb34888d84ac68cd383348511f932
RAMP_23	88768a4ccc2e4e018a36bf3e14ff2918
RAMP_24	768fbf3895f24c089bb6bac0fddcff90
RAMP_25	1317d4603c064c5aa9c783b676b05d70
RAMP_26	951216284987423485b22c28b65917a7
RAMP_27	d4c4dd1cfa1d42deb0007bdb587e88a6
RAMP_28	a38cdb03aca04b5eb766d0bb31d06403
RAMP_29	191ff6570f644347a3a6d2584d34d83b
RAMP_30	5d965ad43ee945a8bc3f7578c7fdf78f
SURF_82	5d965ad43ee945a8bc3f7578c7fdf78f
SPEC_1	Stolovaya
DEVC_1	66260e51cf8e40b197955c2ed87b39d7	1
DEVC_2	66260e51cf8e40b197955c2ed87b39d7	1
DEVC_3	66260e51cf8e40b197955c2ed87b39d7	1
DEVC_4	66260e51cf8e40b197955c2ed87b39d7	1
DEVC_5	66260e51cf8e40b197955c2ed87b39d7	1
DEVC_6	66260e51cf8e40b197955c2ed87b39d7	1
DEVC_7	66260e51cf8e40b197955c2ed87b39d7	1
DEVC_8	66260e51cf8e40b197955c2ed87b39d7	1
DEVC_9	66260e51cf8e40b197955c2ed87b39d7	1
DEVC_10	66260e51cf8e40b197955c2ed87b39d7	1
DEVC_11	66260e51cf8e40b197955c2ed87b39d7	1
DEVC_12	66260e51cf8e40b197955c2ed87b39d7	1
DEVC_13	66260e51cf8e40b197955c2ed87b39d7	1
DEVC_14	66260e51cf8e40b197955c2ed87b39d7	1
DEVC_15	66260e51cf8e40b197955c2ed87b39d7	1
DEVC_16	66260e51cf8e40b197955c2ed87b39d7	2
DEVC_17	66260e51cf8e40b197955c2ed87b39d7	2
DEVC_18	66260e51cf8e40b197955c2ed87b39d7	2
DEVC_19	66260e51cf8e40b197955c2ed87b39d7	2
DEVC_20	66260e51cf8e40b197955c2ed87b39d7	2
DEVC_21	66260e51cf8e40b197955c2ed87b39d7	2
DEVC_22	66260e51cf8e40b197955c2ed87b39d7	2
DEVC_23	66260e51cf8e40b197955c2ed87b39d7	2
DEVC_24	66260e51cf8e40b197955c2ed87b39d7	2
DEVC_25	66260e51cf8e40b197955c2ed87b39d7	2
DEVC_26	66260e51cf8e40b197955c2ed87b39d7	2
DEVC_27	66260e51cf8e40b197955c2ed87b39d7	2
DEVC_28	66260e51cf8e40b197955c2ed87b39d7	2
DEVC_29	66260e51cf8e40b197955c2ed87b39d7	2
DEVC_30	66260e51cf8e40b197955c2ed87b39d7	2
DEVC_31	00e4cc94a67d473b90484676ba2fa9eb	1
DEVC_32	00e4cc94a67d473b90484676ba2fa9eb	1
DEVC_33	00e4cc94a67d473b90484676ba2fa9eb	1
DEVC_34	00e4cc94a67d473b90484676ba2fa9eb	1
DEVC_35	00e4cc94a67d473b90484676ba2fa9eb	1
DEVC_36	00e4cc94a67d473b90484676ba2fa9eb	1
DEVC_37	00e4cc94a67d473b90484676ba2fa9eb	1
DEVC_38	00e4cc94a67d473b90484676ba2fa9eb	1
DEVC_39	00e4cc94a67d473b90484676ba2fa9eb	1
DEVC_40	00e4cc94a67d473b90484676ba2fa9eb	1
DEVC_41	00e4cc94a67d473b90484676ba2fa9eb	1
DEVC_42	00e4cc94a67d473b90484676ba2fa9eb	1
DEVC_43	00e4cc94a67d473b90484676ba2fa9eb	1
DEVC_44	00e4cc94a67d473b90484676ba2fa9eb	1
DEVC_45	00e4cc94a67d473b90484676ba2fa9eb	1
DEVC_46	00e4cc94a67d473b90484676ba2fa9eb	2
DEVC_47	00e4cc94a67d473b90484676ba2fa9eb	2
DEVC_48	00e4cc94a67d473b90484676ba2fa9eb	2
DEVC_49	00e4cc94a67d473b90484676ba2fa9eb	2
DEVC_50	00e4cc94a67d473b90484676ba2fa9eb	2
DEVC_51	00e4cc94a67d473b90484676ba2fa9eb	2
DEVC_52	00e4cc94a67d473b90484676ba2fa9eb	2
DEVC_53	00e4cc94a67d473b90484676ba2fa9eb	2
DEVC_54	00e4cc94a67d473b90484676ba2fa9eb	2
DEVC_55	00e4cc94a67d473b90484676ba2fa9eb	2
DEVC_56	00e4cc94a67d473b90484676ba2fa9eb	2
DEVC_57	00e4cc94a67d473b90484676ba2fa9eb	2
DEVC_58	00e4cc94a67d473b90484676ba2fa9eb	2
DEVC_59	00e4cc94a67d473b90484676ba2fa9eb	2
DEVC_60	00e4cc94a67d473b90484676ba2fa9eb	2
DEVC_61	dabe265991844377b196852ae6fd57a2	1
DEVC_62	dabe265991844377b196852ae6fd57a2	1
DEVC_63	dabe265991844377b196852ae6fd57a2	1
DEVC_64	dabe265991844377b196852ae6fd57a2	1
DEVC_65	dabe265991844377b196852ae6fd57a2	1
DEVC_66	dabe265991844377b196852ae6fd57a2	1
DEVC_67	dabe265991844377b196852ae6fd57a2	1
DEVC_68	dabe265991844377b196852ae6fd57a2	1
DEVC_69	dabe265991844377b196852ae6fd57a2	1
DEVC_70	dabe265991844377b196852ae6fd57a2	1
DEVC_71	dabe265991844377b196852ae6fd57a2	1
DEVC_72	dabe265991844377b196852ae6fd57a2	1
DEVC_73	dabe265991844377b196852ae6fd57a2	1
DEVC_74	dabe265991844377b196852ae6fd57a2	1
DEVC_75	dabe265991844377b196852ae6fd57a2	1
DEVC_76	dabe265991844377b196852ae6fd57a2	2
DEVC_77	dabe265991844377b196852ae6fd57a2	2
DEVC_78	dabe265991844377b196852ae6fd57a2	2
DEVC_79	dabe265991844377b196852ae6fd57a2	2
DEVC_80	dabe265991844377b196852ae6fd57a2	2
DEVC_81	dabe265991844377b196852ae6fd57a2	2
DEVC_82	dabe265991844377b196852ae6fd57a2	2
DEVC_83	dabe265991844377b196852ae6fd57a2	2
DEVC_84	dabe265991844377b196852ae6fd57a2	2
DEVC_85	dabe265991844377b196852ae6fd57a2	2
DEVC_86	dabe265991844377b196852ae6fd57a2	2
DEVC_87	dabe265991844377b196852ae6fd57a2	2
DEVC_88	dabe265991844377b196852ae6fd57a2	2
DEVC_89	dabe265991844377b196852ae6fd57a2	2
DEVC_90	dabe265991844377b196852ae6fd57a2	2
DEVC_91	aa4ba7a4ffd3443782961d5fdf4e8710	1
DEVC_92	aa4ba7a4ffd3443782961d5fdf4e8710	1
DEVC_93	aa4ba7a4ffd3443782961d5fdf4e8710	1
DEVC_94	aa4ba7a4ffd3443782961d5fdf4e8710	1
DEVC_95	aa4ba7a4ffd3443782961d5fdf4e8710	1
DEVC_96	aa4ba7a4ffd3443782961d5fdf4e8710	1
DEVC_97	aa4ba7a4ffd3443782961d5fdf4e8710	1
DEVC_98	aa4ba7a4ffd3443782961d5fdf4e8710	1
DEVC_99	aa4ba7a4ffd3443782961d5fdf4e8710	1
DEVC_100	aa4ba7a4ffd3443782961d5fdf4e8710	1
DEVC_101	aa4ba7a4ffd3443782961d5fdf4e8710	1
DEVC_102	aa4ba7a4ffd3443782961d5fdf4e8710	1
DEVC_103	aa4ba7a4ffd3443782961d5fdf4e8710	1
DEVC_104	aa4ba7a4ffd3443782961d5fdf4e8710	1
DEVC_105	aa4ba7a4ffd3443782961d5fdf4e8710	1
DEVC_106	aa4ba7a4ffd3443782961d5fdf4e8710	2
DEVC_107	aa4ba7a4ffd3443782961d5fdf4e8710	2
DEVC_108	aa4ba7a4ffd3443782961d5fdf4e8710	2
DEVC_109	aa4ba7a4ffd3443782961d5fdf4e8710	2
DEVC_110	aa4ba7a4ffd3443782961d5fdf4e8710	2
DEVC_111	aa4ba7a4ffd3443782961d5fdf4e8710	2
DEVC_112	aa4ba7a4ffd3443782961d5fdf4e8710	2
DEVC_113	aa4ba7a4ffd3443782961d5fdf4e8710	2
DEVC_114	aa4ba7a4ffd3443782961d5fdf4e8710	2
DEVC_115	aa4ba7a4ffd3443782961d5fdf4e8710	2
DEVC_116	aa4ba7a4ffd3443782961d5fdf4e8710	2
DEVC_117	aa4ba7a4ffd3443782961d5fdf4e8710	2
DEVC_118	aa4ba7a4ffd3443782961d5fdf4e8710	2
DEVC_119	aa4ba7a4ffd3443782961d5fdf4e8710	2
DEVC_120	aa4ba7a4ffd3443782961d5fdf4e8710	2
DEVC_121	76286c8ad2fc40df9dfcd2a185fdde2e	1
DEVC_122	76286c8ad2fc40df9dfcd2a185fdde2e	1
DEVC_123	76286c8ad2fc40df9dfcd2a185fdde2e	1
DEVC_124	76286c8ad2fc40df9dfcd2a185fdde2e	1
DEVC_125	76286c8ad2fc40df9dfcd2a185fdde2e	1
DEVC_126	76286c8ad2fc40df9dfcd2a185fdde2e	1
DEVC_127	76286c8ad2fc40df9dfcd2a185fdde2e	1
DEVC_128	76286c8ad2fc40df9dfcd2a185fdde2e	1
DEVC_129	76286c8ad2fc40df9dfcd2a185fdde2e	1
DEVC_130	76286c8ad2fc40df9dfcd2a185fdde2e	1
DEVC_131	76286c8ad2fc40df9dfcd2a185fdde2e	1
DEVC_132	76286c8ad2fc40df9dfcd2a185fdde2e	1
DEVC_133	76286c8ad2fc40df9dfcd2a185fdde2e	1
DEVC_134	76286c8ad2fc40df9dfcd2a185fdde2e	1
DEVC_135	76286c8ad2fc40df9dfcd2a185fdde2e	1
DEVC_136	76286c8ad2fc40df9dfcd2a185fdde2e	2
DEVC_137	76286c8ad2fc40df9dfcd2a185fdde2e	2
DEVC_138	76286c8ad2fc40df9dfcd2a185fdde2e	2
DEVC_139	76286c8ad2fc40df9dfcd2a185fdde2e	2
DEVC_140	76286c8ad2fc40df9dfcd2a185fdde2e	2
DEVC_141	76286c8ad2fc40df9dfcd2a185fdde2e	2
DEVC_142	76286c8ad2fc40df9dfcd2a185fdde2e	2
DEVC_143	76286c8ad2fc40df9dfcd2a185fdde2e	2
DEVC_144	76286c8ad2fc40df9dfcd2a185fdde2e	2
DEVC_145	76286c8ad2fc40df9dfcd2a185fdde2e	2
DEVC_146	76286c8ad2fc40df9dfcd2a185fdde2e	2
DEVC_147	76286c8ad2fc40df9dfcd2a185fdde2e	2
DEVC_148	76286c8ad2fc40df9dfcd2a185fdde2e	2
DEVC_149	76286c8ad2fc40df9dfcd2a185fdde2e	2
DEVC_150	76286c8ad2fc40df9dfcd2a185fdde2e	2
DEVC_151	601a3a0b0112484a8046a5cc88157334	1
DEVC_152	601a3a0b0112484a8046a5cc88157334	1
DEVC_153	601a3a0b0112484a8046a5cc88157334	1
DEVC_154	601a3a0b0112484a8046a5cc88157334	1
DEVC_155	601a3a0b0112484a8046a5cc88157334	1
DEVC_156	601a3a0b0112484a8046a5cc88157334	1
DEVC_157	601a3a0b0112484a8046a5cc88157334	1
DEVC_158	601a3a0b0112484a8046a5cc88157334	1
DEVC_159	601a3a0b0112484a8046a5cc88157334	1
DEVC_160	601a3a0b0112484a8046a5cc88157334	1
DEVC_161	601a3a0b0112484a8046a5cc88157334	1
DEVC_162	601a3a0b0112484a8046a5cc88157334	1
DEVC_163	601a3a0b0112484a8046a5cc88157334	1
DEVC_164	601a3a0b0112484a8046a5cc88157334	1
DEVC_165	601a3a0b0112484a8046a5cc88157334	1
DEVC_166	601a3a0b0112484a8046a5cc88157334	2
DEVC_167	601a3a0b0112484a8046a5cc88157334	2
DEVC_168	601a3a0b0112484a8046a5cc88157334	2
DEVC_169	601a3a0b0112484a8046a5cc88157334	2
DEVC_170	601a3a0b0112484a8046a5cc88157334	2
DEVC_171	601a3a0b0112484a8046a5cc88157334	2
DEVC_172	601a3a0b0112484a8046a5cc88157334	2
DEVC_173	601a3a0b0112484a8046a5cc88157334	2
DEVC_174	601a3a0b0112484a8046a5cc88157334	2
DEVC_175	601a3a0b0112484a8046a5cc88157334	2
DEVC_176	601a3a0b0112484a8046a5cc88157334	2
DEVC_177	601a3a0b0112484a8046a5cc88157334	2
DEVC_178	601a3a0b0112484a8046a5cc88157334	2
DEVC_179	601a3a0b0112484a8046a5cc88157334	2
DEVC_180	601a3a0b0112484a8046a5cc88157334	2
DEVC_181	b62d74a0c2d749c1adbbeab02abdfda5	1
DEVC_182	b62d74a0c2d749c1adbbeab02abdfda5	1
DEVC_183	b62d74a0c2d749c1adbbeab02abdfda5	1
DEVC_184	b62d74a0c2d749c1adbbeab02abdfda5	1
DEVC_185	b62d74a0c2d749c1adbbeab02abdfda5	1
DEVC_186	b62d74a0c2d749c1adbbeab02abdfda5	1
DEVC_187	b62d74a0c2d749c1adbbeab02abdfda5	1
DEVC_188	b62d74a0c2d749c1adbbeab02abdfda5	1
DEVC_189	b62d74a0c2d749c1adbbeab02abdfda5	1
DEVC_190	b62d74a0c2d749c1adbbeab02abdfda5	1
DEVC_191	b62d74a0c2d749c1adbbeab02abdfda5	1
DEVC_192	b62d74a0c2d749c1adbbeab02abdfda5	1
DEVC_193	b62d74a0c2d749c1adbbeab02abdfda5	1
DEVC_194	b62d74a0c2d749c1adbbeab02abdfda5	1
DEVC_195	b62d74a0c2d749c1adbbeab02abdfda5	1
DEVC_196	b62d74a0c2d749c1adbbeab02abdfda5	2
DEVC_197	b62d74a0c2d749c1adbbeab02abdfda5	2
DEVC_198	b62d74a0c2d749c1adbbeab02abdfda5	2
DEVC_199	b62d74a0c2d749c1adbbeab02abdfda5	2
DEVC_200	b62d74a0c2d749c1adbbeab02abdfda5	2
DEVC_201	b62d74a0c2d749c1adbbeab02abdfda5	2
DEVC_202	b62d74a0c2d749c1adbbeab02abdfda5	2
DEVC_203	b62d74a0c2d749c1adbbeab02abdfda5	2
DEVC_204	b62d74a0c2d749c1adbbeab02abdfda5	2
DEVC_205	b62d74a0c2d749c1adbbeab02abdfda5	2
DEVC_206	b62d74a0c2d749c1adbbeab02abdfda5	2
DEVC_207	b62d74a0c2d749c1adbbeab02abdfda5	2
DEVC_208	b62d74a0c2d749c1adbbeab02abdfda5	2
DEVC_209	b62d74a0c2d749c1adbbeab02abdfda5	2
DEVC_210	b62d74a0c2d749c1adbbeab02abdfda5	2
DEVC_211	8023df3ded3b42f2b381244d01f6ac58	1
DEVC_212	8023df3ded3b42f2b381244d01f6ac58	1
DEVC_213	8023df3ded3b42f2b381244d01f6ac58	1
DEVC_214	8023df3ded3b42f2b381244d01f6ac58	1
DEVC_215	8023df3ded3b42f2b381244d01f6ac58	1
DEVC_216	8023df3ded3b42f2b381244d01f6ac58	1
DEVC_217	8023df3ded3b42f2b381244d01f6ac58	1
DEVC_218	8023df3ded3b42f2b381244d01f6ac58	1
DEVC_219	8023df3ded3b42f2b381244d01f6ac58	1
DEVC_220	8023df3ded3b42f2b381244d01f6ac58	1
DEVC_221	8023df3ded3b42f2b381244d01f6ac58	1
DEVC_222	8023df3ded3b42f2b381244d01f6ac58	1
DEVC_223	8023df3ded3b42f2b381244d01f6ac58	1
DEVC_224	8023df3ded3b42f2b381244d01f6ac58	1
DEVC_225	8023df3ded3b42f2b381244d01f6ac58	1
DEVC_226	8023df3ded3b42f2b381244d01f6ac58	2
DEVC_227	8023df3ded3b42f2b381244d01f6ac58	2
DEVC_228	8023df3ded3b42f2b381244d01f6ac58	2
DEVC_229	8023df3ded3b42f2b381244d01f6ac58	2
DEVC_230	8023df3ded3b42f2b381244d01f6ac58	2
DEVC_231	8023df3ded3b42f2b381244d01f6ac58	2
DEVC_232	8023df3ded3b42f2b381244d01f6ac58	2
DEVC_233	8023df3ded3b42f2b381244d01f6ac58	2
DEVC_234	8023df3ded3b42f2b381244d01f6ac58	2
DEVC_235	8023df3ded3b42f2b381244d01f6ac58	2
DEVC_236	8023df3ded3b42f2b381244d01f6ac58	2
DEVC_237	8023df3ded3b42f2b381244d01f6ac58	2
DEVC_238	8023df3ded3b42f2b381244d01f6ac58	2
DEVC_239	8023df3ded3b42f2b381244d01f6ac58	2
DEVC_240	8023df3ded3b42f2b381244d01f6ac58	2
DEVC_241	603ef46a57834d3aaefd769c6d894f57	1
DEVC_242	603ef46a57834d3aaefd769c6d894f57	1
DEVC_243	603ef46a57834d3aaefd769c6d894f57	1
DEVC_244	603ef46a57834d3aaefd769c6d894f57	1
DEVC_245	603ef46a57834d3aaefd769c6d894f57	1
DEVC_246	603ef46a57834d3aaefd769c6d894f57	1
DEVC_247	603ef46a57834d3aaefd769c6d894f57	1
DEVC_248	603ef46a57834d3aaefd769c6d894f57	1
DEVC_249	603ef46a57834d3aaefd769c6d894f57	1
DEVC_250	603ef46a57834d3aaefd769c6d894f57	1
DEVC_251	603ef46a57834d3aaefd769c6d894f57	1
DEVC_252	603ef46a57834d3aaefd769c6d894f57	1
DEVC_253	603ef46a57834d3aaefd769c6d894f57	1
DEVC_254	603ef46a57834d3aaefd769c6d894f57	1
DEVC_255	603ef46a57834d3aaefd769c6d894f57	1
DEVC_256	603ef46a57834d3aaefd769c6d894f57	2
DEVC_257	603ef46a57834d3aaefd769c6d894f57	2
DEVC_258	603ef46a57834d3aaefd769c6d894f57	2
DEVC_259	603ef46a57834d3aaefd769c6d894f57	2
DEVC_260	603ef46a57834d3aaefd769c6d894f57	2
DEVC_261	603ef46a57834d3aaefd769c6d894f57	2
DEVC_262	603ef46a57834d3aaefd769c6d894f57	2
DEVC_263	603ef46a57834d3aaefd769c6d894f57	2
DEVC_264	603ef46a57834d3aaefd769c6d894f57	2
DEVC_265	603ef46a57834d3aaefd769c6d894f57	2
DEVC_266	603ef46a57834d3aaefd769c6d894f57	2
DEVC_267	603ef46a57834d3aaefd769c6d894f57	2
DEVC_268	603ef46a57834d3aaefd769c6d894f57	2
DEVC_269	603ef46a57834d3aaefd769c6d894f57	2
DEVC_270	603ef46a57834d3aaefd769c6d894f57	2
DEVC_271	f3be63ce0c6a4f5aae0e67af3fb34442	1
DEVC_272	f3be63ce0c6a4f5aae0e67af3fb34442	1
DEVC_273	f3be63ce0c6a4f5aae0e67af3fb34442	1
DEVC_274	f3be63ce0c6a4f5aae0e67af3fb34442	1
DEVC_275	f3be63ce0c6a4f5aae0e67af3fb34442	1
DEVC_276	f3be63ce0c6a4f5aae0e67af3fb34442	1
DEVC_277	f3be63ce0c6a4f5aae0e67af3fb34442	1
DEVC_278	f3be63ce0c6a4f5aae0e67af3fb34442	1
DEVC_279	f3be63ce0c6a4f5aae0e67af3fb34442	1
DEVC_280	f3be63ce0c6a4f5aae0e67af3fb34442	1
DEVC_281	f3be63ce0c6a4f5aae0e67af3fb34442	1
DEVC_282	f3be63ce0c6a4f5aae0e67af3fb34442	1
DEVC_283	f3be63ce0c6a4f5aae0e67af3fb34442	1
DEVC_284	f3be63ce0c6a4f5aae0e67af3fb34442	1
DEVC_285	f3be63ce0c6a4f5aae0e67af3fb34442	1
DEVC_286	f3be63ce0c6a4f5aae0e67af3fb34442	2
DEVC_287	f3be63ce0c6a4f5aae0e67af3fb34442	2
DEVC_288	f3be63ce0c6a4f5aae0e67af3fb34442	2
DEVC_289	f3be63ce0c6a4f5aae0e67af3fb34442	2
DEVC_290	f3be63ce0c6a4f5aae0e67af3fb34442	2
DEVC_291	f3be63ce0c6a4f5aae0e67af3fb34442	2
DEVC_292	f3be63ce0c6a4f5aae0e67af3fb34442	2
DEVC_293	f3be63ce0c6a4f5aae0e67af3fb34442	2
DEVC_294	f3be63ce0c6a4f5aae0e67af3fb34442	2
DEVC_295	f3be63ce0c6a4f5aae0e67af3fb34442	2
DEVC_296	f3be63ce0c6a4f5aae0e67af3fb34442	2
DEVC_297	f3be63ce0c6a4f5aae0e67af3fb34442	2
DEVC_298	f3be63ce0c6a4f5aae0e67af3fb34442	2
DEVC_299	f3be63ce0c6a4f5aae0e67af3fb34442	2
DEVC_300	f3be63ce0c6a4f5aae0e67af3fb34442	2
DEVC_301	a80d3363b2d549ae8bf56ad40e457752	1
DEVC_302	a80d3363b2d549ae8bf56ad40e457752	1
DEVC_303	a80d3363b2d549ae8bf56ad40e457752	1
DEVC_304	a80d3363b2d549ae8bf56ad40e457752	1
DEVC_305	a80d3363b2d549ae8bf56ad40e457752	1
DEVC_306	a80d3363b2d549ae8bf56ad40e457752	1
DEVC_307	a80d3363b2d549ae8bf56ad40e457752	1
DEVC_308	a80d3363b2d549ae8bf56ad40e457752	1
DEVC_309	a80d3363b2d549ae8bf56ad40e457752	1
DEVC_310	a80d3363b2d549ae8bf56ad40e457752	1
DEVC_311	a80d3363b2d549ae8bf56ad40e457752	1
DEVC_312	a80d3363b2d549ae8bf56ad40e457752	1
DEVC_313	a80d3363b2d549ae8bf56ad40e457752	1
DEVC_314	a80d3363b2d549ae8bf56ad40e457752	1
DEVC_315	a80d3363b2d549ae8bf56ad40e457752	1
DEVC_316	a80d3363b2d549ae8bf56ad40e457752	2
DEVC_317	a80d3363b2d549ae8bf56ad40e457752	2
DEVC_318	a80d3363b2d549ae8bf56ad40e457752	2
DEVC_319	a80d3363b2d549ae8bf56ad40e457752	2
DEVC_320	a80d3363b2d549ae8bf56ad40e457752	2
DEVC_321	a80d3363b2d549ae8bf56ad40e457752	2
DEVC_322	a80d3363b2d549ae8bf56ad40e457752	2
DEVC_323	a80d3363b2d549ae8bf56ad40e457752	2
DEVC_324	a80d3363b2d549ae8bf56ad40e457752	2
DEVC_325	a80d3363b2d549ae8bf56ad40e457752	2
DEVC_326	a80d3363b2d549ae8bf56ad40e457752	2
DEVC_327	a80d3363b2d549ae8bf56ad40e457752	2
DEVC_328	a80d3363b2d549ae8bf56ad40e457752	2
DEVC_329	a80d3363b2d549ae8bf56ad40e457752	2
DEVC_330	a80d3363b2d549ae8bf56ad40e457752	2
DEVC_331	b000afb90dc94bd2821e38ed58f7aab7	1
DEVC_332	b000afb90dc94bd2821e38ed58f7aab7	1
DEVC_333	b000afb90dc94bd2821e38ed58f7aab7	1
DEVC_334	b000afb90dc94bd2821e38ed58f7aab7	1
DEVC_335	b000afb90dc94bd2821e38ed58f7aab7	1
DEVC_336	b000afb90dc94bd2821e38ed58f7aab7	1
DEVC_337	b000afb90dc94bd2821e38ed58f7aab7	1
DEVC_338	b000afb90dc94bd2821e38ed58f7aab7	1
DEVC_339	b000afb90dc94bd2821e38ed58f7aab7	1
DEVC_340	b000afb90dc94bd2821e38ed58f7aab7	1
DEVC_341	b000afb90dc94bd2821e38ed58f7aab7	1
DEVC_342	b000afb90dc94bd2821e38ed58f7aab7	1
DEVC_343	b000afb90dc94bd2821e38ed58f7aab7	1
DEVC_344	b000afb90dc94bd2821e38ed58f7aab7	1
DEVC_345	b000afb90dc94bd2821e38ed58f7aab7	1
DEVC_346	b000afb90dc94bd2821e38ed58f7aab7	2
DEVC_347	b000afb90dc94bd2821e38ed58f7aab7	2
DEVC_348	b000afb90dc94bd2821e38ed58f7aab7	2
DEVC_349	b000afb90dc94bd2821e38ed58f7aab7	2
DEVC_350	b000afb90dc94bd2821e38ed58f7aab7	2
DEVC_351	b000afb90dc94bd2821e38ed58f7aab7	2
DEVC_352	b000afb90dc94bd2821e38ed58f7aab7	2
DEVC_353	b000afb90dc94bd2821e38ed58f7aab7	2
DEVC_354	b000afb90dc94bd2821e38ed58f7aab7	2
DEVC_355	b000afb90dc94bd2821e38ed58f7aab7	2
DEVC_356	b000afb90dc94bd2821e38ed58f7aab7	2
DEVC_357	b000afb90dc94bd2821e38ed58f7aab7	2
DEVC_358	b000afb90dc94bd2821e38ed58f7aab7	2
DEVC_359	b000afb90dc94bd2821e38ed58f7aab7	2
DEVC_360	b000afb90dc94bd2821e38ed58f7aab7	2
DEVC_361	ac4b25e68b8f4e3682e46c559a27ccb8	1
DEVC_362	ac4b25e68b8f4e3682e46c559a27ccb8	1
DEVC_363	ac4b25e68b8f4e3682e46c559a27ccb8	1
DEVC_364	ac4b25e68b8f4e3682e46c559a27ccb8	1
DEVC_365	ac4b25e68b8f4e3682e46c559a27ccb8	1
DEVC_366	ac4b25e68b8f4e3682e46c559a27ccb8	1
DEVC_367	ac4b25e68b8f4e3682e46c559a27ccb8	1
DEVC_368	ac4b25e68b8f4e3682e46c559a27ccb8	1
DEVC_369	ac4b25e68b8f4e3682e46c559a27ccb8	1
DEVC_370	ac4b25e68b8f4e3682e46c559a27ccb8	1
DEVC_371	ac4b25e68b8f4e3682e46c559a27ccb8	1
DEVC_372	ac4b25e68b8f4e3682e46c559a27ccb8	1
DEVC_373	ac4b25e68b8f4e3682e46c559a27ccb8	1
DEVC_374	ac4b25e68b8f4e3682e46c559a27ccb8	1
DEVC_375	ac4b25e68b8f4e3682e46c559a27ccb8	1
DEVC_376	ac4b25e68b8f4e3682e46c559a27ccb8	2
DEVC_377	ac4b25e68b8f4e3682e46c559a27ccb8	2
DEVC_378	ac4b25e68b8f4e3682e46c559a27ccb8	2
DEVC_379	ac4b25e68b8f4e3682e46c559a27ccb8	2
DEVC_380	ac4b25e68b8f4e3682e46c559a27ccb8	2
DEVC_381	ac4b25e68b8f4e3682e46c559a27ccb8	2
DEVC_382	ac4b25e68b8f4e3682e46c559a27ccb8	2
DEVC_383	ac4b25e68b8f4e3682e46c559a27ccb8	2
DEVC_384	ac4b25e68b8f4e3682e46c559a27ccb8	2
DEVC_385	ac4b25e68b8f4e3682e46c559a27ccb8	2
DEVC_386	ac4b25e68b8f4e3682e46c559a27ccb8	2
DEVC_387	ac4b25e68b8f4e3682e46c559a27ccb8	2
DEVC_388	ac4b25e68b8f4e3682e46c559a27ccb8	2
DEVC_389	ac4b25e68b8f4e3682e46c559a27ccb8	2
DEVC_390	ac4b25e68b8f4e3682e46c559a27ccb8	2
DEVC_391	a55d03dbb7c74712aceea55c09451c1b	1
DEVC_392	a55d03dbb7c74712aceea55c09451c1b	1
DEVC_393	a55d03dbb7c74712aceea55c09451c1b	1
DEVC_394	a55d03dbb7c74712aceea55c09451c1b	1
DEVC_395	a55d03dbb7c74712aceea55c09451c1b	1
DEVC_396	a55d03dbb7c74712aceea55c09451c1b	1
DEVC_397	a55d03dbb7c74712aceea55c09451c1b	1
DEVC_398	a55d03dbb7c74712aceea55c09451c1b	1
DEVC_399	a55d03dbb7c74712aceea55c09451c1b	1
DEVC_400	a55d03dbb7c74712aceea55c09451c1b	1
DEVC_401	a55d03dbb7c74712aceea55c09451c1b	1
DEVC_402	a55d03dbb7c74712aceea55c09451c1b	1
DEVC_403	a55d03dbb7c74712aceea55c09451c1b	1
DEVC_404	a55d03dbb7c74712aceea55c09451c1b	1
DEVC_405	a55d03dbb7c74712aceea55c09451c1b	1
DEVC_406	a55d03dbb7c74712aceea55c09451c1b	2
DEVC_407	a55d03dbb7c74712aceea55c09451c1b	2
DEVC_408	a55d03dbb7c74712aceea55c09451c1b	2
DEVC_409	a55d03dbb7c74712aceea55c09451c1b	2
DEVC_410	a55d03dbb7c74712aceea55c09451c1b	2
DEVC_411	a55d03dbb7c74712aceea55c09451c1b	2
DEVC_412	a55d03dbb7c74712aceea55c09451c1b	2
DEVC_413	a55d03dbb7c74712aceea55c09451c1b	2
DEVC_414	a55d03dbb7c74712aceea55c09451c1b	2
DEVC_415	a55d03dbb7c74712aceea55c09451c1b	2
DEVC_416	a55d03dbb7c74712aceea55c09451c1b	2
DEVC_417	a55d03dbb7c74712aceea55c09451c1b	2
DEVC_418	a55d03dbb7c74712aceea55c09451c1b	2
DEVC_419	a55d03dbb7c74712aceea55c09451c1b	2
DEVC_420	a55d03dbb7c74712aceea55c09451c1b	2
DEVC_421	cac9d4d95790422f98f57283332f9800	1
DEVC_422	cac9d4d95790422f98f57283332f9800	1
DEVC_423	cac9d4d95790422f98f57283332f9800	1
DEVC_424	cac9d4d95790422f98f57283332f9800	1
DEVC_425	cac9d4d95790422f98f57283332f9800	1
DEVC_426	cac9d4d95790422f98f57283332f9800	1
DEVC_427	cac9d4d95790422f98f57283332f9800	1
DEVC_428	cac9d4d95790422f98f57283332f9800	1
DEVC_429	cac9d4d95790422f98f57283332f9800	1
DEVC_430	cac9d4d95790422f98f57283332f9800	1
DEVC_431	cac9d4d95790422f98f57283332f9800	1
DEVC_432	cac9d4d95790422f98f57283332f9800	1
DEVC_433	cac9d4d95790422f98f57283332f9800	1
DEVC_434	cac9d4d95790422f98f57283332f9800	1
DEVC_435	cac9d4d95790422f98f57283332f9800	1
DEVC_436	cac9d4d95790422f98f57283332f9800	2
DEVC_437	cac9d4d95790422f98f57283332f9800	2
DEVC_438	cac9d4d95790422f98f57283332f9800	2
DEVC_439	cac9d4d95790422f98f57283332f9800	2
DEVC_440	cac9d4d95790422f98f57283332f9800	2
DEVC_441	cac9d4d95790422f98f57283332f9800	2
DEVC_442	cac9d4d95790422f98f57283332f9800	2
DEVC_443	cac9d4d95790422f98f57283332f9800	2
DEVC_444	cac9d4d95790422f98f57283332f9800	2
DEVC_445	cac9d4d95790422f98f57283332f9800	2
DEVC_446	cac9d4d95790422f98f57283332f9800	2
DEVC_447	cac9d4d95790422f98f57283332f9800	2
DEVC_448	cac9d4d95790422f98f57283332f9800	2
DEVC_449	cac9d4d95790422f98f57283332f9800	2
DEVC_450	cac9d4d95790422f98f57283332f9800	2
DEVC_451	e9ddec4b0fca41ea8e6bd33f28d9010f	1
DEVC_452	e9ddec4b0fca41ea8e6bd33f28d9010f	1
DEVC_453	e9ddec4b0fca41ea8e6bd33f28d9010f	1
DEVC_454	e9ddec4b0fca41ea8e6bd33f28d9010f	1
DEVC_455	e9ddec4b0fca41ea8e6bd33f28d9010f	1
DEVC_456	e9ddec4b0fca41ea8e6bd33f28d9010f	1
DEVC_457	e9ddec4b0fca41ea8e6bd33f28d9010f	1
DEVC_458	e9ddec4b0fca41ea8e6bd33f28d9010f	1
DEVC_459	e9ddec4b0fca41ea8e6bd33f28d9010f	1
DEVC_460	e9ddec4b0fca41ea8e6bd33f28d9010f	1
DEVC_461	e9ddec4b0fca41ea8e6bd33f28d9010f	1
DEVC_462	e9ddec4b0fca41ea8e6bd33f28d9010f	1
DEVC_463	e9ddec4b0fca41ea8e6bd33f28d9010f	1
DEVC_464	e9ddec4b0fca41ea8e6bd33f28d9010f	1
DEVC_465	e9ddec4b0fca41ea8e6bd33f28d9010f	1
DEVC_466	e9ddec4b0fca41ea8e6bd33f28d9010f	2
DEVC_467	e9ddec4b0fca41ea8e6bd33f28d9010f	2
DEVC_468	e9ddec4b0fca41ea8e6bd33f28d9010f	2
DEVC_469	e9ddec4b0fca41ea8e6bd33f28d9010f	2
DEVC_470	e9ddec4b0fca41ea8e6bd33f28d9010f	2
DEVC_471	e9ddec4b0fca41ea8e6bd33f28d9010f	2
DEVC_472	e9ddec4b0fca41ea8e6bd33f28d9010f	2
DEVC_473	e9ddec4b0fca41ea8e6bd33f28d9010f	2
DEVC_474	e9ddec4b0fca41ea8e6bd33f28d9010f	2
DEVC_475	e9ddec4b0fca41ea8e6bd33f28d9010f	2
DEVC_476	e9ddec4b0fca41ea8e6bd33f28d9010f	2
DEVC_477	e9ddec4b0fca41ea8e6bd33f28d9010f	2
DEVC_478	e9ddec4b0fca41ea8e6bd33f28d9010f	2
DEVC_479	e9ddec4b0fca41ea8e6bd33f28d9010f	2
DEVC_480	e9ddec4b0fca41ea8e6bd33f28d9010f	2
DEVC_481	4eed8e6af0c54af99740dd9fdaecb0b8	1
DEVC_482	4eed8e6af0c54af99740dd9fdaecb0b8	1
DEVC_483	4eed8e6af0c54af99740dd9fdaecb0b8	1
DEVC_484	4eed8e6af0c54af99740dd9fdaecb0b8	1
DEVC_485	4eed8e6af0c54af99740dd9fdaecb0b8	1
DEVC_486	4eed8e6af0c54af99740dd9fdaecb0b8	1
DEVC_487	4eed8e6af0c54af99740dd9fdaecb0b8	1
DEVC_488	4eed8e6af0c54af99740dd9fdaecb0b8	1
DEVC_489	4eed8e6af0c54af99740dd9fdaecb0b8	1
DEVC_490	4eed8e6af0c54af99740dd9fdaecb0b8	1
DEVC_491	4eed8e6af0c54af99740dd9fdaecb0b8	1
DEVC_492	4eed8e6af0c54af99740dd9fdaecb0b8	1
DEVC_493	4eed8e6af0c54af99740dd9fdaecb0b8	1
DEVC_494	4eed8e6af0c54af99740dd9fdaecb0b8	1
DEVC_495	4eed8e6af0c54af99740dd9fdaecb0b8	1
DEVC_496	4eed8e6af0c54af99740dd9fdaecb0b8	2
DEVC_497	4eed8e6af0c54af99740dd9fdaecb0b8	2
DEVC_498	4eed8e6af0c54af99740dd9fdaecb0b8	2
DEVC_499	4eed8e6af0c54af99740dd9fdaecb0b8	2
DEVC_500	4eed8e6af0c54af99740dd9fdaecb0b8	2
DEVC_501	4eed8e6af0c54af99740dd9fdaecb0b8	2
DEVC_502	4eed8e6af0c54af99740dd9fdaecb0b8	2
DEVC_503	4eed8e6af0c54af99740dd9fdaecb0b8	2
DEVC_504	4eed8e6af0c54af99740dd9fdaecb0b8	2
DEVC_505	4eed8e6af0c54af99740dd9fdaecb0b8	2
DEVC_506	4eed8e6af0c54af99740dd9fdaecb0b8	2
DEVC_507	4eed8e6af0c54af99740dd9fdaecb0b8	2
DEVC_508	4eed8e6af0c54af99740dd9fdaecb0b8	2
DEVC_509	4eed8e6af0c54af99740dd9fdaecb0b8	2
DEVC_510	4eed8e6af0c54af99740dd9fdaecb0b8	2
DEVC_511	ec55e2642c1641b88d4be05512b8fe9a	1
DEVC_512	ec55e2642c1641b88d4be05512b8fe9a	1
DEVC_513	ec55e2642c1641b88d4be05512b8fe9a	1
DEVC_514	ec55e2642c1641b88d4be05512b8fe9a	1
DEVC_515	ec55e2642c1641b88d4be05512b8fe9a	1
DEVC_516	ec55e2642c1641b88d4be05512b8fe9a	1
DEVC_517	ec55e2642c1641b88d4be05512b8fe9a	1
DEVC_518	ec55e2642c1641b88d4be05512b8fe9a	1
DEVC_519	ec55e2642c1641b88d4be05512b8fe9a	1
DEVC_520	ec55e2642c1641b88d4be05512b8fe9a	1
DEVC_521	ec55e2642c1641b88d4be05512b8fe9a	1
DEVC_522	ec55e2642c1641b88d4be05512b8fe9a	1
DEVC_523	ec55e2642c1641b88d4be05512b8fe9a	1
DEVC_524	ec55e2642c1641b88d4be05512b8fe9a	1
DEVC_525	ec55e2642c1641b88d4be05512b8fe9a	1
DEVC_526	ec55e2642c1641b88d4be05512b8fe9a	2
DEVC_527	ec55e2642c1641b88d4be05512b8fe9a	2
DEVC_528	ec55e2642c1641b88d4be05512b8fe9a	2
DEVC_529	ec55e2642c1641b88d4be05512b8fe9a	2
DEVC_530	ec55e2642c1641b88d4be05512b8fe9a	2
DEVC_531	ec55e2642c1641b88d4be05512b8fe9a	2
DEVC_532	ec55e2642c1641b88d4be05512b8fe9a	2
DEVC_533	ec55e2642c1641b88d4be05512b8fe9a	2
DEVC_534	ec55e2642c1641b88d4be05512b8fe9a	2
DEVC_535	ec55e2642c1641b88d4be05512b8fe9a	2
DEVC_536	ec55e2642c1641b88d4be05512b8fe9a	2
DEVC_537	ec55e2642c1641b88d4be05512b8fe9a	2
DEVC_538	ec55e2642c1641b88d4be05512b8fe9a	2
DEVC_539	ec55e2642c1641b88d4be05512b8fe9a	2
DEVC_540	ec55e2642c1641b88d4be05512b8fe9a	2
DEVC_541	3456f8cba73948c4afd3364d5647e6f3	1
DEVC_542	3456f8cba73948c4afd3364d5647e6f3	1
DEVC_543	3456f8cba73948c4afd3364d5647e6f3	1
DEVC_544	3456f8cba73948c4afd3364d5647e6f3	1
DEVC_545	3456f8cba73948c4afd3364d5647e6f3	1
DEVC_546	3456f8cba73948c4afd3364d5647e6f3	1
DEVC_547	3456f8cba73948c4afd3364d5647e6f3	1
DEVC_548	3456f8cba73948c4afd3364d5647e6f3	1
DEVC_549	3456f8cba73948c4afd3364d5647e6f3	1
DEVC_550	3456f8cba73948c4afd3364d5647e6f3	1
DEVC_551	3456f8cba73948c4afd3364d5647e6f3	1
DEVC_552	3456f8cba73948c4afd3364d5647e6f3	1
DEVC_553	3456f8cba73948c4afd3364d5647e6f3	1
DEVC_554	3456f8cba73948c4afd3364d5647e6f3	1
DEVC_555	3456f8cba73948c4afd3364d5647e6f3	1
DEVC_556	3456f8cba73948c4afd3364d5647e6f3	2
DEVC_557	3456f8cba73948c4afd3364d5647e6f3	2
DEVC_558	3456f8cba73948c4afd3364d5647e6f3	2
DEVC_559	3456f8cba73948c4afd3364d5647e6f3	2
DEVC_560	3456f8cba73948c4afd3364d5647e6f3	2
DEVC_561	3456f8cba73948c4afd3364d5647e6f3	2
DEVC_562	3456f8cba73948c4afd3364d5647e6f3	2
DEVC_563	3456f8cba73948c4afd3364d5647e6f3	2
DEVC_564	3456f8cba73948c4afd3364d5647e6f3	2
DEVC_565	3456f8cba73948c4afd3364d5647e6f3	2
DEVC_566	3456f8cba73948c4afd3364d5647e6f3	2
DEVC_567	3456f8cba73948c4afd3364d5647e6f3	2
DEVC_568	3456f8cba73948c4afd3364d5647e6f3	2
DEVC_569	3456f8cba73948c4afd3364d5647e6f3	2
DEVC_570	3456f8cba73948c4afd3364d5647e6f3	2
DEVC_571	83087f3cc1234b9db2997edefd0975cc	1
DEVC_572	83087f3cc1234b9db2997edefd0975cc	1
DEVC_573	83087f3cc1234b9db2997edefd0975cc	1
DEVC_574	83087f3cc1234b9db2997edefd0975cc	1
DEVC_575	83087f3cc1234b9db2997edefd0975cc	1
DEVC_576	83087f3cc1234b9db2997edefd0975cc	1
DEVC_577	83087f3cc1234b9db2997edefd0975cc	1
DEVC_578	83087f3cc1234b9db2997edefd0975cc	1
DEVC_579	83087f3cc1234b9db2997edefd0975cc	1
DEVC_580	83087f3cc1234b9db2997edefd0975cc	1
DEVC_581	83087f3cc1234b9db2997edefd0975cc	1
DEVC_582	83087f3cc1234b9db2997edefd0975cc	1
DEVC_583	83087f3cc1234b9db2997edefd0975cc	1
DEVC_584	83087f3cc1234b9db2997edefd0975cc	1
DEVC_585	83087f3cc1234b9db2997edefd0975cc	1
DEVC_586	83087f3cc1234b9db2997edefd0975cc	2
DEVC_587	83087f3cc1234b9db2997edefd0975cc	2
DEVC_588	83087f3cc1234b9db2997edefd0975cc	2
DEVC_589	83087f3cc1234b9db2997edefd0975cc	2
DEVC_590	83087f3cc1234b9db2997edefd0975cc	2
DEVC_591	83087f3cc1234b9db2997edefd0975cc	2
DEVC_592	83087f3cc1234b9db2997edefd0975cc	2
DEVC_593	83087f3cc1234b9db2997edefd0975cc	2
DEVC_594	83087f3cc1234b9db2997edefd0975cc	2
DEVC_595	83087f3cc1234b9db2997edefd0975cc	2
DEVC_596	83087f3cc1234b9db2997edefd0975cc	2
DEVC_597	83087f3cc1234b9db2997edefd0975cc	2
DEVC_598	83087f3cc1234b9db2997edefd0975cc	2
DEVC_599	83087f3cc1234b9db2997edefd0975cc	2
DEVC_600	83087f3cc1234b9db2997edefd0975cc	2
DEVC_601	3ec813838e1d44f2b89dfb5608ae9fd1	1
DEVC_602	3ec813838e1d44f2b89dfb5608ae9fd1	1
DEVC_603	3ec813838e1d44f2b89dfb5608ae9fd1	1
DEVC_604	3ec813838e1d44f2b89dfb5608ae9fd1	1
DEVC_605	3ec813838e1d44f2b89dfb5608ae9fd1	1
DEVC_606	3ec813838e1d44f2b89dfb5608ae9fd1	1
DEVC_607	3ec813838e1d44f2b89dfb5608ae9fd1	1
DEVC_608	3ec813838e1d44f2b89dfb5608ae9fd1	1
DEVC_609	3ec813838e1d44f2b89dfb5608ae9fd1	1
DEVC_610	3ec813838e1d44f2b89dfb5608ae9fd1	1
DEVC_611	3ec813838e1d44f2b89dfb5608ae9fd1	1
DEVC_612	3ec813838e1d44f2b89dfb5608ae9fd1	1
DEVC_613	3ec813838e1d44f2b89dfb5608ae9fd1	1
DEVC_614	3ec813838e1d44f2b89dfb5608ae9fd1	1
DEVC_615	3ec813838e1d44f2b89dfb5608ae9fd1	1
DEVC_616	3ec813838e1d44f2b89dfb5608ae9fd1	2
DEVC_617	3ec813838e1d44f2b89dfb5608ae9fd1	2
DEVC_618	3ec813838e1d44f2b89dfb5608ae9fd1	2
DEVC_619	3ec813838e1d44f2b89dfb5608ae9fd1	2
DEVC_620	3ec813838e1d44f2b89dfb5608ae9fd1	2
DEVC_621	3ec813838e1d44f2b89dfb5608ae9fd1	2
DEVC_622	3ec813838e1d44f2b89dfb5608ae9fd1	2
DEVC_623	3ec813838e1d44f2b89dfb5608ae9fd1	2
DEVC_624	3ec813838e1d44f2b89dfb5608ae9fd1	2
DEVC_625	3ec813838e1d44f2b89dfb5608ae9fd1	2
DEVC_626	3ec813838e1d44f2b89dfb5608ae9fd1	2
DEVC_627	3ec813838e1d44f2b89dfb5608ae9fd1	2
DEVC_628	3ec813838e1d44f2b89dfb5608ae9fd1	2
DEVC_629	3ec813838e1d44f2b89dfb5608ae9fd1	2
DEVC_630	3ec813838e1d44f2b89dfb5608ae9fd1	2
DEVC_631	30936e0dbc5044aa919893121b8f1fb0	1
DEVC_632	30936e0dbc5044aa919893121b8f1fb0	1
DEVC_633	30936e0dbc5044aa919893121b8f1fb0	1
DEVC_634	30936e0dbc5044aa919893121b8f1fb0	1
DEVC_635	30936e0dbc5044aa919893121b8f1fb0	1
DEVC_636	30936e0dbc5044aa919893121b8f1fb0	1
DEVC_637	30936e0dbc5044aa919893121b8f1fb0	1
DEVC_638	30936e0dbc5044aa919893121b8f1fb0	1
DEVC_639	30936e0dbc5044aa919893121b8f1fb0	1
DEVC_640	30936e0dbc5044aa919893121b8f1fb0	1
DEVC_641	30936e0dbc5044aa919893121b8f1fb0	1
DEVC_642	30936e0dbc5044aa919893121b8f1fb0	1
DEVC_643	30936e0dbc5044aa919893121b8f1fb0	1
DEVC_644	30936e0dbc5044aa919893121b8f1fb0	1
DEVC_645	30936e0dbc5044aa919893121b8f1fb0	1
DEVC_646	9a34e26a78f8445596182f329b74edf2	1
DEVC_647	9a34e26a78f8445596182f329b74edf2	1
DEVC_648	9a34e26a78f8445596182f329b74edf2	1
DEVC_649	9a34e26a78f8445596182f329b74edf2	1
DEVC_650	9a34e26a78f8445596182f329b74edf2	1
DEVC_651	9a34e26a78f8445596182f329b74edf2	1
DEVC_652	9a34e26a78f8445596182f329b74edf2	1
DEVC_653	9a34e26a78f8445596182f329b74edf2	1
DEVC_654	9a34e26a78f8445596182f329b74edf2	1
DEVC_655	9a34e26a78f8445596182f329b74edf2	1
DEVC_656	9a34e26a78f8445596182f329b74edf2	1
DEVC_657	9a34e26a78f8445596182f329b74edf2	1
DEVC_658	9a34e26a78f8445596182f329b74edf2	1
DEVC_659	9a34e26a78f8445596182f329b74edf2	1
DEVC_660	9a34e26a78f8445596182f329b74edf2	1
DEVC_661	7b3427dd3dc941ef9451ee70dbe024fc	1
DEVC_662	7b3427dd3dc941ef9451ee70dbe024fc	1
DEVC_663	7b3427dd3dc941ef9451ee70dbe024fc	1
DEVC_664	7b3427dd3dc941ef9451ee70dbe024fc	1
DEVC_665	7b3427dd3dc941ef9451ee70dbe024fc	1
DEVC_666	7b3427dd3dc941ef9451ee70dbe024fc	1
DEVC_667	7b3427dd3dc941ef9451ee70dbe024fc	1
DEVC_668	7b3427dd3dc941ef9451ee70dbe024fc	1
DEVC_669	7b3427dd3dc941ef9451ee70dbe024fc	1
DEVC_670	7b3427dd3dc941ef9451ee70dbe024fc	1
DEVC_671	7b3427dd3dc941ef9451ee70dbe024fc	1
DEVC_672	7b3427dd3dc941ef9451ee70dbe024fc	1
DEVC_673	7b3427dd3dc941ef9451ee70dbe024fc	1
DEVC_674	7b3427dd3dc941ef9451ee70dbe024fc	1
DEVC_675	7b3427dd3dc941ef9451ee70dbe024fc	1
DEVC_676	4f18e1e2494549d59a2c1d3faac02772	1
DEVC_677	4f18e1e2494549d59a2c1d3faac02772	1
DEVC_678	4f18e1e2494549d59a2c1d3faac02772	1
DEVC_679	4f18e1e2494549d59a2c1d3faac02772	1
DEVC_680	4f18e1e2494549d59a2c1d3faac02772	1
DEVC_681	4f18e1e2494549d59a2c1d3faac02772	1
DEVC_682	4f18e1e2494549d59a2c1d3faac02772	1
DEVC_683	4f18e1e2494549d59a2c1d3faac02772	1
DEVC_684	4f18e1e2494549d59a2c1d3faac02772	1
DEVC_685	4f18e1e2494549d59a2c1d3faac02772	1
DEVC_686	4f18e1e2494549d59a2c1d3faac02772	1
DEVC_687	4f18e1e2494549d59a2c1d3faac02772	1
DEVC_688	4f18e1e2494549d59a2c1d3faac02772	1
DEVC_689	4f18e1e2494549d59a2c1d3faac02772	1
DEVC_690	4f18e1e2494549d59a2c1d3faac02772	1
DEVC_691	4f18e1e2494549d59a2c1d3faac02772	2
DEVC_692	4f18e1e2494549d59a2c1d3faac02772	2
DEVC_693	4f18e1e2494549d59a2c1d3faac02772	2
DEVC_694	4f18e1e2494549d59a2c1d3faac02772	2
DEVC_695	4f18e1e2494549d59a2c1d3faac02772	2
DEVC_696	4f18e1e2494549d59a2c1d3faac02772	2
DEVC_697	4f18e1e2494549d59a2c1d3faac02772	2
DEVC_698	4f18e1e2494549d59a2c1d3faac02772	2
DEVC_699	4f18e1e2494549d59a2c1d3faac02772	2
DEVC_700	4f18e1e2494549d59a2c1d3faac02772	2
DEVC_701	4f18e1e2494549d59a2c1d3faac02772	2
DEVC_702	4f18e1e2494549d59a2c1d3faac02772	2
DEVC_703	4f18e1e2494549d59a2c1d3faac02772	2
DEVC_704	4f18e1e2494549d59a2c1d3faac02772	2
DEVC_705	4f18e1e2494549d59a2c1d3faac02772	2
DEVC_706	a6f71b8ffb9b4c0f9d5c9ce26c305160	1
DEVC_707	a6f71b8ffb9b4c0f9d5c9ce26c305160	1
DEVC_708	a6f71b8ffb9b4c0f9d5c9ce26c305160	1
DEVC_709	a6f71b8ffb9b4c0f9d5c9ce26c305160	1
DEVC_710	a6f71b8ffb9b4c0f9d5c9ce26c305160	1
DEVC_711	a6f71b8ffb9b4c0f9d5c9ce26c305160	1
DEVC_712	a6f71b8ffb9b4c0f9d5c9ce26c305160	1
DEVC_713	a6f71b8ffb9b4c0f9d5c9ce26c305160	1
DEVC_714	a6f71b8ffb9b4c0f9d5c9ce26c305160	1
DEVC_715	a6f71b8ffb9b4c0f9d5c9ce26c305160	1
DEVC_716	a6f71b8ffb9b4c0f9d5c9ce26c305160	1
DEVC_717	a6f71b8ffb9b4c0f9d5c9ce26c305160	1
DEVC_718	a6f71b8ffb9b4c0f9d5c9ce26c305160	1
DEVC_719	a6f71b8ffb9b4c0f9d5c9ce26c305160	1
DEVC_720	a6f71b8ffb9b4c0f9d5c9ce26c305160	1
DEVC_721	a6f71b8ffb9b4c0f9d5c9ce26c305160	2
DEVC_722	a6f71b8ffb9b4c0f9d5c9ce26c305160	2
DEVC_723	a6f71b8ffb9b4c0f9d5c9ce26c305160	2
DEVC_724	a6f71b8ffb9b4c0f9d5c9ce26c305160	2
DEVC_725	a6f71b8ffb9b4c0f9d5c9ce26c305160	2
DEVC_726	a6f71b8ffb9b4c0f9d5c9ce26c305160	2
DEVC_727	a6f71b8ffb9b4c0f9d5c9ce26c305160	2
DEVC_728	a6f71b8ffb9b4c0f9d5c9ce26c305160	2
DEVC_729	a6f71b8ffb9b4c0f9d5c9ce26c305160	2
DEVC_730	a6f71b8ffb9b4c0f9d5c9ce26c305160	2
DEVC_731	a6f71b8ffb9b4c0f9d5c9ce26c305160	2
DEVC_732	a6f71b8ffb9b4c0f9d5c9ce26c305160	2
DEVC_733	a6f71b8ffb9b4c0f9d5c9ce26c305160	2
DEVC_734	a6f71b8ffb9b4c0f9d5c9ce26c305160	2
DEVC_735	a6f71b8ffb9b4c0f9d5c9ce26c305160	2
DEVC_736	88768a4ccc2e4e018a36bf3e14ff2918	1
DEVC_737	88768a4ccc2e4e018a36bf3e14ff2918	1
DEVC_738	88768a4ccc2e4e018a36bf3e14ff2918	1
DEVC_739	88768a4ccc2e4e018a36bf3e14ff2918	1
DEVC_740	88768a4ccc2e4e018a36bf3e14ff2918	1
DEVC_741	88768a4ccc2e4e018a36bf3e14ff2918	1
DEVC_742	88768a4ccc2e4e018a36bf3e14ff2918	1
DEVC_743	88768a4ccc2e4e018a36bf3e14ff2918	1
DEVC_744	88768a4ccc2e4e018a36bf3e14ff2918	1
DEVC_745	88768a4ccc2e4e018a36bf3e14ff2918	1
DEVC_746	88768a4ccc2e4e018a36bf3e14ff2918	1
DEVC_747	88768a4ccc2e4e018a36bf3e14ff2918	1
DEVC_748	88768a4ccc2e4e018a36bf3e14ff2918	1
DEVC_749	88768a4ccc2e4e018a36bf3e14ff2918	1
DEVC_750	88768a4ccc2e4e018a36bf3e14ff2918	1
DEVC_751	88768a4ccc2e4e018a36bf3e14ff2918	2
DEVC_752	88768a4ccc2e4e018a36bf3e14ff2918	2
DEVC_753	88768a4ccc2e4e018a36bf3e14ff2918	2
DEVC_754	88768a4ccc2e4e018a36bf3e14ff2918	2
DEVC_755	88768a4ccc2e4e018a36bf3e14ff2918	2
DEVC_756	88768a4ccc2e4e018a36bf3e14ff2918	2
DEVC_757	88768a4ccc2e4e018a36bf3e14ff2918	2
DEVC_758	88768a4ccc2e4e018a36bf3e14ff2918	2
DEVC_759	88768a4ccc2e4e018a36bf3e14ff2918	2
DEVC_760	88768a4ccc2e4e018a36bf3e14ff2918	2
DEVC_761	88768a4ccc2e4e018a36bf3e14ff2918	2
DEVC_762	88768a4ccc2e4e018a36bf3e14ff2918	2
DEVC_763	88768a4ccc2e4e018a36bf3e14ff2918	2
DEVC_764	88768a4ccc2e4e018a36bf3e14ff2918	2
DEVC_765	88768a4ccc2e4e018a36bf3e14ff2918	2
DEVC_766	5ae6d7299d0c4fce9240da3cd3dfeb46	1
DEVC_767	5ae6d7299d0c4fce9240da3cd3dfeb46	1
DEVC_768	5ae6d7299d0c4fce9240da3cd3dfeb46	1
DEVC_769	5ae6d7299d0c4fce9240da3cd3dfeb46	1
DEVC_770	5ae6d7299d0c4fce9240da3cd3dfeb46	1
DEVC_771	5ae6d7299d0c4fce9240da3cd3dfeb46	1
DEVC_772	5ae6d7299d0c4fce9240da3cd3dfeb46	1
DEVC_773	5ae6d7299d0c4fce9240da3cd3dfeb46	1
DEVC_774	5ae6d7299d0c4fce9240da3cd3dfeb46	1
DEVC_775	5ae6d7299d0c4fce9240da3cd3dfeb46	1
DEVC_776	5ae6d7299d0c4fce9240da3cd3dfeb46	1
DEVC_777	5ae6d7299d0c4fce9240da3cd3dfeb46	1
DEVC_778	5ae6d7299d0c4fce9240da3cd3dfeb46	1
DEVC_779	5ae6d7299d0c4fce9240da3cd3dfeb46	1
DEVC_780	5ae6d7299d0c4fce9240da3cd3dfeb46	1
DEVC_781	5ae6d7299d0c4fce9240da3cd3dfeb46	2
DEVC_782	5ae6d7299d0c4fce9240da3cd3dfeb46	2
DEVC_783	5ae6d7299d0c4fce9240da3cd3dfeb46	2
DEVC_784	5ae6d7299d0c4fce9240da3cd3dfeb46	2
DEVC_785	5ae6d7299d0c4fce9240da3cd3dfeb46	2
DEVC_786	5ae6d7299d0c4fce9240da3cd3dfeb46	2
DEVC_787	5ae6d7299d0c4fce9240da3cd3dfeb46	2
DEVC_788	5ae6d7299d0c4fce9240da3cd3dfeb46	2
DEVC_789	5ae6d7299d0c4fce9240da3cd3dfeb46	2
DEVC_790	5ae6d7299d0c4fce9240da3cd3dfeb46	2
DEVC_791	5ae6d7299d0c4fce9240da3cd3dfeb46	2
DEVC_792	5ae6d7299d0c4fce9240da3cd3dfeb46	2
DEVC_793	5ae6d7299d0c4fce9240da3cd3dfeb46	2
DEVC_794	5ae6d7299d0c4fce9240da3cd3dfeb46	2
DEVC_795	5ae6d7299d0c4fce9240da3cd3dfeb46	2
DEVC_796	a9c643a91706451a84cb90981ccfd5cb	1
DEVC_797	a9c643a91706451a84cb90981ccfd5cb	1
DEVC_798	a9c643a91706451a84cb90981ccfd5cb	1
DEVC_799	a9c643a91706451a84cb90981ccfd5cb	1
DEVC_800	a9c643a91706451a84cb90981ccfd5cb	1
DEVC_801	a9c643a91706451a84cb90981ccfd5cb	1
DEVC_802	a9c643a91706451a84cb90981ccfd5cb	1
DEVC_803	a9c643a91706451a84cb90981ccfd5cb	1
DEVC_804	a9c643a91706451a84cb90981ccfd5cb	1
DEVC_805	a9c643a91706451a84cb90981ccfd5cb	1
DEVC_806	a9c643a91706451a84cb90981ccfd5cb	1
DEVC_807	a9c643a91706451a84cb90981ccfd5cb	1
DEVC_808	a9c643a91706451a84cb90981ccfd5cb	1
DEVC_809	a9c643a91706451a84cb90981ccfd5cb	1
DEVC_810	a9c643a91706451a84cb90981ccfd5cb	1
DEVC_811	a9c643a91706451a84cb90981ccfd5cb	2
DEVC_812	a9c643a91706451a84cb90981ccfd5cb	2
DEVC_813	a9c643a91706451a84cb90981ccfd5cb	2
DEVC_814	a9c643a91706451a84cb90981ccfd5cb	2
DEVC_815	a9c643a91706451a84cb90981ccfd5cb	2
DEVC_816	a9c643a91706451a84cb90981ccfd5cb	2
DEVC_817	a9c643a91706451a84cb90981ccfd5cb	2
DEVC_818	a9c643a91706451a84cb90981ccfd5cb	2
DEVC_819	a9c643a91706451a84cb90981ccfd5cb	2
DEVC_820	a9c643a91706451a84cb90981ccfd5cb	2
DEVC_821	a9c643a91706451a84cb90981ccfd5cb	2
DEVC_822	a9c643a91706451a84cb90981ccfd5cb	2
DEVC_823	a9c643a91706451a84cb90981ccfd5cb	2
DEVC_824	a9c643a91706451a84cb90981ccfd5cb	2
DEVC_825	a9c643a91706451a84cb90981ccfd5cb	2
DEVC_826	d0e1cdbc112d4b6db27901126940a060	1
DEVC_827	d0e1cdbc112d4b6db27901126940a060	1
DEVC_828	d0e1cdbc112d4b6db27901126940a060	1
DEVC_829	d0e1cdbc112d4b6db27901126940a060	1
DEVC_830	d0e1cdbc112d4b6db27901126940a060	1
DEVC_831	d0e1cdbc112d4b6db27901126940a060	1
DEVC_832	d0e1cdbc112d4b6db27901126940a060	1
DEVC_833	d0e1cdbc112d4b6db27901126940a060	1
DEVC_834	d0e1cdbc112d4b6db27901126940a060	1
DEVC_835	d0e1cdbc112d4b6db27901126940a060	1
DEVC_836	d0e1cdbc112d4b6db27901126940a060	1
DEVC_837	d0e1cdbc112d4b6db27901126940a060	1
DEVC_838	d0e1cdbc112d4b6db27901126940a060	1
DEVC_839	d0e1cdbc112d4b6db27901126940a060	1
DEVC_840	d0e1cdbc112d4b6db27901126940a060	1
DEVC_841	d0e1cdbc112d4b6db27901126940a060	2
DEVC_842	d0e1cdbc112d4b6db27901126940a060	2
DEVC_843	d0e1cdbc112d4b6db27901126940a060	2
DEVC_844	d0e1cdbc112d4b6db27901126940a060	2
DEVC_845	d0e1cdbc112d4b6db27901126940a060	2
DEVC_846	d0e1cdbc112d4b6db27901126940a060	2
DEVC_847	d0e1cdbc112d4b6db27901126940a060	2
DEVC_848	d0e1cdbc112d4b6db27901126940a060	2
DEVC_849	d0e1cdbc112d4b6db27901126940a060	2
DEVC_850	d0e1cdbc112d4b6db27901126940a060	2
DEVC_851	d0e1cdbc112d4b6db27901126940a060	2
DEVC_852	d0e1cdbc112d4b6db27901126940a060	2
DEVC_853	d0e1cdbc112d4b6db27901126940a060	2
DEVC_854	d0e1cdbc112d4b6db27901126940a060	2
DEVC_855	d0e1cdbc112d4b6db27901126940a060	2
DEVC_856	6f15fa8e848d4380aa8ed239d4a77e96	1
DEVC_857	6f15fa8e848d4380aa8ed239d4a77e96	1
DEVC_858	6f15fa8e848d4380aa8ed239d4a77e96	1
DEVC_859	6f15fa8e848d4380aa8ed239d4a77e96	1
DEVC_860	6f15fa8e848d4380aa8ed239d4a77e96	1
DEVC_861	6f15fa8e848d4380aa8ed239d4a77e96	1
DEVC_862	6f15fa8e848d4380aa8ed239d4a77e96	1
DEVC_863	6f15fa8e848d4380aa8ed239d4a77e96	1
DEVC_864	6f15fa8e848d4380aa8ed239d4a77e96	1
DEVC_865	6f15fa8e848d4380aa8ed239d4a77e96	1
DEVC_866	6f15fa8e848d4380aa8ed239d4a77e96	1
DEVC_867	6f15fa8e848d4380aa8ed239d4a77e96	1
DEVC_868	6f15fa8e848d4380aa8ed239d4a77e96	1
DEVC_869	6f15fa8e848d4380aa8ed239d4a77e96	1
DEVC_870	6f15fa8e848d4380aa8ed239d4a77e96	1
DEVC_871	6f15fa8e848d4380aa8ed239d4a77e96	2
DEVC_872	6f15fa8e848d4380aa8ed239d4a77e96	2
DEVC_873	6f15fa8e848d4380aa8ed239d4a77e96	2
DEVC_874	6f15fa8e848d4380aa8ed239d4a77e96	2
DEVC_875	6f15fa8e848d4380aa8ed239d4a77e96	2
DEVC_876	6f15fa8e848d4380aa8ed239d4a77e96	2
DEVC_877	6f15fa8e848d4380aa8ed239d4a77e96	2
DEVC_878	6f15fa8e848d4380aa8ed239d4a77e96	2
DEVC_879	6f15fa8e848d4380aa8ed239d4a77e96	2
DEVC_880	6f15fa8e848d4380aa8ed239d4a77e96	2
DEVC_881	6f15fa8e848d4380aa8ed239d4a77e96	2
DEVC_882	6f15fa8e848d4380aa8ed239d4a77e96	2
DEVC_883	6f15fa8e848d4380aa8ed239d4a77e96	2
DEVC_884	6f15fa8e848d4380aa8ed239d4a77e96	2
DEVC_885	6f15fa8e848d4380aa8ed239d4a77e96	2
DEVC_886	58db5ed06aaf45f4a39c7fa037d2816c	1
DEVC_887	58db5ed06aaf45f4a39c7fa037d2816c	1
DEVC_888	58db5ed06aaf45f4a39c7fa037d2816c	1
DEVC_889	58db5ed06aaf45f4a39c7fa037d2816c	1
DEVC_890	58db5ed06aaf45f4a39c7fa037d2816c	1
DEVC_891	58db5ed06aaf45f4a39c7fa037d2816c	1
DEVC_892	58db5ed06aaf45f4a39c7fa037d2816c	1
DEVC_893	58db5ed06aaf45f4a39c7fa037d2816c	1
DEVC_894	58db5ed06aaf45f4a39c7fa037d2816c	1
DEVC_895	58db5ed06aaf45f4a39c7fa037d2816c	1
DEVC_896	58db5ed06aaf45f4a39c7fa037d2816c	1
DEVC_897	58db5ed06aaf45f4a39c7fa037d2816c	1
DEVC_898	58db5ed06aaf45f4a39c7fa037d2816c	1
DEVC_899	58db5ed06aaf45f4a39c7fa037d2816c	1
DEVC_900	58db5ed06aaf45f4a39c7fa037d2816c	1
DEVC_901	58db5ed06aaf45f4a39c7fa037d2816c	2
DEVC_902	58db5ed06aaf45f4a39c7fa037d2816c	2
DEVC_903	58db5ed06aaf45f4a39c7fa037d2816c	2
DEVC_904	58db5ed06aaf45f4a39c7fa037d2816c	2
DEVC_905	58db5ed06aaf45f4a39c7fa037d2816c	2
DEVC_906	58db5ed06aaf45f4a39c7fa037d2816c	2
DEVC_907	58db5ed06aaf45f4a39c7fa037d2816c	2
DEVC_908	58db5ed06aaf45f4a39c7fa037d2816c	2
DEVC_909	58db5ed06aaf45f4a39c7fa037d2816c	2
DEVC_910	58db5ed06aaf45f4a39c7fa037d2816c	2
DEVC_911	58db5ed06aaf45f4a39c7fa037d2816c	2
DEVC_912	58db5ed06aaf45f4a39c7fa037d2816c	2
DEVC_913	58db5ed06aaf45f4a39c7fa037d2816c	2
DEVC_914	58db5ed06aaf45f4a39c7fa037d2816c	2
DEVC_915	58db5ed06aaf45f4a39c7fa037d2816c	2
DEVC_916	fc7495542f774cf5a77d6c2dd82b89dc	1
DEVC_917	fc7495542f774cf5a77d6c2dd82b89dc	1
DEVC_918	fc7495542f774cf5a77d6c2dd82b89dc	1
DEVC_919	fc7495542f774cf5a77d6c2dd82b89dc	1
DEVC_920	fc7495542f774cf5a77d6c2dd82b89dc	1
DEVC_921	fc7495542f774cf5a77d6c2dd82b89dc	1
DEVC_922	fc7495542f774cf5a77d6c2dd82b89dc	1
DEVC_923	fc7495542f774cf5a77d6c2dd82b89dc	1
DEVC_924	fc7495542f774cf5a77d6c2dd82b89dc	1
DEVC_925	fc7495542f774cf5a77d6c2dd82b89dc	1
DEVC_926	fc7495542f774cf5a77d6c2dd82b89dc	1
DEVC_927	fc7495542f774cf5a77d6c2dd82b89dc	1
DEVC_928	fc7495542f774cf5a77d6c2dd82b89dc	1
DEVC_929	fc7495542f774cf5a77d6c2dd82b89dc	1
DEVC_930	fc7495542f774cf5a77d6c2dd82b89dc	1
DEVC_931	fc7495542f774cf5a77d6c2dd82b89dc	2
DEVC_932	fc7495542f774cf5a77d6c2dd82b89dc	2
DEVC_933	fc7495542f774cf5a77d6c2dd82b89dc	2
DEVC_934	fc7495542f774cf5a77d6c2dd82b89dc	2
DEVC_935	fc7495542f774cf5a77d6c2dd82b89dc	2
DEVC_936	fc7495542f774cf5a77d6c2dd82b89dc	2
DEVC_937	fc7495542f774cf5a77d6c2dd82b89dc	2
DEVC_938	fc7495542f774cf5a77d6c2dd82b89dc	2
DEVC_939	fc7495542f774cf5a77d6c2dd82b89dc	2
DEVC_940	fc7495542f774cf5a77d6c2dd82b89dc	2
DEVC_941	fc7495542f774cf5a77d6c2dd82b89dc	2
DEVC_942	fc7495542f774cf5a77d6c2dd82b89dc	2
DEVC_943	fc7495542f774cf5a77d6c2dd82b89dc	2
DEVC_944	fc7495542f774cf5a77d6c2dd82b89dc	2
DEVC_945	fc7495542f774cf5a77d6c2dd82b89dc	2
DEVC_946	768fbf3895f24c089bb6bac0fddcff90	1
DEVC_947	768fbf3895f24c089bb6bac0fddcff90	1
DEVC_948	768fbf3895f24c089bb6bac0fddcff90	1
DEVC_949	768fbf3895f24c089bb6bac0fddcff90	1
DEVC_950	768fbf3895f24c089bb6bac0fddcff90	1
DEVC_951	768fbf3895f24c089bb6bac0fddcff90	1
DEVC_952	768fbf3895f24c089bb6bac0fddcff90	1
DEVC_953	768fbf3895f24c089bb6bac0fddcff90	1
DEVC_954	768fbf3895f24c089bb6bac0fddcff90	1
DEVC_955	768fbf3895f24c089bb6bac0fddcff90	1
DEVC_956	768fbf3895f24c089bb6bac0fddcff90	1
DEVC_957	768fbf3895f24c089bb6bac0fddcff90	1
DEVC_958	768fbf3895f24c089bb6bac0fddcff90	1
DEVC_959	768fbf3895f24c089bb6bac0fddcff90	1
DEVC_960	768fbf3895f24c089bb6bac0fddcff90	1
DEVC_961	768fbf3895f24c089bb6bac0fddcff90	2
DEVC_962	768fbf3895f24c089bb6bac0fddcff90	2
DEVC_963	768fbf3895f24c089bb6bac0fddcff90	2
DEVC_964	768fbf3895f24c089bb6bac0fddcff90	2
DEVC_965	768fbf3895f24c089bb6bac0fddcff90	2
DEVC_966	768fbf3895f24c089bb6bac0fddcff90	2
DEVC_967	768fbf3895f24c089bb6bac0fddcff90	2
DEVC_968	768fbf3895f24c089bb6bac0fddcff90	2
DEVC_969	768fbf3895f24c089bb6bac0fddcff90	2
DEVC_970	768fbf3895f24c089bb6bac0fddcff90	2
DEVC_971	768fbf3895f24c089bb6bac0fddcff90	2
DEVC_972	768fbf3895f24c089bb6bac0fddcff90	2
DEVC_973	768fbf3895f24c089bb6bac0fddcff90	2
DEVC_974	768fbf3895f24c089bb6bac0fddcff90	2
DEVC_975	768fbf3895f24c089bb6bac0fddcff90	2
DEVC_976	1317d4603c064c5aa9c783b676b05d70	1
DEVC_977	1317d4603c064c5aa9c783b676b05d70	1
DEVC_978	1317d4603c064c5aa9c783b676b05d70	1
DEVC_979	1317d4603c064c5aa9c783b676b05d70	1
DEVC_980	1317d4603c064c5aa9c783b676b05d70	1
DEVC_981	1317d4603c064c5aa9c783b676b05d70	1
DEVC_982	1317d4603c064c5aa9c783b676b05d70	1
DEVC_983	1317d4603c064c5aa9c783b676b05d70	1
DEVC_984	1317d4603c064c5aa9c783b676b05d70	1
DEVC_985	1317d4603c064c5aa9c783b676b05d70	1
DEVC_986	1317d4603c064c5aa9c783b676b05d70	1
DEVC_987	1317d4603c064c5aa9c783b676b05d70	1
DEVC_988	1317d4603c064c5aa9c783b676b05d70	1
DEVC_989	1317d4603c064c5aa9c783b676b05d70	1
DEVC_990	1317d4603c064c5aa9c783b676b05d70	1
DEVC_991	1317d4603c064c5aa9c783b676b05d70	2
DEVC_992	1317d4603c064c5aa9c783b676b05d70	2
DEVC_993	1317d4603c064c5aa9c783b676b05d70	2
DEVC_994	1317d4603c064c5aa9c783b676b05d70	2
DEVC_995	1317d4603c064c5aa9c783b676b05d70	2
DEVC_996	1317d4603c064c5aa9c783b676b05d70	2
DEVC_997	1317d4603c064c5aa9c783b676b05d70	2
DEVC_998	1317d4603c064c5aa9c783b676b05d70	2
DEVC_999	1317d4603c064c5aa9c783b676b05d70	2
DEVC_1000	1317d4603c064c5aa9c783b676b05d70	2
DEVC_1001	1317d4603c064c5aa9c783b676b05d70	2
DEVC_1002	1317d4603c064c5aa9c783b676b05d70	2
DEVC_1003	1317d4603c064c5aa9c783b676b05d70	2
DEVC_1004	1317d4603c064c5aa9c783b676b05d70	2
DEVC_1005	1317d4603c064c5aa9c783b676b05d70	2
DEVC_1006	c95fe6a38b39424a931bb6a6b406b439	1
DEVC_1007	c95fe6a38b39424a931bb6a6b406b439	1
DEVC_1008	c95fe6a38b39424a931bb6a6b406b439	1
DEVC_1009	c95fe6a38b39424a931bb6a6b406b439	1
DEVC_1010	c95fe6a38b39424a931bb6a6b406b439	1
DEVC_1011	c95fe6a38b39424a931bb6a6b406b439	1
DEVC_1012	c95fe6a38b39424a931bb6a6b406b439	1
DEVC_1013	c95fe6a38b39424a931bb6a6b406b439	1
DEVC_1014	c95fe6a38b39424a931bb6a6b406b439	1
DEVC_1015	c95fe6a38b39424a931bb6a6b406b439	1
DEVC_1016	c95fe6a38b39424a931bb6a6b406b439	1
DEVC_1017	c95fe6a38b39424a931bb6a6b406b439	1
DEVC_1018	c95fe6a38b39424a931bb6a6b406b439	1
DEVC_1019	c95fe6a38b39424a931bb6a6b406b439	1
DEVC_1020	c95fe6a38b39424a931bb6a6b406b439	1
DEVC_1021	c95fe6a38b39424a931bb6a6b406b439	2
DEVC_1022	c95fe6a38b39424a931bb6a6b406b439	2
DEVC_1023	c95fe6a38b39424a931bb6a6b406b439	2
DEVC_1024	c95fe6a38b39424a931bb6a6b406b439	2
DEVC_1025	c95fe6a38b39424a931bb6a6b406b439	2
DEVC_1026	c95fe6a38b39424a931bb6a6b406b439	2
DEVC_1027	c95fe6a38b39424a931bb6a6b406b439	2
DEVC_1028	c95fe6a38b39424a931bb6a6b406b439	2
DEVC_1029	c95fe6a38b39424a931bb6a6b406b439	2
DEVC_1030	c95fe6a38b39424a931bb6a6b406b439	2
DEVC_1031	c95fe6a38b39424a931bb6a6b406b439	2
DEVC_1032	c95fe6a38b39424a931bb6a6b406b439	2
DEVC_1033	c95fe6a38b39424a931bb6a6b406b439	2
DEVC_1034	c95fe6a38b39424a931bb6a6b406b439	2
DEVC_1035	c95fe6a38b39424a931bb6a6b406b439	2
DEVC_1036	44d04afd85f841738806a8e23d5b0981	1
DEVC_1037	44d04afd85f841738806a8e23d5b0981	1
DEVC_1038	44d04afd85f841738806a8e23d5b0981	1
DEVC_1039	44d04afd85f841738806a8e23d5b0981	1
DEVC_1040	44d04afd85f841738806a8e23d5b0981	1
DEVC_1041	44d04afd85f841738806a8e23d5b0981	1
DEVC_1042	44d04afd85f841738806a8e23d5b0981	1
DEVC_1043	44d04afd85f841738806a8e23d5b0981	1
DEVC_1044	44d04afd85f841738806a8e23d5b0981	1
DEVC_1045	44d04afd85f841738806a8e23d5b0981	1
DEVC_1046	44d04afd85f841738806a8e23d5b0981	1
DEVC_1047	44d04afd85f841738806a8e23d5b0981	1
DEVC_1048	44d04afd85f841738806a8e23d5b0981	1
DEVC_1049	44d04afd85f841738806a8e23d5b0981	1
DEVC_1050	44d04afd85f841738806a8e23d5b0981	1
DEVC_1051	44d04afd85f841738806a8e23d5b0981	2
DEVC_1052	44d04afd85f841738806a8e23d5b0981	2
DEVC_1053	44d04afd85f841738806a8e23d5b0981	2
DEVC_1054	44d04afd85f841738806a8e23d5b0981	2
DEVC_1055	44d04afd85f841738806a8e23d5b0981	2
DEVC_1056	44d04afd85f841738806a8e23d5b0981	2
DEVC_1057	44d04afd85f841738806a8e23d5b0981	2
DEVC_1058	44d04afd85f841738806a8e23d5b0981	2
DEVC_1059	44d04afd85f841738806a8e23d5b0981	2
DEVC_1060	44d04afd85f841738806a8e23d5b0981	2
DEVC_1061	44d04afd85f841738806a8e23d5b0981	2
DEVC_1062	44d04afd85f841738806a8e23d5b0981	2
DEVC_1063	44d04afd85f841738806a8e23d5b0981	2
DEVC_1064	44d04afd85f841738806a8e23d5b0981	2
DEVC_1065	44d04afd85f841738806a8e23d5b0981	2
DEVC_1066	d4c4dd1cfa1d42deb0007bdb587e88a6	1
DEVC_1067	d4c4dd1cfa1d42deb0007bdb587e88a6	1
DEVC_1068	d4c4dd1cfa1d42deb0007bdb587e88a6	1
DEVC_1069	d4c4dd1cfa1d42deb0007bdb587e88a6	1
DEVC_1070	d4c4dd1cfa1d42deb0007bdb587e88a6	1
DEVC_1071	d4c4dd1cfa1d42deb0007bdb587e88a6	1
DEVC_1072	d4c4dd1cfa1d42deb0007bdb587e88a6	1
DEVC_1073	d4c4dd1cfa1d42deb0007bdb587e88a6	1
DEVC_1074	d4c4dd1cfa1d42deb0007bdb587e88a6	1
DEVC_1075	d4c4dd1cfa1d42deb0007bdb587e88a6	1
DEVC_1076	d4c4dd1cfa1d42deb0007bdb587e88a6	1
DEVC_1077	d4c4dd1cfa1d42deb0007bdb587e88a6	1
DEVC_1078	d4c4dd1cfa1d42deb0007bdb587e88a6	1
DEVC_1079	d4c4dd1cfa1d42deb0007bdb587e88a6	1
DEVC_1080	d4c4dd1cfa1d42deb0007bdb587e88a6	1
DEVC_1081	d4c4dd1cfa1d42deb0007bdb587e88a6	2
DEVC_1082	d4c4dd1cfa1d42deb0007bdb587e88a6	2
DEVC_1083	d4c4dd1cfa1d42deb0007bdb587e88a6	2
DEVC_1084	d4c4dd1cfa1d42deb0007bdb587e88a6	2
DEVC_1085	d4c4dd1cfa1d42deb0007bdb587e88a6	2
DEVC_1086	d4c4dd1cfa1d42deb0007bdb587e88a6	2
DEVC_1087	d4c4dd1cfa1d42deb0007bdb587e88a6	2
DEVC_1088	d4c4dd1cfa1d42deb0007bdb587e88a6	2
DEVC_1089	d4c4dd1cfa1d42deb0007bdb587e88a6	2
DEVC_1090	d4c4dd1cfa1d42deb0007bdb587e88a6	2
DEVC_1091	d4c4dd1cfa1d42deb0007bdb587e88a6	2
DEVC_1092	d4c4dd1cfa1d42deb0007bdb587e88a6	2
DEVC_1093	d4c4dd1cfa1d42deb0007bdb587e88a6	2
DEVC_1094	d4c4dd1cfa1d42deb0007bdb587e88a6	2
DEVC_1095	d4c4dd1cfa1d42deb0007bdb587e88a6	2
DEVC_1096	f1dc8719711449f383bff002e329f08e	1
DEVC_1097	f1dc8719711449f383bff002e329f08e	1
DEVC_1098	f1dc8719711449f383bff002e329f08e	1
DEVC_1099	f1dc8719711449f383bff002e329f08e	1
DEVC_1100	f1dc8719711449f383bff002e329f08e	1
DEVC_1101	f1dc8719711449f383bff002e329f08e	1
DEVC_1102	f1dc8719711449f383bff002e329f08e	1
DEVC_1103	f1dc8719711449f383bff002e329f08e	1
DEVC_1104	f1dc8719711449f383bff002e329f08e	1
DEVC_1105	f1dc8719711449f383bff002e329f08e	1
DEVC_1106	f1dc8719711449f383bff002e329f08e	1
DEVC_1107	f1dc8719711449f383bff002e329f08e	1
DEVC_1108	f1dc8719711449f383bff002e329f08e	1
DEVC_1109	f1dc8719711449f383bff002e329f08e	1
DEVC_1110	f1dc8719711449f383bff002e329f08e	1
DEVC_1111	f1dc8719711449f383bff002e329f08e	2
DEVC_1112	f1dc8719711449f383bff002e329f08e	2
DEVC_1113	f1dc8719711449f383bff002e329f08e	2
DEVC_1114	f1dc8719711449f383bff002e329f08e	2
DEVC_1115	f1dc8719711449f383bff002e329f08e	2
DEVC_1116	f1dc8719711449f383bff002e329f08e	2
DEVC_1117	f1dc8719711449f383bff002e329f08e	2
DEVC_1118	f1dc8719711449f383bff002e329f08e	2
DEVC_1119	f1dc8719711449f383bff002e329f08e	2
DEVC_1120	f1dc8719711449f383bff002e329f08e	2
DEVC_1121	f1dc8719711449f383bff002e329f08e	2
DEVC_1122	f1dc8719711449f383bff002e329f08e	2
DEVC_1123	f1dc8719711449f383bff002e329f08e	2
DEVC_1124	f1dc8719711449f383bff002e329f08e	2
DEVC_1125	f1dc8719711449f383bff002e329f08e	2
DEVC_1126	4fbb94b3104548d88735c135547e4ae4	1
DEVC_1127	4fbb94b3104548d88735c135547e4ae4	1
DEVC_1128	4fbb94b3104548d88735c135547e4ae4	1
DEVC_1129	4fbb94b3104548d88735c135547e4ae4	1
DEVC_1130	4fbb94b3104548d88735c135547e4ae4	1
DEVC_1131	4fbb94b3104548d88735c135547e4ae4	1
DEVC_1132	4fbb94b3104548d88735c135547e4ae4	1
DEVC_1133	4fbb94b3104548d88735c135547e4ae4	1
DEVC_1134	4fbb94b3104548d88735c135547e4ae4	1
DEVC_1135	4fbb94b3104548d88735c135547e4ae4	1
DEVC_1136	4fbb94b3104548d88735c135547e4ae4	1
DEVC_1137	4fbb94b3104548d88735c135547e4ae4	1
DEVC_1138	4fbb94b3104548d88735c135547e4ae4	1
DEVC_1139	4fbb94b3104548d88735c135547e4ae4	1
DEVC_1140	4fbb94b3104548d88735c135547e4ae4	1
DEVC_1141	4fbb94b3104548d88735c135547e4ae4	2
DEVC_1142	4fbb94b3104548d88735c135547e4ae4	2
DEVC_1143	4fbb94b3104548d88735c135547e4ae4	2
DEVC_1144	4fbb94b3104548d88735c135547e4ae4	2
DEVC_1145	4fbb94b3104548d88735c135547e4ae4	2
DEVC_1146	4fbb94b3104548d88735c135547e4ae4	2
DEVC_1147	4fbb94b3104548d88735c135547e4ae4	2
DEVC_1148	4fbb94b3104548d88735c135547e4ae4	2
DEVC_1149	4fbb94b3104548d88735c135547e4ae4	2
DEVC_1150	4fbb94b3104548d88735c135547e4ae4	2
DEVC_1151	4fbb94b3104548d88735c135547e4ae4	2
DEVC_1152	4fbb94b3104548d88735c135547e4ae4	2
DEVC_1153	4fbb94b3104548d88735c135547e4ae4	2
DEVC_1154	4fbb94b3104548d88735c135547e4ae4	2
DEVC_1155	4fbb94b3104548d88735c135547e4ae4	2
DEVC_1156	51399c78a45947e18fb1c23b2321e55f	1
DEVC_1157	51399c78a45947e18fb1c23b2321e55f	1
DEVC_1158	51399c78a45947e18fb1c23b2321e55f	1
DEVC_1159	51399c78a45947e18fb1c23b2321e55f	1
DEVC_1160	51399c78a45947e18fb1c23b2321e55f	1
DEVC_1161	51399c78a45947e18fb1c23b2321e55f	1
DEVC_1162	51399c78a45947e18fb1c23b2321e55f	1
DEVC_1163	51399c78a45947e18fb1c23b2321e55f	1
DEVC_1164	51399c78a45947e18fb1c23b2321e55f	1
DEVC_1165	51399c78a45947e18fb1c23b2321e55f	1
DEVC_1166	51399c78a45947e18fb1c23b2321e55f	1
DEVC_1167	51399c78a45947e18fb1c23b2321e55f	1
DEVC_1168	51399c78a45947e18fb1c23b2321e55f	1
DEVC_1169	51399c78a45947e18fb1c23b2321e55f	1
DEVC_1170	51399c78a45947e18fb1c23b2321e55f	1
DEVC_1171	51399c78a45947e18fb1c23b2321e55f	2
DEVC_1172	51399c78a45947e18fb1c23b2321e55f	2
DEVC_1173	51399c78a45947e18fb1c23b2321e55f	2
DEVC_1174	51399c78a45947e18fb1c23b2321e55f	2
DEVC_1175	51399c78a45947e18fb1c23b2321e55f	2
DEVC_1176	51399c78a45947e18fb1c23b2321e55f	2
DEVC_1177	51399c78a45947e18fb1c23b2321e55f	2
DEVC_1178	51399c78a45947e18fb1c23b2321e55f	2
DEVC_1179	51399c78a45947e18fb1c23b2321e55f	2
DEVC_1180	51399c78a45947e18fb1c23b2321e55f	2
DEVC_1181	51399c78a45947e18fb1c23b2321e55f	2
DEVC_1182	51399c78a45947e18fb1c23b2321e55f	2
DEVC_1183	51399c78a45947e18fb1c23b2321e55f	2
DEVC_1184	51399c78a45947e18fb1c23b2321e55f	2
DEVC_1185	51399c78a45947e18fb1c23b2321e55f	2
