&HEAD CHID='61005c85' TITLE='Uralskaya__1:__kol_-_kopiya_1' FYI='Fajl sgenerirovan Fenix+ 3 Ultimate 3.7.1.1 dlya FDS6'/
&DUMP DT_RESTART=360 DIAGNOSTICS_INTERVAL=1/
&TIME T_END=360 DT_EXTERNAL=0.01/
&MISC P_INF=99700 TMPA=36 RESTART=.True. VISIBILITY_FACTOR=2.38 MAX_LEAK_PATHS=0 BNDF_DEFAULT=.False. EXTERNAL_FILENAME='61005c85_control.csv' MINIMUM_ZONE_VOLUME=1/
&WIND /
&CLIP /
&DEVC ID='CLOCK' QUANTITY='TIME' XYZ=11.8,-10.4,-2.5/
&RADI PATH_LENGTH=7.37499082164623/
ComputationAreas
&MESH IJK=42,124,25 XB=-4.4,4,-22.8,2,-5,0 MPI_PROCESS=0/
&MESH IJK=40,124,25 XB=4,12,-22.8,2,-5,0 MPI_PROCESS=1/
&MESH IJK=40,124,25 XB=12,20,-22.8,2,-5,0 MPI_PROCESS=2/
&MESH IJK=40,124,25 XB=20,28,-22.8,2,-5,0 MPI_PROCESS=3/
&VENT XB=-4.4,-4.4,-22.8,2,-5,0 SURF_ID='OPEN'/
&VENT XB=28,28,-22.8,2,-5,0 SURF_ID='OPEN'/
&VENT XB=-4.4,28,-22.8,-22.8,-5,0 SURF_ID='OPEN'/
&VENT XB=-4.4,28,2,2,-5,0 SURF_ID='OPEN'/
d544bb3b8e4342b79a08ee323bed91f8
&INIT XB=-3.4,-1.2,-20.4,-20,-5,0 TEMPERATURE=24/
&INIT XB=-3.6,-1.2,-19.8,-18.4,-5,0 TEMPERATURE=24/
7a057a88034b48f993b66d606867f5b0
&INIT XB=-3.6,4,-10.8,-9.2,-5,0 TEMPERATURE=24/
&INIT XB=-3.6,-1.2,-9.2,-8.8,-5,0 TEMPERATURE=24/
&INIT XB=-2.2,4,-8.6,-8.4,-5,0 TEMPERATURE=24/
&INIT XB=-3.4,-1.2,-8.8,-8.4,-5,0 TEMPERATURE=24/
&INIT XB=-2.2,-1.2,-8.4,-5.8,-5,0 TEMPERATURE=24/
&INIT XB=-3.6,-1.2,-5.8,-4.6,-5,0 TEMPERATURE=24/
&INIT XB=11.4,12,-20.4,-20,-5,0 TEMPERATURE=24/
&INIT XB=11.4,12,-19.8,-15,-5,0 TEMPERATURE=24/
&INIT XB=11.4,12,-14.8,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=11.4,12,-14.2,-10.8,-5,0 TEMPERATURE=24/
&INIT XB=4,12,-10.8,-9.2,-5,0 TEMPERATURE=24/
&INIT XB=4,12,-8.6,-8.4,-5,0 TEMPERATURE=24/
&INIT XB=12,13.4,-20.4,-20,-5,0 TEMPERATURE=24/
&INIT XB=12,13.6,-19.8,-15,-5,0 TEMPERATURE=24/
&INIT XB=12,13.4,-14.8,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=12,13.6,-14.2,-10.8,-5,0 TEMPERATURE=24/
&INIT XB=12,20,-10.8,-9.2,-5,0 TEMPERATURE=24/
&INIT XB=12,20,-8.6,-8.4,-5,0 TEMPERATURE=24/
&INIT XB=13.4,13.6,-14.4,-14.2,-5,0 TEMPERATURE=24/
&INIT XB=13.4,13.6,-15,-14.8,-5,0 TEMPERATURE=24/
&INIT XB=20,26.2,-10.8,-9.2,-5,0 TEMPERATURE=24/
&INIT XB=20,25.6,-8.6,-8.4,-5,0 TEMPERATURE=24/
&INIT XB=20.4,26.2,-9.2,-8.4,-5,0 TEMPERATURE=24/
&INIT XB=20.4,25.6,-8.4,-8.2,-5,0 TEMPERATURE=24/
f0f34ab57f584d9682f4b42a88f9e494
&INIT XB=2.6,4,-20.4,-20,-5,0 TEMPERATURE=24/
&INIT XB=2.2,4,-19.8,-15,-5,0 TEMPERATURE=24/
&INIT XB=2.6,4,-14.8,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=2.2,4,-14.2,-11.2,-5,0 TEMPERATURE=24/
&INIT XB=2.2,2.4,-15,-14.8,-5,0 TEMPERATURE=24/
&INIT XB=2.4,2.6,-15,-14.8,-5,0 TEMPERATURE=24/
&INIT XB=2.2,2.4,-14.4,-14.2,-5,0 TEMPERATURE=24/
&INIT XB=2.4,2.6,-14.4,-14.2,-5,0 TEMPERATURE=24/
&INIT XB=8.4,11,-20.4,-20,-5,0 TEMPERATURE=24/
&INIT XB=4,7.8,-20.4,-20,-5,0 TEMPERATURE=24/
&INIT XB=4,11,-19.8,-15,-5,0 TEMPERATURE=24/
&INIT XB=4,11,-14.8,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=4,11,-14.2,-11.2,-5,0 TEMPERATURE=24/
&INIT XB=7.8,8,-15,-14.8,-5,0 TEMPERATURE=24/
&INIT XB=7.8,8,-14.4,-14.2,-5,0 TEMPERATURE=24/
&INIT XB=8,8.2,-15,-14.8,-5,0 TEMPERATURE=24/
&INIT XB=8,8.2,-14.4,-14.2,-5,0 TEMPERATURE=24/
&INIT XB=8.2,8.4,-15,-14.8,-5,0 TEMPERATURE=24/
&INIT XB=8.2,8.4,-14.4,-14.2,-5,0 TEMPERATURE=24/
b5739686138441c1be915e3c8baecaeb
&INIT XB=-3.4,-2.4,-8.4,-8.2,-5,0 TEMPERATURE=24/
&INIT XB=-3.6,-2.4,-8.2,-6,-5,0 TEMPERATURE=24/
c6954c30e16b47e2b8487bb8d70de34b
&INIT XB=-4.4,-4,-20.4,-19.8,-5,0 TEMPERATURE=24/
&INIT XB=-4.4,-4,-20,-14.8,-5,0 TEMPERATURE=24/
&INIT XB=-4.4,-4,-15,-14.2,-5,0 TEMPERATURE=24/
&INIT XB=-4.4,-4,-14.4,-3,-5,0 TEMPERATURE=24/
&INIT XB=-4.4,-4,-3.20000000000001,-2.40000000000001,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-19.8,-19.6,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-19.6,-19.4,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-19.4,-19.2,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-19.2,-19,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-19,-18.8,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-18.8,-18.6,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-18.6,-18.4,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-18.4,-18.2,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-18.2,-18,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-18,-17.8,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-17.8,-17.6,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-17.6,-17.4,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-17.4,-17.2,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-17.2,-17,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-17,-16.8,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-16.8,-16.6,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-16.6,-16.4,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-16.4,-16.2,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-16.2,-16,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-16,-15.8,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-15.8,-15.6,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-15.6,-15.4,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-15.4,-15.2,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-15.2,-15,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-15,-14.8,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-14.4,-14.2,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-14.2,-14,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-14,-13.8,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-13.8,-13.6,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-13.6,-13.4,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-13.4,-13.2,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-13.2,-13,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-13,-12.8,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-12.8,-12.6,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-12.6,-12.4,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-12.4,-12.2,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-12.2,-12,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-12,-11.8,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-11.8,-11.6,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-11.6,-11.4,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-11.4,-11.2,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-11.2,-11,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-11,-10.8,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-10.8,-10.6,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-10.6,-10.4,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-10.4,-10.2,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-10.2,-10,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-10,-9.8,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-9.8,-9.6,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-9.6,-9.4,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-9.4,-9.2,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-9.2,-9,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-9,-8.8,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-8.2,-8,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-8,-7.8,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-7.8,-7.6,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-7.6,-7.4,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-7.4,-7.2,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-7.2,-7,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-7,-6.8,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-6.8,-6.6,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-6.6,-6.40000000000001,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-6.40000000000001,-6.2,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-6.2,-6,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-6,-5.8,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-5.8,-5.6,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-5.6,-5.40000000000001,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-5.40000000000001,-5.20000000000001,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-5.20000000000001,-5,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-5,-4.8,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-4.8,-4.6,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-4.6,-4.40000000000001,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-4.40000000000001,-4.20000000000001,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-4.20000000000001,-4,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-4,-3.8,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-3.8,-3.6,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-3.6,-3.40000000000001,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-3.40000000000001,-3.20000000000001,-5,0 TEMPERATURE=24/
&INIT XB=-4,-3.8,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
fc2b4c7a9ab44ad3b2b10672dfa4695e
&INIT XB=20.4,22.4,-8.2,-3.2,-5,0 TEMPERATURE=24/
&INIT XB=20.4,22.4,-3,-2.6,-5,0 TEMPERATURE=24/
&INIT XB=20.4,20.6,-3.2,-3,-5,0 TEMPERATURE=24/
1441b3ded4474a73b76ddbaa1c1b8e04
&INIT XB=24.2,26.2,-13.6,-11.2,-5,0 TEMPERATURE=24/
02f77cb076bc4fbb9aa05bbb81cb3a20
&INIT XB=5.2,7.8,-8.8,-8.2,-5,0 TEMPERATURE=24/
&INIT XB=5.2,8,-8.2,-3.2,-5,0 TEMPERATURE=24/
&INIT XB=5.2,7.8,-3,-2.6,-5,0 TEMPERATURE=24/
&INIT XB=7.8,8,-3.2,-3,-5,0 TEMPERATURE=24/
ca22d0dfdd4941519429d5b10e3cd703
&INIT XB=2.2,4,-8.8,-8.2,-5,0 TEMPERATURE=24/
&INIT XB=2,4,-8.2,-3.20000000000001,-5,0 TEMPERATURE=24/
&INIT XB=2.2,4,-3,-2.40000000000001,-5,0 TEMPERATURE=24/
&INIT XB=2,2.2,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=2.2,2.4,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=2.4,2.6,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=2.6,2.8,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=2.8,3,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=3,3.2,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=3.2,3.4,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=3.4,3.6,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=3.6,3.8,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=3.8,4,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=4,5,-8.8,-3.2,-5,0 TEMPERATURE=24/
&INIT XB=4,5,-3,-2.6,-5,0 TEMPERATURE=24/
b121659e2f47434f839b8ea4aff98eb0
&INIT XB=-3.6,-1.2,-4.40000000000001,-3.20000000000001,-4,0 TEMPERATURE=24/
&INIT XB=-3.4,-1.2,-3,-2.40000000000001,-4,0 TEMPERATURE=24/
&INIT XB=-3.6,-3.4,-3.20000000000001,-3,-4,0 TEMPERATURE=24/
&INIT XB=-3.4,-3.2,-3.20000000000001,-3,-4,0 TEMPERATURE=24/
&INIT XB=-3.2,-3,-3.20000000000001,-3,-4,0 TEMPERATURE=24/
&INIT XB=-3,-2.8,-3.20000000000001,-3,-4,0 TEMPERATURE=24/
&INIT XB=-2.8,-2.6,-3.20000000000001,-3,-4,0 TEMPERATURE=24/
&INIT XB=-2.6,-2.4,-3.20000000000001,-3,-4,0 TEMPERATURE=24/
&INIT XB=-2.4,-2.2,-3.20000000000001,-3,-4,0 TEMPERATURE=24/
&INIT XB=-2.2,-2,-3.20000000000001,-3,-4,0 TEMPERATURE=24/
&INIT XB=-2,-1.8,-3.20000000000001,-3,-4,0 TEMPERATURE=24/
&INIT XB=-1.8,-1.6,-3.20000000000001,-3,-4,0 TEMPERATURE=24/
&INIT XB=-1.6,-1.4,-3.20000000000001,-3,-4,0 TEMPERATURE=24/
&INIT XB=-1.4,-1.2,-3.20000000000001,-3,-4,0 TEMPERATURE=24/
79df6c0308d446f48e4dd95f0ca7ed34
&INIT XB=-1,2,-20.4,-20,-5,0 TEMPERATURE=24/
&INIT XB=-1,2,-19.8,-18.2,-5,0 TEMPERATURE=24/
&INIT XB=-3.6,2,-18.2,-14.8,-5,0 TEMPERATURE=24/
&INIT XB=-3.4,2,-15,-14.2,-5,0 TEMPERATURE=24/
&INIT XB=-3.6,2,-14.4,-11.2,-5,0 TEMPERATURE=24/
4c0f0db42c7a43088fa76a517e7666bc
&INIT XB=8.4,12,-8.8,-8.2,-5,0 TEMPERATURE=24/
&INIT XB=8.2,12,-8.2,-3,-5,0 TEMPERATURE=24/
&INIT XB=8.4,12,-3.2,-2.6,-5,0 TEMPERATURE=24/
&INIT XB=14,19.8,-8.8,-8.2,-5,0 TEMPERATURE=24/
&INIT XB=12,13.4,-8.8,-8.2,-5,0 TEMPERATURE=24/
&INIT XB=12,20,-8.2,-3.2,-5,0 TEMPERATURE=24/
&INIT XB=14,20,-3.2,-3,-5,0 TEMPERATURE=24/
&INIT XB=12,19.8,-3.2,-3,-5,0 TEMPERATURE=24/
&INIT XB=12,13.4,-3.2,-2.6,-5,0 TEMPERATURE=24/
&INIT XB=14,19.8,-3,-2.6,-5,0 TEMPERATURE=24/
&INIT XB=20,20.2,-8.2,-3,-5,0 TEMPERATURE=24/
4b05cc3d17984eb1a97c23b6cb092efc
&INIT XB=14,19.8,-20.4,-20,-5,0 TEMPERATURE=24/
&INIT XB=14,20,-14.8,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-19.8,-19.6,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-19.6,-19.4,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-19.4,-19.2,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-19.2,-19,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-19,-18.8,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-18.8,-18.6,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-18.6,-18.4,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-18.4,-18.2,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-18.2,-18,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-18,-17.8,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-17.8,-17.6,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-17.6,-17.4,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-17.4,-17.2,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-17.2,-17,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-17,-16.8,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-16.8,-16.6,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-16.6,-16.4,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-16.4,-16.2,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-16.2,-16,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-16,-15.8,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-15.8,-15.6,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-15.6,-15.4,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-15.4,-15.2,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-15.2,-15,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-15,-14.8,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-14.4,-14.2,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-14.2,-14,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-14,-13.8,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-13.8,-13.6,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-13.6,-13.4,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-13.4,-13.2,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-13.2,-13,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-13,-12.8,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-12.8,-12.6,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-12.6,-12.4,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-12.4,-12.2,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-12.2,-12,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-12,-11.8,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-11.8,-11.6,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-11.6,-11.4,-5,0 TEMPERATURE=24/
&INIT XB=19.8,20,-11.4,-11.2,-5,0 TEMPERATURE=24/
&INIT XB=20,20.6,-19.8,-11.2,-5,0 TEMPERATURE=24/
&INIT XB=25.6,26.2,-19.8,-14.8,-5,0 TEMPERATURE=24/
&INIT XB=25.6,26.2,-14.2,-13.6,-5,0 TEMPERATURE=24/
&INIT XB=20.4,20.6,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=20.4,20.6,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=20.6,20.8,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=20.6,20.8,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=20.8,21,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=20.8,21,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=21,21.2,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=21,21.2,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=21.2,21.4,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=21.2,21.4,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=21.4,21.6,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=21.4,21.6,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=21.6,21.8,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=21.6,21.8,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=21.8,22,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=21.8,22,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=22,22.2,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=22,22.2,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=22.2,22.4,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=22.2,22.4,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=22.4,22.6,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=22.4,22.6,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=22.6,22.8,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=22.6,22.8,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=22.8,23,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=22.8,23,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=23,23.2,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=23,23.2,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=23.2,23.4,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=23.2,23.4,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=23.4,23.6,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=23.4,23.6,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=23.6,23.8,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=23.6,23.8,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=23.8,24,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=23.8,24,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=24,24.2,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=24,24.2,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=24.2,24.4,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=24.2,24.4,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=24.4,24.6,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=24.4,24.6,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=24.6,24.8,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=24.6,24.8,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=24.8,25,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=24.8,25,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=25,25.2,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=25,25.2,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=25.2,25.4,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=25.2,25.4,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=25.4,25.6,-20.4,-20.2,-5,0 TEMPERATURE=24/
&INIT XB=25.4,25.6,-20.2,-20,-5,0 TEMPERATURE=24/
&INIT XB=20.6,20.8,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=20.6,20.8,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=20.8,21,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=20.8,21,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=21,21.2,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=21,21.2,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=21.2,21.4,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=21.2,21.4,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=21.4,21.6,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=21.4,21.6,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=21.6,21.8,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=21.6,21.8,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=21.8,22,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=21.8,22,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=22,22.2,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=22,22.2,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=22.2,22.4,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=22.2,22.4,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=22.4,22.6,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=22.4,22.6,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=22.6,22.8,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=22.6,22.8,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=22.8,23,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=22.8,23,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=23,23.2,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=23,23.2,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=23.2,23.4,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=23.2,23.4,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=23.4,23.6,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=23.4,23.6,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=23.6,23.8,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=23.6,23.8,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=23.8,24,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=23.8,24,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=24,24.2,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=24,24.2,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=24.2,24.4,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=24.2,24.4,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=24.4,24.6,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=24.4,24.6,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=24.6,24.8,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=24.6,24.8,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=24.8,25,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=24.8,25,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=25,25.2,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=25,25.2,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=25.2,25.4,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=25.2,25.4,-14.6,-14.4,-5,0 TEMPERATURE=24/
&INIT XB=25.4,25.6,-14.8,-14.6,-5,0 TEMPERATURE=24/
&INIT XB=25.4,25.6,-14.6,-14.4,-5,0 TEMPERATURE=24/
1f2c8de5c76d4abca6968511829c03b8
&INIT XB=-1,1.6,-8.8,-8.2,-5,0 TEMPERATURE=24/
&INIT XB=-1,1.8,-8.2,-3.20000000000001,-5,0 TEMPERATURE=24/
&INIT XB=-1,1.6,-3,-2.40000000000001,-5,0 TEMPERATURE=24/
&INIT XB=-1,-0.800000000000001,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=-0.800000000000001,-0.600000000000001,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=-0.600000000000001,-0.400000000000001,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=-0.400000000000001,-0.200000000000001,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=-0.200000000000001,-1.77635683940025E-15,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=-1.77635683940025E-15,0.199999999999998,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=0.199999999999998,0.399999999999999,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=0.399999999999999,0.599999999999999,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=0.599999999999999,0.799999999999999,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=0.799999999999999,0.999999999999998,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=0.999999999999998,1.2,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=1.2,1.4,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=1.4,1.6,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&INIT XB=1.6,1.8,-3.20000000000001,-3,-5,0 TEMPERATURE=24/
&SPEC ID='OXYGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='NITROGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON DIOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON MONOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='HYDROGEN CHLORIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='WATER VAPOR' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SOOT' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SPEC_1' MW=87.17236/
&SPEC ID='AIR' BACKGROUND=.True. SPEC_ID(1:4)='OXYGEN','NITROGEN','WATER VAPOR','CARBON DIOXIDE' VOLUME_FRACTION(1:4)=0.203565379161084,0.77173758787603,0.0243132558497021,0.000383777113183773/
&SPEC ID='PRODUCTS' SPEC_ID(1:6)='SOOT','CARBON DIOXIDE','CARBON MONOXIDE','HYDROGEN CHLORIDE','WATER VAPOR','NITROGEN' VOLUME_FRACTION(1:6)=0.225244915237936,1.69006791487612,0.133823566499227,0.0549893743825584,6.71151009211485,12.9098399932927/
&REAC FUEL='SPEC_1' HEAT_OF_COMBUSTION=15800 SPEC_ID_NU(1:3)='SPEC_1','AIR','PRODUCTS' NU(1:3)=-1,-16.7282768082129,1/
Materials
&MATL ID='MATL_1' CONDUCTIVITY=1.4 DENSITY=2150 SPECIFIC_HEAT=0.88/
&MATL ID='MATL_2' CONDUCTIVITY=1 DENSITY=1000 SPECIFIC_HEAT=1/
&MATL ID='MATL_3' CONDUCTIVITY=1.4 DENSITY=2150 SPECIFIC_HEAT=0.88/
&MATL ID='MATL_4' CONDUCTIVITY=1 DENSITY=1000 SPECIFIC_HEAT=1/
&MATL ID='MATL_5' CONDUCTIVITY=1 DENSITY=1000 HEAT_OF_COMBUSTION=15800 SPECIFIC_HEAT=1/
&MATL ID='MATL_6' CONDUCTIVITY=237 DENSITY=2698.9 SPECIFIC_HEAT=0.897/
&MATL ID='MATL_7' CONDUCTIVITY=1 DENSITY=1000 SPECIFIC_HEAT=1/
&SURF ID='SURF_1' THICKNESS=0.2 RGB=146,208,80 MATL_ID='MATL_1'/
&SURF ID='SURF_2' THICKNESS=1.85 RGB=146,208,80 MATL_ID='MATL_1'/
&SURF ID='SURF_3' THICKNESS=0.1 RGB=146,208,80 MATL_ID='MATL_1'/
&SURF ID='SURF_4' THICKNESS=0.2 RGB=112,48,160 MATL_ID='MATL_2'/
&SURF ID='SURF_5' THICKNESS=0.55 RGB=112,48,160 MATL_ID='MATL_2'/
&SURF ID='SURF_6' THICKNESS=0.1 RGB=112,48,160 MATL_ID='MATL_2'/
&SURF ID='SURF_7' THICKNESS=0.3 RGB=127,127,127 MATL_ID='MATL_3'/
&SURF ID='SURF_8' THICKNESS=1.85 RGB=127,127,127 MATL_ID='MATL_3'/
&SURF ID='SURF_9' THICKNESS=1.05 RGB=146,208,80 MATL_ID='MATL_1'/
&SURF ID='SURF_10' THICKNESS=0.65 RGB=247,150,70 MATL_ID='MATL_4'/
&SURF ID='SURF_11' THICKNESS=0.7 RGB=247,150,70 MATL_ID='MATL_4'/
&SURF ID='SURF_12' THICKNESS=0.6 RGB=247,150,70 MATL_ID='MATL_4'/
&SURF ID='SURF_13' THICKNESS=0.45 RGB=247,150,70 MATL_ID='MATL_4'/
&SURF ID='SURF_14' THICKNESS=0.25 RGB=247,150,70 MATL_ID='MATL_4'/
&SURF ID='SURF_15' THICKNESS=0.1 RGB=247,150,70 MATL_ID='MATL_4'/
&SURF ID='SURF_16' THICKNESS=0.2 RGB=247,150,70 MATL_ID='MATL_4'/
&SURF ID='SURF_17' THICKNESS=0.4 RGB=247,150,70 MATL_ID='MATL_4'/
&SURF ID='SURF_18' THICKNESS=0.15 RGB=247,150,70 MATL_ID='MATL_4'/
&SURF ID='SURF_19' THICKNESS=0.3 RGB=247,150,70 MATL_ID='MATL_4'/
&SURF ID='SURF_20' THICKNESS=0.35 RGB=247,150,70 MATL_ID='MATL_4'/
&SURF ID='SURF_21' THICKNESS=0.28 RGB=247,150,70 MATL_ID='MATL_4'/
&SURF ID='SURF_22' THICKNESS=0.2 RGB=255,182,193 MATL_ID='MATL_5'/
&SURF ID='SURF_23' THICKNESS=0.05 RGB=238,236,225 MATL_ID='MATL_6'/
&SURF ID='SURF_24' THICKNESS=0.05 RGB=55,96,146 MATL_ID='MATL_7'/
20602738c9674c09b6830194f083149b
&OBST XB=22.6,24.8,-7.8,-6.8,-0.199999999999999,0 SURF_ID='SURF_1'/
&OBST XB=22.6,23.6,-6.8,-5.8,-0.199999999999999,0 SURF_ID='SURF_1'/
e48979aad00345c9b997eb73e44584eb
&OBST XB=11.4,13.6,-18.2,-17.8,-5,-3.4 SURF_ID='SURF_2'/
&OBST XB=11.4,13.6,-17.8,-17.4,-5,-3.6 SURF_ID='SURF_2'/
&OBST XB=11.4,13.6,-17.4,-17.2,-5,-3.8 SURF_ID='SURF_2'/
&OBST XB=11.4,13.6,-17.2,-16.8,-5,-4 SURF_ID='SURF_2'/
&OBST XB=11.4,13.6,-16.8,-16.4,-5,-4.2 SURF_ID='SURF_2'/
&OBST XB=11.4,13.6,-16.4,-16,-5,-4.4 SURF_ID='SURF_2'/
&OBST XB=11.4,13.6,-16,-15.6,-5,-4.6 SURF_ID='SURF_2'/
&OBST XB=11.4,13.6,-15.6,-15.2,-5,-4.8 SURF_ID='SURF_2'/
&OBST XB=11.4,13.6,-18.2,-18.2,-3.4,-3.2 SURF_ID='SURF_2'/
&OBST XB=11.4,13.6,-15.2,-15,-5,-5 SURF_ID='SURF_2'/
3318fc77505d4db1bd76a645de06f088
&OBST XB=22.6,23.6,-5.8,-5.6,-0.199999999999999,0 SURF_ID='SURF_3'/
&OBST XB=22.6,23.6,-5.6,-5.4,-0.399999999999999,-0.199999999999999 SURF_ID='SURF_3'/
&OBST XB=22.6,23.6,-5.2,-5,-0.6,-0.399999999999999 SURF_ID='SURF_3'/
&OBST XB=22.6,23.6,-5,-4.8,-0.8,-0.6 SURF_ID='SURF_3'/
&OBST XB=22.6,23.6,-4.6,-4.4,-1,-0.8 SURF_ID='SURF_3'/
&OBST XB=22.6,23.6,-4.4,-4.2,-1.2,-1 SURF_ID='SURF_3'/
&OBST XB=22.6,23.6,-5.4,-5.2,-0.399999999999999,-0.399999999999999 SURF_ID='SURF_3'/
&OBST XB=22.6,23.6,-4.8,-4.6,-0.8,-0.8 SURF_ID='SURF_3'/
&OBST XB=22.6,23.6,-4.2,-4,-1.2,-1.2 SURF_ID='SURF_3'/
5e0059243637478f8251d615bfd820f8
&OBST XB=23.6,24.8,-6.4,-6,-2.6,-2.4 SURF_ID='SURF_1'/
&OBST XB=23.6,24.8,-6,-5.8,-2.4,-2.2 SURF_ID='SURF_1'/
&OBST XB=23.6,24.8,-5.8,-5.4,-2.2,-2 SURF_ID='SURF_1'/
&OBST XB=23.6,24.8,-5.4,-5.2,-2,-1.8 SURF_ID='SURF_1'/
&OBST XB=23.6,24.8,-5.2,-4.8,-1.8,-1.6 SURF_ID='SURF_1'/
&OBST XB=23.6,24.8,-5,-4.6,-1.6,-1.4 SURF_ID='SURF_1'/
&OBST XB=23.6,24.8,-4.6,-4.6,-1.4,-1.2 SURF_ID='SURF_1'/
cf510b94649a43918842d7b312791bd0
&OBST XB=22.6,23.6,-5.8,-5.4,-2.8,-2.6 SURF_ID='SURF_1'/
&OBST XB=22.6,23.6,-5.6,-5.2,-3,-2.8 SURF_ID='SURF_1'/
&OBST XB=22.6,23.6,-5.2,-5,-3.2,-3 SURF_ID='SURF_1'/
&OBST XB=22.6,23.6,-5,-4.6,-3.4,-3.2 SURF_ID='SURF_1'/
&OBST XB=22.6,23.6,-4.8,-4.4,-3.6,-3.4 SURF_ID='SURF_1'/
&OBST XB=22.6,23.6,-4.4,-4.2,-3.8,-3.6 SURF_ID='SURF_1'/
&OBST XB=22.6,23.6,-4.2,-4,-3.8,-3.8 SURF_ID='SURF_1'/
93a3abb578b94bf584212910dbdd5cf0
&OBST XB=23.8,24.8,-5.8,-5.6,-5,-4.8 SURF_ID='SURF_1'/
&OBST XB=23.8,24.8,-5.6,-5.2,-4.8,-4.6 SURF_ID='SURF_1'/
&OBST XB=23.8,24.8,-5.2,-4.8,-4.6,-4.4 SURF_ID='SURF_1'/
&OBST XB=23.8,24.8,-5,-4.6,-4.4,-4.2 SURF_ID='SURF_1'/
&OBST XB=23.8,24.8,-4.6,-4.2,-4.2,-4 SURF_ID='SURF_1'/
&OBST XB=23.8,24.8,-4.2,-4,-4,-3.8 SURF_ID='SURF_1'/
&OBST XB=23.8,24.8,-6,-5.8,-5,-5 SURF_ID='SURF_1'/
f39132a756fc4b3c89605d4bfe6ffe2e
&OBST XB=-2.2,-1.2,-8.2,-8,-5,-4.8 SURF_ID='SURF_3'/
&OBST XB=-2.2,-1.2,-7.8,-7.4,-4.8,-4.6 SURF_ID='SURF_3'/
&OBST XB=-2.2,-1.2,-7.2,-7,-4.6,-4.4 SURF_ID='SURF_3'/
&OBST XB=-2.2,-1.2,-6.8,-6.4,-4.4,-4.2 SURF_ID='SURF_3'/
&OBST XB=-2.2,-1.2,-6.2,-6,-4.2,-4 SURF_ID='SURF_3'/
&OBST XB=-2.2,-1.2,-8.4,-8.2,-5,-5 SURF_ID='SURF_3'/
&OBST XB=-2.2,-1.2,-8,-7.8,-4.8,-4.8 SURF_ID='SURF_3'/
&OBST XB=-2.2,-1.2,-7.4,-7.2,-4.6,-4.6 SURF_ID='SURF_3'/
&OBST XB=-2.2,-1.2,-7,-6.8,-4.4,-4.4 SURF_ID='SURF_3'/
&OBST XB=-2.2,-1.2,-6.4,-6.2,-4.2,-4.2 SURF_ID='SURF_3'/
&OBST XB=-2.2,-1.2,-6,-5.8,-4,-4 SURF_ID='SURF_3'/
6b695449ef71455ba5c0e6cf1cc4f14f
&OBST XB=11.4,13.6,-20.4,-18.2,-0.8,-0.6 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
48ad181671b04fa1898fb146aa0677e4
&OBST XB=-3.6,-3.4,-10.8,-8.8,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-3.4,-2.4,-10.8,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-2.2,-1.2,-10.8,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-1.2,11.4,-10.8,-9.2,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=11.4,13.4,-16.4,-9.2,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=13.4,13.6,-14.4,-9.2,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=13.4,13.6,-16.4,-14.8,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=13.6,20.4,-10.8,-9.2,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20.6,25.6,-10.8,-8.2,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=25.6,26.2,-10.8,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-2.4,-2.2,-10.8,-10.6,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-2.4,-2.2,-10.6,-10.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-2.4,-2.2,-10.4,-10.2,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-2.4,-2.2,-10.2,-10,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-2.4,-2.2,-10,-9.8,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-2.4,-2.2,-9.8,-9.6,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-2.4,-2.2,-9.6,-9.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-2.4,-2.2,-9.4,-9.2,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20.4,20.6,-10.8,-10.6,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20.4,20.6,-10.6,-10.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20.4,20.6,-10.4,-10.2,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20.4,20.6,-10.2,-10,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20.4,20.6,-10,-9.8,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20.4,20.6,-9.8,-9.6,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20.4,20.6,-9.6,-9.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20.4,20.6,-9.4,-9.2,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-2.4,-2.2,-9.2,-9,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-2.4,-2.2,-9,-8.8,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-2.4,-2.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-1.2,-1,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-1,-0.800000000000001,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-0.800000000000001,-0.600000000000001,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-0.600000000000001,-0.400000000000001,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-0.400000000000001,-0.200000000000001,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-0.200000000000001,-8.88178419700125E-16,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-8.88178419700125E-16,0.199999999999999,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=0.199999999999999,0.399999999999999,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=0.399999999999999,0.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=0.6,0.799999999999999,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=0.799999999999999,0.999999999999999,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=0.999999999999999,1.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=1.2,1.4,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=1.4,1.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=1.6,1.8,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=1.8,2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=2,2.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=2.2,2.4,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=2.4,2.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=2.6,2.8,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=2.8,3,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=3,3.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=3.2,3.4,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=3.4,3.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=3.6,3.8,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=3.8,4,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=4,4.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=4.2,4.4,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=4.4,4.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=4.6,4.8,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=4.8,5,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=5,5.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=5.2,5.4,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=5.4,5.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=5.6,5.8,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=5.8,6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=6,6.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=6.2,6.4,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=6.4,6.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=6.6,6.8,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=6.8,7,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=7,7.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=7.2,7.4,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=7.4,7.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=7.6,7.8,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=7.8,8,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=8,8.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=8.2,8.4,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=8.4,8.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=8.6,8.8,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=8.8,9,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=9,9.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=9.2,9.4,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=9.4,9.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=9.6,9.8,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=9.8,10,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=10,10.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=10.2,10.4,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=10.4,10.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=10.6,10.8,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=10.8,11,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=11,11.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=11.2,11.4,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=11.4,11.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=11.6,11.8,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=11.8,12,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=12,12.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=12.2,12.4,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=12.4,12.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=12.6,12.8,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=12.8,13,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=13,13.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=13.2,13.4,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=13.4,13.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=13.6,13.8,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=13.8,14,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=14,14.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=14.2,14.4,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=14.4,14.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=14.6,14.8,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=14.8,15,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=15,15.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=15.2,15.4,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=15.4,15.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=15.6,15.8,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=15.8,16,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=16,16.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=16.2,16.4,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=16.4,16.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=16.6,16.8,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=16.8,17,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=17,17.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=17.2,17.4,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=17.4,17.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=17.6,17.8,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=17.8,18,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=18,18.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=18.2,18.4,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=18.4,18.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=18.6,18.8,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=18.8,19,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=19,19.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=19.2,19.4,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=19.4,19.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=19.6,19.8,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=19.8,20,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20,20.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20.2,20.4,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20.4,20.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-2.4,-2.2,-8.8,-8.6,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-2.4,-2.2,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20.4,20.6,-9.2,-9,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20.4,20.6,-9,-8.8,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20.4,20.6,-8.8,-8.6,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20.4,20.6,-8.6,-8.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20.4,20.6,-8.4,-8.2,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
51e4d7182a094dc2988c72debae58662
&OBST XB=-2.2,-1.2,-8.4,-5.8,-1.2,-0.8 SURF_ID='SURF_5' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-3.6,-1.2,-5.8,-4.6,-1.2,-0.8 SURF_ID='SURF_5' TRANSPARENCY=0.1 RGB=112,48,160/
512d5c80cdbb46e9a1880898a7c76ed3
&OBST XB=-3.6,-1.2,-4.4,-3.2,-1.8,-1.6 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-3.4,-1.2,-3,-2.4,-1.8,-1.6 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-3.6,-3.4,-3.2,-3,-1.8,-1.6 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-3.4,-3.2,-3.2,-3,-1.8,-1.6 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-3.2,-3,-3.2,-3,-1.8,-1.6 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-3,-2.8,-3.2,-3,-1.8,-1.6 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-2.8,-2.6,-3.2,-3,-1.8,-1.6 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-2.6,-2.4,-3.2,-3,-1.8,-1.6 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-2.4,-2.2,-3.2,-3,-1.8,-1.6 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-2.2,-2,-3.2,-3,-1.8,-1.6 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-2,-1.8,-3.2,-3,-1.8,-1.6 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-1.8,-1.6,-3.2,-3,-1.8,-1.6 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-1.6,-1.4,-3.2,-3,-1.8,-1.6 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-1.4,-1.2,-3.2,-3,-1.8,-1.6 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
9b0d6ba7880a4969946e559789b4abb3
&OBST XB=8.4,19.8,-8.8,-8.2,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=8.2,22.4,-8.2,-3.2,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=8.4,22.4,-3,-2.4,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=8.2,8.4,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=8.4,8.6,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=8.6,8.8,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=8.8,9,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=9,9.2,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=9.2,9.4,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=9.4,9.6,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=9.6,9.8,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=9.8,10,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=10,10.2,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=10.2,10.4,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=10.4,10.6,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=10.6,10.8,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=10.8,11,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=11,11.2,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=11.2,11.4,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=11.4,11.6,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=11.6,11.8,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=11.8,12,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=12,12.2,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=12.2,12.4,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=12.4,12.6,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=12.6,12.8,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=12.8,13,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=13,13.2,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=13.2,13.4,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=13.4,13.6,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=13.6,13.8,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=13.8,14,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=14,14.2,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=14.2,14.4,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=14.4,14.6,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=14.6,14.8,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=14.8,15,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=15,15.2,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=15.2,15.4,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=15.4,15.6,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=15.6,15.8,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=15.8,16,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=16,16.2,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=16.2,16.4,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=16.4,16.6,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=16.6,16.8,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=16.8,17,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=17,17.2,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=17.2,17.4,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=17.4,17.6,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=17.6,17.8,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=17.8,18,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=18,18.2,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=18.2,18.4,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=18.4,18.6,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=18.6,18.8,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=18.8,19,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=19,19.2,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=19.2,19.4,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=19.4,19.6,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=19.6,19.8,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20,20.2,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20.2,20.4,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20.4,20.6,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20.6,20.8,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=20.8,21,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=21,21.2,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=21.2,21.4,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=21.4,21.6,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=21.6,21.8,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=21.8,22,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=22,22.2,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=22.2,22.4,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
c623944d74d342b1bbb13f0866eee092
&OBST XB=5.2,7.8,-8.8,-8.2,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=5.2,8,-8.2,-3.2,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=5.2,7.8,-3,-2.4,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=5.2,5.4,-3.2,-3,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=5.4,5.6,-3.2,-3,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=5.6,5.8,-3.2,-3,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=5.8,6,-3.2,-3,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=6,6.2,-3.2,-3,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=6.2,6.4,-3.2,-3,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=6.4,6.6,-3.2,-3,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=6.6,6.8,-3.2,-3,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=6.8,7,-3.2,-3,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=7,7.2,-3.2,-3,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=7.2,7.4,-3.2,-3,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=7.4,7.6,-3.2,-3,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=7.6,7.8,-3.2,-3,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=7.8,8,-3.2,-3,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
c9e55c2f1b7748be993f52f016a2b8f4
&OBST XB=2.2,5,-8.8,-8.2,-1.6,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=2,5,-8.2,-3.2,-1.6,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=2.2,5,-3,-2.4,-1.6,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=2,2.2,-3.2,-3,-1.6,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=2.2,2.4,-3.2,-3,-1.6,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=2.4,2.6,-3.2,-3,-1.6,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=2.6,2.8,-3.2,-3,-1.6,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=2.8,3,-3.2,-3,-1.6,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=3,3.2,-3.2,-3,-1.6,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=3.2,3.4,-3.2,-3,-1.6,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=3.4,3.6,-3.2,-3,-1.6,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=3.6,3.8,-3.2,-3,-1.6,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=3.8,4,-3.2,-3,-1.6,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=4,4.2,-3.2,-3,-1.6,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=4.2,4.4,-3.2,-3,-1.6,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=4.4,4.6,-3.2,-3,-1.6,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=4.6,4.8,-3.2,-3,-1.6,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=4.8,5,-3.2,-3,-1.6,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
ad6a74c78a3449cfabea93dfa483e79d
&OBST XB=-3.4,11,-20.4,-20,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-3.6,11,-19.8,-11.2,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
aa1ae2d4def6400e83ba6a6e40dc447e
&OBST XB=14,26.2,-20.4,-19.8,-1.4,-1.2 SURF_ID='SURF_4' TRANSPARENCY=0.1 RGB=112,48,160/
78f2bfa979b14c89bb9fac2f4fa441a4
&OBST XB=-4.4,-4,-20.4,-19.8,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4.4,-4,-20,-14.8,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4.4,-4,-15,-14.2,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4.4,-4,-14.4,-3,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4.4,-4,-3.2,-2.4,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-19.8,-19.6,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-19.6,-19.4,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-19.4,-19.2,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-19.2,-19,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-19,-18.8,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-18.8,-18.6,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-18.6,-18.4,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-18.4,-18.2,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-18.2,-18,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-18,-17.8,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-17.8,-17.6,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-17.6,-17.4,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-17.4,-17.2,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-17.2,-17,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-17,-16.8,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-16.8,-16.6,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-16.6,-16.4,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-16.4,-16.2,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-16.2,-16,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-16,-15.8,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-15.8,-15.6,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-15.6,-15.4,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-15.4,-15.2,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-15.2,-15,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-15,-14.8,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-14.4,-14.2,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-14.2,-14,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-14,-13.8,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-13.8,-13.6,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-13.6,-13.4,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-13.4,-13.2,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-13.2,-13,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-13,-12.8,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-12.8,-12.6,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-12.6,-12.4,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-12.4,-12.2,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-12.2,-12,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-12,-11.8,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-11.8,-11.6,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-11.6,-11.4,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-11.4,-11.2,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-11.2,-11,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-11,-10.8,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-10.8,-10.6,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-10.6,-10.4,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-10.4,-10.2,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-10.2,-10,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-10,-9.8,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-9.8,-9.6,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-9.6,-9.4,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-9.4,-9.2,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-9.2,-9,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-9,-8.8,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-8.2,-8,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-8,-7.8,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-7.8,-7.6,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-7.6,-7.4,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-7.4,-7.2,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-7.2,-7,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-7,-6.8,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-6.8,-6.6,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-6.6,-6.4,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-6.4,-6.2,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-6.2,-6,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-6,-5.8,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-5.8,-5.6,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-5.6,-5.4,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-5.4,-5.2,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-5.2,-5,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-5,-4.8,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-4.8,-4.6,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-4.6,-4.4,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-4.4,-4.2,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-4.2,-4,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-4,-3.8,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-3.8,-3.6,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-3.6,-3.4,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-3.4,-3.2,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
&OBST XB=-4,-3.8,-3.2,-3,-1.6,-1.4 SURF_ID='SURF_6' TRANSPARENCY=0.1 RGB=112,48,160/
3741e5766c054c36a2821925be10031f
&OBST XB=-4.4,26.8,-21.2,-8.2,-0.399999999999999,0 SURF_ID='SURF_7' TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=25.4,26.8,-8.2,-7.8,-0.399999999999999,0 SURF_ID='SURF_7' TRANSPARENCY=0.1 RGB=127,127,127/
&OBST XB=-4.4,22.4,-8.2,-1.8,-0.399999999999999,0 SURF_ID='SURF_7' TRANSPARENCY=0.1 RGB=127,127,127/
341b9ed8a1ee40b7929c8548235d7bf4
&OBST XB=11.4,13.6,-20.4,-18.2,-5,-3.2 SURF_ID='SURF_8'/
550a89b84d114ab3908270e04e2ceb5d
&OBST XB=23.6,24.8,-4.6,-4,-1.4,-1.2 SURF_ID='SURF_1'/
&OBST XB=22.6,24.8,-4,-2.4,-1.4,-1.2 SURF_ID='SURF_1'/
b9b68a39796b43caaaf5d4540cc92ff9
&OBST XB=22.6,24.8,-7.8,-6.4,-2.8,-2.6 SURF_ID='SURF_1'/
&OBST XB=22.6,23.6,-6.4,-5.8,-2.8,-2.6 SURF_ID='SURF_1'/
a2ce9f2d09c84ac19cb9aa98724bb4a9
&OBST XB=22.6,24.8,-4,-2.4,-4,-3.8 SURF_ID='SURF_1'/
0ca5903650a34519b10d20f68f44ca99
&OBST XB=-3.6,-1.2,-5.8,-2.4,-5,-4 SURF_ID='SURF_9'/
e1e83f7c137c4921b0c18fe8cd1dd897
&OBST XB=-4.4,11.8,-21.2,-20.4,-5,0 SURF_ID='SURF_10'/
&OBST XB=11.8,13.4,-21.2,-20.4,-5,-3.2 SURF_ID='SURF_10'/
&OBST XB=11.8,13.4,-21.2,-20.4,-1.2,0 SURF_ID='SURF_10'/
&OBST XB=13.4,26.8,-21.2,-20.4,-5,0 SURF_ID='SURF_10'/
b3ea9077468b4a62acf27cb9ed4d5b29
&OBST XB=26.2,26.8,-20.4,-7.8,-5,0 SURF_ID='SURF_11'/
e8ccd17e6ddb46ca8a7ad9090e78a288
&OBST XB=24.8,25.4,-7.8,-2.6,-5,0 SURF_ID='SURF_11'/
26eb39a9e7694c7c81c3d6dd18ece98e
&OBST XB=25.6,26.2,-8.4,-7.8,-5,0 SURF_ID='SURF_12'/
f75b8a2fdc34468a9c95475c558518be
&OBST XB=24.6,26.2,-8.2,-7.8,-5,0 SURF_ID='SURF_13'/
300ded14a8de44a88ecf059d090a9a46
&OBST XB=24.2,25.4,-2.4,-1.8,-5,0 SURF_ID='SURF_12'/
&OBST XB=23,24.2,-2.4,-1.8,-5,-3.8 SURF_ID='SURF_12'/
&OBST XB=23,24.2,-2.4,-1.8,-1.8,0 SURF_ID='SURF_12'/
&OBST XB=-1.6,23,-2.4,-1.8,-5,0 SURF_ID='SURF_12'/
&OBST XB=-2.6,-1.6,-2.4,-1.8,-5,-4 SURF_ID='SURF_12'/
&OBST XB=-2.6,-1.6,-2.4,-1.8,-2,0 SURF_ID='SURF_12'/
&OBST XB=-4.4,-2.6,-2.4,-1.8,-5,0 SURF_ID='SURF_12'/
7a1994ca1f32401fbae4cd4a005e9acf
&OBST XB=24.2,24.6,-8.2,-7.8,-5,0 SURF_ID='SURF_13'/
&OBST XB=23,24.2,-8.2,-7.8,-3,0 SURF_ID='SURF_13'/
&OBST XB=22.6,23,-8.2,-7.8,-5,0 SURF_ID='SURF_13'/
127f496ae929414e97bc14ad2488fa7e
&OBST XB=22.4,22.6,-8.2,-2.4,-5,0 SURF_ID='SURF_14'/
1ca579f6fed845d2b545c0abad33f582
&OBST XB=21.6,22.4,-8.2,-8.2,-5,0 SURF_ID='SURF_15'/
&OBST XB=20.8,21.6,-8.2,-8.2,-3.2,0 SURF_ID='SURF_15'/
&OBST XB=20.4,20.8,-8.2,-8.2,-5,0 SURF_ID='SURF_15'/
c4fa89fe260b47ab9be5b84e7e42747d
&OBST XB=19.8,20.6,-8.8,-8.2,-5,0 SURF_ID='SURF_12'/
8f8c860332884e928f6e8fd469700ba1
&OBST XB=20.2,20.4,-8.2,-3.2,-5,0 SURF_ID='SURF_16'/
9b813b67f8c54df9a18fd5156c1b22b7
&OBST XB=19.8,20.6,-3,-2.4,-5,0 SURF_ID='SURF_12'/
4eb4bba0708447a8828b2b6dc67f4cda
&OBST XB=10,20.6,-9.2,-8.8,-5,0 SURF_ID='SURF_17'/
&OBST XB=9.2,10,-9.2,-8.8,-3.2,0 SURF_ID='SURF_17'/
&OBST XB=6.8,9.2,-9.2,-8.8,-5,0 SURF_ID='SURF_17'/
&OBST XB=6,6.8,-9.2,-8.8,-3.2,0 SURF_ID='SURF_17'/
&OBST XB=4,6,-9.2,-8.8,-5,0 SURF_ID='SURF_17'/
&OBST XB=3.2,4,-9.2,-8.8,-3.2,0 SURF_ID='SURF_17'/
&OBST XB=0.399999999999999,3.2,-9.2,-8.8,-5,0 SURF_ID='SURF_17'/
&OBST XB=-0.400000000000001,0.399999999999999,-9.2,-8.8,-3.2,0 SURF_ID='SURF_17'/
&OBST XB=-1.2,-0.400000000000001,-9.2,-8.8,-5,0 SURF_ID='SURF_17'/
78255a01b8b445d495186036b36d3d2a
&OBST XB=-1.2,-1,-8.8,-2.4,-5,0 SURF_ID='SURF_16'/
45ae40145cab426a8db00e6f1f2e7cd5
&OBST XB=1.6,2.2,-8.8,-8.2,-5,0 SURF_ID='SURF_12'/
d8319f6500144abbaa636678e0bd86f0
&OBST XB=1.8,2,-8.2,-3,-5,0 SURF_ID='SURF_14'/
d56c66c078ce48c3aa33b30f6360e85b
&OBST XB=1.6,2.2,-3,-2.4,-5,0 SURF_ID='SURF_12'/
e23322be64e14f94a5be060c872ecbad
&OBST XB=5,5.2,-8.8,-2.4,-5,0 SURF_ID='SURF_16'/
ba5d240cca564b0ba9a16bbcd6cf35aa
&OBST XB=7.8,8.4,-8.8,-8.2,-5,0 SURF_ID='SURF_12'/
75a8cb739edb4615b840332587fe0c44
&OBST XB=8,8.2,-8.2,-3,-5,0 SURF_ID='SURF_18'/
4b1d81ee579243c8afd57e85787e81b5
&OBST XB=-4,-3.4,-8.8,-8.2,-5,0 SURF_ID='SURF_12'/
2b8b01aec823419c831f8514a9dc8ac9
&OBST XB=7.8,8.4,-3,-2.4,-5,0 SURF_ID='SURF_12'/
e771b7e2ddf64887a5d7640a7837fed5
&OBST XB=-4,-3.4,-20.4,-19.8,-5,0 SURF_ID='SURF_12'/
2c47188d634847c8862055a433d19ceb
&OBST XB=-4,-3.4,-14.8,-14.2,-5,0 SURF_ID='SURF_12'/
e97973bd2ea049e1b760987d045f7d94
&OBST XB=25.6,26.2,-14.8,-14.2,-5,0 SURF_ID='SURF_12'/
a6ad9dc2848947888d776dba76f55df9
&OBST XB=-3.8,-3.6,-8.2,-3,-5,0 SURF_ID='SURF_19'/
caff5cb66a58488ebaf1a12bf4b5507b
&OBST XB=-4,-3.4,-3,-2.4,-5,0 SURF_ID='SURF_12'/
b8ccf79eb0294a95acd21905ca4c5687
&OBST XB=-3.6,-2.6,-4.6,-4.4,-5,0 SURF_ID='SURF_14'/
&OBST XB=-2.6,-1.4,-4.6,-4.4,-5,-4 SURF_ID='SURF_14'/
&OBST XB=-2.6,-1.4,-4.6,-4.4,-2,0 SURF_ID='SURF_14'/
ce20619ad1a348b087e1be26a8e7d0c5
&OBST XB=-3.6,-2.4,-6,-5.8,-5,0 SURF_ID='SURF_18'/
a9d59936c2614eefa6a727fc339347b6
&OBST XB=-3.6,-1,-18.4,-18.2,-5,0 SURF_ID='SURF_14'/
7e64ea370e67402381bba9bb5a71ee17
&OBST XB=-1.2,-1,-19.2,-18.4,-5,0 SURF_ID='SURF_14'/
&OBST XB=-1.2,-1,-19.8,-19.2,-3.2,0 SURF_ID='SURF_14'/
&OBST XB=-1.2,-1,-20.4,-19.8,-5,0 SURF_ID='SURF_14'/
085e3d2e228c47cebf4066ca58226397
&OBST XB=2,2.6,-20.4,-19.8,-5,0 SURF_ID='SURF_12'/
80c386d8bf20408a80bf778c002282f1
&OBST XB=2,2.2,-19.8,-14.8,-5,0 SURF_ID='SURF_14'/
a3ca9f66ee1a4413b53d8cbe3d5c8514
&OBST XB=2,2.6,-14.8,-14.2,-5,0 SURF_ID='SURF_12'/
0ce49a0637484603ad9218f07ebc2c3d
&OBST XB=2,2.2,-14.2,-11.2,-5,0 SURF_ID='SURF_14'/
b0798759761d475b93a3fce64f8abfe8
&OBST XB=-3.6,0.199999999999999,-11.2,-11,-5,0 SURF_ID='SURF_20'/
&OBST XB=-3.6,0.399999999999999,-11,-10.8,-5,0 SURF_ID='SURF_20'/
&OBST XB=0.199999999999999,0.399999999999999,-11.2,-11,-5,0 SURF_ID='SURF_20'/
&OBST XB=0.399999999999999,1.2,-11.2,-10.8,-3.2,0 SURF_ID='SURF_20'/
&OBST XB=0.199999999999999,0.399999999999999,-11.2,-11,-3.2,0 SURF_ID='SURF_20'/
&OBST XB=0.199999999999999,0.399999999999999,-11,-10.8,-3.2,0 SURF_ID='SURF_20'/
&OBST XB=1.2,3.2,-11.2,-10.8,-5,0 SURF_ID='SURF_20'/
&OBST XB=0.999999999999999,1.2,-11.2,-11,-5,0 SURF_ID='SURF_20'/
&OBST XB=0.999999999999999,1.2,-11,-10.8,-5,0 SURF_ID='SURF_20'/
&OBST XB=3.2,4,-11.2,-10.8,-3.2,0 SURF_ID='SURF_20'/
&OBST XB=4,11.4,-11.2,-10.8,-5,0 SURF_ID='SURF_20'/
7c9765037e914874a7b9e855d452a781
&OBST XB=11,11.4,-12.2,-11.2,-5,0 SURF_ID='SURF_21'/
&OBST XB=11,11.4,-13,-12.2,-3.2,0 SURF_ID='SURF_21'/
&OBST XB=11,11.4,-20.4,-13,-5,0 SURF_ID='SURF_21'/
981b245d0f374594afe7e0c9fbf50d09
&OBST XB=7.8,8.4,-20.4,-19.8,-5,0 SURF_ID='SURF_12'/
b7652360d9f24216925dda1d4818402a
&OBST XB=7.8,8.4,-14.8,-14.2,-5,0 SURF_ID='SURF_12'/
f9406e08a8bf4f01a984a0184cceb0b9
&OBST XB=5.2,5.4,-20.4,-18,-5,0 SURF_ID='SURF_14'/
fbffb1435ace4f56a69d28eee98a94bd
&OBST XB=13.4,14,-20.4,-19.8,-5,0 SURF_ID='SURF_12'/
88d7306d488447eda79dea855633b92c
&OBST XB=13.6,13.8,-19.8,-11.2,-5,0 SURF_ID='SURF_21'/
c428981e1bd248388bf3359c0fa848dd
&OBST XB=13.4,14,-14.8,-14.2,-5,0 SURF_ID='SURF_12'/
8ddd064dbd904ed8978de93d477e5128
&OBST XB=13.6,15.4,-11.2,-10.8,-5,0 SURF_ID='SURF_20'/
&OBST XB=15.4,16.2,-11.2,-10.8,-3.2,0 SURF_ID='SURF_20'/
&OBST XB=16.2,26.2,-11.2,-10.8,-5,0 SURF_ID='SURF_20'/
b2b992d9ee6d44c7ad3ef7f44397b620
&OBST XB=25.4,26.2,-13.6,-13.4,-5,0 SURF_ID='SURF_16'/
&OBST XB=24.6,25.4,-13.6,-13.4,-3.2,0 SURF_ID='SURF_16'/
&OBST XB=24,24.6,-13.6,-13.4,-5,0 SURF_ID='SURF_16'/
83056026fbb443379ec79f70440a34d8
&OBST XB=24,24.2,-13.4,-11.2,-5,0 SURF_ID='SURF_18'/
bb89e89129614863b402fa5920ae424a
&OBST XB=25.6,26.2,-20.4,-19.8,-5,0 SURF_ID='SURF_12'/
a956d528f5f24b7e938714ef7b0cb1a1
&OBST XB=19.8,20.6,-20.4,-19.8,-5,0 SURF_ID='SURF_12'/
e76249dcd52c48e8b20b98305a01c751
&OBST XB=19.8,20.6,-14.8,-14.2,-5,0 SURF_ID='SURF_12'/
76253e328fa04735a2f9631199068c4e
&OBST XB=13.4,14,-8.8,-8.2,-5,0 SURF_ID='SURF_12'/
f495704c0cfc4826926619fc2d0ba7ca
&OBST XB=13.4,14,-3,-2.4,-5,0 SURF_ID='SURF_12'/
cf865b784dbf4392be9e616a3f6ce77c
&OBST XB=6.2,10.8,-19.6,-19,-5,-4.6 SURF_ID='SURF_22'/
&OBST XB=6,10.8,-19,-16,-5,-4.6 SURF_ID='SURF_22'/
39e0ffa03c4345f7a681a8e3138d60d4
&OBST XB=23,24.2,-8,-8,-5,-3 SURF_ID='SURF_24' RGB=50,205,50 CTRL_ID='CTRL_1'/
&CTRL ID='CTRL_1' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_1' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_1' T=-1 F=-1/
&RAMP ID='RAMP_1' T=360 F=-1/
f3c118728539408d959d212ca99a2298
&OBST XB=20.8,21.6,-8.2,-8.2,-5,-3.2 SURF_ID='SURF_24' RGB=255,204,102 CTRL_ID='CTRL_2'/
&CTRL ID='CTRL_2' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_2' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_2' T=-1 F=-1/
&RAMP ID='RAMP_2' T=360 F=-1/
9dd7f27555e448eca1f791d92d92667a
&OBST XB=-0.400000000000001,0.399999999999999,-9,-9,-5,-3.2 SURF_ID='SURF_24' RGB=50,205,50 CTRL_ID='CTRL_3'/
&CTRL ID='CTRL_3' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_3' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_3' T=-1 F=-1/
&RAMP ID='RAMP_3' T=360 F=-1/
b1a94c694b9148ef8d96bb09e0b424ea
&OBST XB=3.2,4,-9,-9,-5,-3.2 SURF_ID='SURF_24' RGB=50,205,50 CTRL_ID='CTRL_4'/
&CTRL ID='CTRL_4' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_4' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_4' T=-1 F=-1/
&RAMP ID='RAMP_4' T=360 F=-1/
a981c85f0e654825acd2a0ea2c545779
&OBST XB=6,6.8,-9,-9,-5,-3.2 SURF_ID='SURF_24' RGB=255,204,102 CTRL_ID='CTRL_5'/
&CTRL ID='CTRL_5' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_5' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_5' T=-1 F=-1/
&RAMP ID='RAMP_5' T=360 F=-1/
aab0f5016f6748888d2baacd43629345
&OBST XB=9.2,10,-9,-9,-5,-3.2 SURF_ID='SURF_24' RGB=255,204,102 CTRL_ID='CTRL_6'/
&CTRL ID='CTRL_6' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_6' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_6' T=-1 F=-1/
&RAMP ID='RAMP_6' T=360 F=-1/
c904bb32b6294214a3003ea243a248f0
&OBST XB=0.199999999999999,0.999999999999999,-11,-11,-5,-3.2 SURF_ID='SURF_24' RGB=255,204,102 CTRL_ID='CTRL_7'/
&CTRL ID='CTRL_7' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_7' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_7' T=-1 F=-1/
&RAMP ID='RAMP_7' T=360 F=-1/
daeb5e3428a2458298828309abc2e722
&OBST XB=15.4,16.2,-11,-11,-5,-3.2 SURF_ID='SURF_24' RGB=255,204,102 CTRL_ID='CTRL_8'/
&CTRL ID='CTRL_8' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_8' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_8' T=-1 F=-1/
&RAMP ID='RAMP_8' T=360 F=-1/
&DEVC ID='DEVC_3' QUANTITY='TEMPERATURE' XYZ=12.145,-20.525,-1.6/
&DEVC ID='DEVC_4' QUANTITY='VISIBILITY' XYZ=12.145,-20.525,-1.6/
&DEVC ID='DEVC_5' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=12.145,-20.525,-1.6/
&DEVC ID='DEVC_6' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=12.145,-20.525,-1.6/
&DEVC ID='DEVC_7' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=12.145,-20.525,-1.6/
&DEVC ID='DEVC_8' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=12.145,-20.525,-1.6/
&DEVC ID='DEVC_9' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.145,-20.525,-1.6 ORIENTATION=0,1,0/
&DEVC ID='DEVC_10' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.145,-20.525,-1.6 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_11' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.145,-20.525,-1.6 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_12' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.145,-20.525,-1.6 ORIENTATION=1,0,0/
&DEVC ID='DEVC_13' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.145,-20.525,-1.6 ORIENTATION=0,0,1/
&DEVC ID='DEVC_14' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.145,-20.525,-1.6 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_15' QUANTITY='RELATIVE HUMIDITY' XYZ=12.145,-20.525,-1.6/
&DEVC ID='DEVC_16' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=12.145,-20.525,-1.6/
&DEVC ID='DEVC_17' QUANTITY='PRESSURE' XYZ=12.145,-20.525,-1.6/
&DEVC ID='DEVC_18' QUANTITY='TEMPERATURE' XYZ=12.145,-21.125,-1.6/
&DEVC ID='DEVC_19' QUANTITY='VISIBILITY' XYZ=12.145,-21.125,-1.6/
&DEVC ID='DEVC_20' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=12.145,-21.125,-1.6/
&DEVC ID='DEVC_21' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=12.145,-21.125,-1.6/
&DEVC ID='DEVC_22' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=12.145,-21.125,-1.6/
&DEVC ID='DEVC_23' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=12.145,-21.125,-1.6/
&DEVC ID='DEVC_24' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.145,-21.125,-1.6 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_25' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.145,-21.125,-1.6 ORIENTATION=0,1,0/
&DEVC ID='DEVC_26' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.145,-21.125,-1.6 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_27' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.145,-21.125,-1.6 ORIENTATION=1,0,0/
&DEVC ID='DEVC_28' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.145,-21.125,-1.6 ORIENTATION=0,0,1/
&DEVC ID='DEVC_29' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.145,-21.125,-1.6 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_30' QUANTITY='RELATIVE HUMIDITY' XYZ=12.145,-21.125,-1.6/
&DEVC ID='DEVC_31' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=12.145,-21.125,-1.6/
&DEVC ID='DEVC_32' QUANTITY='PRESSURE' XYZ=12.145,-21.125,-1.6/
&DEVC ID='DEVC_33' QUANTITY='TEMPERATURE' XYZ=12.955,-20.525,-1.6/
&DEVC ID='DEVC_34' QUANTITY='VISIBILITY' XYZ=12.955,-20.525,-1.6/
&DEVC ID='DEVC_35' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=12.955,-20.525,-1.6/
&DEVC ID='DEVC_36' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=12.955,-20.525,-1.6/
&DEVC ID='DEVC_37' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=12.955,-20.525,-1.6/
&DEVC ID='DEVC_38' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=12.955,-20.525,-1.6/
&DEVC ID='DEVC_39' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.955,-20.525,-1.6 ORIENTATION=0,1,0/
&DEVC ID='DEVC_40' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.955,-20.525,-1.6 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_41' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.955,-20.525,-1.6 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_42' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.955,-20.525,-1.6 ORIENTATION=1,0,0/
&DEVC ID='DEVC_43' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.955,-20.525,-1.6 ORIENTATION=0,0,1/
&DEVC ID='DEVC_44' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.955,-20.525,-1.6 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_45' QUANTITY='RELATIVE HUMIDITY' XYZ=12.955,-20.525,-1.6/
&DEVC ID='DEVC_46' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=12.955,-20.525,-1.6/
&DEVC ID='DEVC_47' QUANTITY='PRESSURE' XYZ=12.955,-20.525,-1.6/
&DEVC ID='DEVC_48' QUANTITY='TEMPERATURE' XYZ=12.955,-21.125,-1.6/
&DEVC ID='DEVC_49' QUANTITY='VISIBILITY' XYZ=12.955,-21.125,-1.6/
&DEVC ID='DEVC_50' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=12.955,-21.125,-1.6/
&DEVC ID='DEVC_51' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=12.955,-21.125,-1.6/
&DEVC ID='DEVC_52' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=12.955,-21.125,-1.6/
&DEVC ID='DEVC_53' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=12.955,-21.125,-1.6/
&DEVC ID='DEVC_54' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.955,-21.125,-1.6 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_55' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.955,-21.125,-1.6 ORIENTATION=0,1,0/
&DEVC ID='DEVC_56' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.955,-21.125,-1.6 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_57' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.955,-21.125,-1.6 ORIENTATION=1,0,0/
&DEVC ID='DEVC_58' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.955,-21.125,-1.6 ORIENTATION=0,0,1/
&DEVC ID='DEVC_59' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.955,-21.125,-1.6 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_60' QUANTITY='RELATIVE HUMIDITY' XYZ=12.955,-21.125,-1.6/
&DEVC ID='DEVC_61' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=12.955,-21.125,-1.6/
&DEVC ID='DEVC_62' QUANTITY='PRESSURE' XYZ=12.955,-21.125,-1.6/
&DEVC ID='DEVC_63' QUANTITY='TEMPERATURE' XYZ=-2.1,-2.5,-2.25/
&DEVC ID='DEVC_64' QUANTITY='VISIBILITY' XYZ=-2.1,-2.5,-2.25/
&DEVC ID='DEVC_65' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-2.1,-2.5,-2.25/
&DEVC ID='DEVC_66' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-2.1,-2.5,-2.25/
&DEVC ID='DEVC_67' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-2.1,-2.5,-2.25/
&DEVC ID='DEVC_68' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-2.1,-2.5,-2.25/
&DEVC ID='DEVC_69' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.1,-2.5,-2.25 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_70' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.1,-2.5,-2.25 ORIENTATION=0,1,0/
&DEVC ID='DEVC_71' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.1,-2.5,-2.25 ORIENTATION=1,0,0/
&DEVC ID='DEVC_72' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.1,-2.5,-2.25 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_73' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.1,-2.5,-2.25 ORIENTATION=0,0,1/
&DEVC ID='DEVC_74' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.1,-2.5,-2.25 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_75' QUANTITY='RELATIVE HUMIDITY' XYZ=-2.1,-2.5,-2.25/
&DEVC ID='DEVC_76' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-2.1,-2.5,-2.25/
&DEVC ID='DEVC_77' QUANTITY='PRESSURE' XYZ=-2.1,-2.5,-2.25/
&DEVC ID='DEVC_78' QUANTITY='TEMPERATURE' XYZ=-2.1,-1.9,-2.25/
&DEVC ID='DEVC_79' QUANTITY='VISIBILITY' XYZ=-2.1,-1.9,-2.25/
&DEVC ID='DEVC_80' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-2.1,-1.9,-2.25/
&DEVC ID='DEVC_81' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-2.1,-1.9,-2.25/
&DEVC ID='DEVC_82' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-2.1,-1.9,-2.25/
&DEVC ID='DEVC_83' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-2.1,-1.9,-2.25/
&DEVC ID='DEVC_84' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.1,-1.9,-2.25 ORIENTATION=0,1,0/
&DEVC ID='DEVC_85' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.1,-1.9,-2.25 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_86' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.1,-1.9,-2.25 ORIENTATION=1,0,0/
&DEVC ID='DEVC_87' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.1,-1.9,-2.25 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_88' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.1,-1.9,-2.25 ORIENTATION=0,0,1/
&DEVC ID='DEVC_89' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.1,-1.9,-2.25 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_90' QUANTITY='RELATIVE HUMIDITY' XYZ=-2.1,-1.9,-2.25/
&DEVC ID='DEVC_91' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-2.1,-1.9,-2.25/
&DEVC ID='DEVC_92' QUANTITY='PRESSURE' XYZ=-2.1,-1.9,-2.25/
&DEVC ID='DEVC_93' QUANTITY='TEMPERATURE' XYZ=23.55,-2.5,-2.05/
&DEVC ID='DEVC_94' QUANTITY='VISIBILITY' XYZ=23.55,-2.5,-2.05/
&DEVC ID='DEVC_95' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=23.55,-2.5,-2.05/
&DEVC ID='DEVC_96' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=23.55,-2.5,-2.05/
&DEVC ID='DEVC_97' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=23.55,-2.5,-2.05/
&DEVC ID='DEVC_98' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=23.55,-2.5,-2.05/
&DEVC ID='DEVC_99' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.55,-2.5,-2.05 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_100' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.55,-2.5,-2.05 ORIENTATION=0,1,0/
&DEVC ID='DEVC_101' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.55,-2.5,-2.05 ORIENTATION=1,0,0/
&DEVC ID='DEVC_102' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.55,-2.5,-2.05 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_103' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.55,-2.5,-2.05 ORIENTATION=0,0,1/
&DEVC ID='DEVC_104' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.55,-2.5,-2.05 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_105' QUANTITY='RELATIVE HUMIDITY' XYZ=23.55,-2.5,-2.05/
&DEVC ID='DEVC_106' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=23.55,-2.5,-2.05/
&DEVC ID='DEVC_107' QUANTITY='PRESSURE' XYZ=23.55,-2.5,-2.05/
&DEVC ID='DEVC_108' QUANTITY='TEMPERATURE' XYZ=23.55,-1.9,-2.05/
&DEVC ID='DEVC_109' QUANTITY='VISIBILITY' XYZ=23.55,-1.9,-2.05/
&DEVC ID='DEVC_110' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=23.55,-1.9,-2.05/
&DEVC ID='DEVC_111' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=23.55,-1.9,-2.05/
&DEVC ID='DEVC_112' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=23.55,-1.9,-2.05/
&DEVC ID='DEVC_113' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=23.55,-1.9,-2.05/
&DEVC ID='DEVC_114' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.55,-1.9,-2.05 ORIENTATION=0,1,0/
&DEVC ID='DEVC_115' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.55,-1.9,-2.05 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_116' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.55,-1.9,-2.05 ORIENTATION=1,0,0/
&DEVC ID='DEVC_117' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.55,-1.9,-2.05 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_118' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.55,-1.9,-2.05 ORIENTATION=0,0,1/
&DEVC ID='DEVC_119' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.55,-1.9,-2.05 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_120' QUANTITY='RELATIVE HUMIDITY' XYZ=23.55,-1.9,-2.05/
&DEVC ID='DEVC_121' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=23.55,-1.9,-2.05/
&DEVC ID='DEVC_122' QUANTITY='PRESSURE' XYZ=23.55,-1.9,-2.05/
&DEVC ID='DEVC_123' QUANTITY='TEMPERATURE' XYZ=23.6,-8.325,-3.3/
&DEVC ID='DEVC_124' QUANTITY='VISIBILITY' XYZ=23.6,-8.325,-3.3/
&DEVC ID='DEVC_125' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=23.6,-8.325,-3.3/
&DEVC ID='DEVC_126' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=23.6,-8.325,-3.3/
&DEVC ID='DEVC_127' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=23.6,-8.325,-3.3/
&DEVC ID='DEVC_128' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=23.6,-8.325,-3.3/
&DEVC ID='DEVC_129' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.6,-8.325,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_130' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.6,-8.325,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_131' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.6,-8.325,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_132' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.6,-8.325,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_133' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.6,-8.325,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_134' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.6,-8.325,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_135' QUANTITY='RELATIVE HUMIDITY' XYZ=23.6,-8.325,-3.3/
&DEVC ID='DEVC_136' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=23.6,-8.325,-3.3/
&DEVC ID='DEVC_137' QUANTITY='PRESSURE' XYZ=23.6,-8.325,-3.3/
&DEVC ID='DEVC_138' QUANTITY='TEMPERATURE' XYZ=23.6,-7.725,-3.3/
&DEVC ID='DEVC_139' QUANTITY='VISIBILITY' XYZ=23.6,-7.725,-3.3/
&DEVC ID='DEVC_140' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=23.6,-7.725,-3.3/
&DEVC ID='DEVC_141' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=23.6,-7.725,-3.3/
&DEVC ID='DEVC_142' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=23.6,-7.725,-3.3/
&DEVC ID='DEVC_143' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=23.6,-7.725,-3.3/
&DEVC ID='DEVC_144' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.6,-7.725,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_145' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.6,-7.725,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_146' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.6,-7.725,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_147' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.6,-7.725,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_148' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.6,-7.725,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_149' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.6,-7.725,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_150' QUANTITY='RELATIVE HUMIDITY' XYZ=23.6,-7.725,-3.3/
&DEVC ID='DEVC_151' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=23.6,-7.725,-3.3/
&DEVC ID='DEVC_152' QUANTITY='PRESSURE' XYZ=23.6,-7.725,-3.3/
&DEVC ID='DEVC_153' QUANTITY='TEMPERATURE' XYZ=-0.05,-9.3,-3.3/
&DEVC ID='DEVC_154' QUANTITY='VISIBILITY' XYZ=-0.05,-9.3,-3.3/
&DEVC ID='DEVC_155' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-0.05,-9.3,-3.3/
&DEVC ID='DEVC_156' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-0.05,-9.3,-3.3/
&DEVC ID='DEVC_157' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-0.05,-9.3,-3.3/
&DEVC ID='DEVC_158' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-0.05,-9.3,-3.3/
&DEVC ID='DEVC_159' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.05,-9.3,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_160' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.05,-9.3,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_161' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.05,-9.3,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_162' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.05,-9.3,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_163' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.05,-9.3,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_164' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.05,-9.3,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_165' QUANTITY='RELATIVE HUMIDITY' XYZ=-0.05,-9.3,-3.3/
&DEVC ID='DEVC_166' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-0.05,-9.3,-3.3/
&DEVC ID='DEVC_167' QUANTITY='PRESSURE' XYZ=-0.05,-9.3,-3.3/
&DEVC ID='DEVC_168' QUANTITY='TEMPERATURE' XYZ=-0.05,-8.7,-3.3/
&DEVC ID='DEVC_169' QUANTITY='VISIBILITY' XYZ=-0.05,-8.7,-3.3/
&DEVC ID='DEVC_170' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-0.05,-8.7,-3.3/
&DEVC ID='DEVC_171' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-0.05,-8.7,-3.3/
&DEVC ID='DEVC_172' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-0.05,-8.7,-3.3/
&DEVC ID='DEVC_173' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-0.05,-8.7,-3.3/
&DEVC ID='DEVC_174' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.05,-8.7,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_175' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.05,-8.7,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_176' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.05,-8.7,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_177' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.05,-8.7,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_178' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.05,-8.7,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_179' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.05,-8.7,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_180' QUANTITY='RELATIVE HUMIDITY' XYZ=-0.05,-8.7,-3.3/
&DEVC ID='DEVC_181' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-0.05,-8.7,-3.3/
&DEVC ID='DEVC_182' QUANTITY='PRESSURE' XYZ=-0.05,-8.7,-3.3/
&DEVC ID='DEVC_183' QUANTITY='TEMPERATURE' XYZ=3.65,-9.3,-3.3/
&DEVC ID='DEVC_184' QUANTITY='VISIBILITY' XYZ=3.65,-9.3,-3.3/
&DEVC ID='DEVC_185' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=3.65,-9.3,-3.3/
&DEVC ID='DEVC_186' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=3.65,-9.3,-3.3/
&DEVC ID='DEVC_187' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=3.65,-9.3,-3.3/
&DEVC ID='DEVC_188' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=3.65,-9.3,-3.3/
&DEVC ID='DEVC_189' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.65,-9.3,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_190' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.65,-9.3,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_191' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.65,-9.3,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_192' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.65,-9.3,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_193' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.65,-9.3,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_194' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.65,-9.3,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_195' QUANTITY='RELATIVE HUMIDITY' XYZ=3.65,-9.3,-3.3/
&DEVC ID='DEVC_196' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=3.65,-9.3,-3.3/
&DEVC ID='DEVC_197' QUANTITY='PRESSURE' XYZ=3.65,-9.3,-3.3/
&DEVC ID='DEVC_198' QUANTITY='TEMPERATURE' XYZ=3.65,-8.7,-3.3/
&DEVC ID='DEVC_199' QUANTITY='VISIBILITY' XYZ=3.65,-8.7,-3.3/
&DEVC ID='DEVC_200' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=3.65,-8.7,-3.3/
&DEVC ID='DEVC_201' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=3.65,-8.7,-3.3/
&DEVC ID='DEVC_202' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=3.65,-8.7,-3.3/
&DEVC ID='DEVC_203' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=3.65,-8.7,-3.3/
&DEVC ID='DEVC_204' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.65,-8.7,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_205' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.65,-8.7,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_206' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.65,-8.7,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_207' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.65,-8.7,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_208' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.65,-8.7,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_209' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.65,-8.7,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_210' QUANTITY='RELATIVE HUMIDITY' XYZ=3.65,-8.7,-3.3/
&DEVC ID='DEVC_211' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=3.65,-8.7,-3.3/
&DEVC ID='DEVC_212' QUANTITY='PRESSURE' XYZ=3.65,-8.7,-3.3/
&DEVC ID='DEVC_213' QUANTITY='TEMPERATURE' XYZ=6.45,-9.3,-3.3/
&DEVC ID='DEVC_214' QUANTITY='VISIBILITY' XYZ=6.45,-9.3,-3.3/
&DEVC ID='DEVC_215' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=6.45,-9.3,-3.3/
&DEVC ID='DEVC_216' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=6.45,-9.3,-3.3/
&DEVC ID='DEVC_217' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=6.45,-9.3,-3.3/
&DEVC ID='DEVC_218' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=6.45,-9.3,-3.3/
&DEVC ID='DEVC_219' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.45,-9.3,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_220' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.45,-9.3,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_221' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.45,-9.3,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_222' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.45,-9.3,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_223' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.45,-9.3,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_224' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.45,-9.3,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_225' QUANTITY='RELATIVE HUMIDITY' XYZ=6.45,-9.3,-3.3/
&DEVC ID='DEVC_226' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=6.45,-9.3,-3.3/
&DEVC ID='DEVC_227' QUANTITY='PRESSURE' XYZ=6.45,-9.3,-3.3/
&DEVC ID='DEVC_228' QUANTITY='TEMPERATURE' XYZ=6.45,-8.7,-3.3/
&DEVC ID='DEVC_229' QUANTITY='VISIBILITY' XYZ=6.45,-8.7,-3.3/
&DEVC ID='DEVC_230' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=6.45,-8.7,-3.3/
&DEVC ID='DEVC_231' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=6.45,-8.7,-3.3/
&DEVC ID='DEVC_232' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=6.45,-8.7,-3.3/
&DEVC ID='DEVC_233' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=6.45,-8.7,-3.3/
&DEVC ID='DEVC_234' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.45,-8.7,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_235' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.45,-8.7,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_236' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.45,-8.7,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_237' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.45,-8.7,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_238' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.45,-8.7,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_239' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.45,-8.7,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_240' QUANTITY='RELATIVE HUMIDITY' XYZ=6.45,-8.7,-3.3/
&DEVC ID='DEVC_241' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=6.45,-8.7,-3.3/
&DEVC ID='DEVC_242' QUANTITY='PRESSURE' XYZ=6.45,-8.7,-3.3/
&DEVC ID='DEVC_243' QUANTITY='TEMPERATURE' XYZ=9.65,-9.3,-3.3/
&DEVC ID='DEVC_244' QUANTITY='VISIBILITY' XYZ=9.65,-9.3,-3.3/
&DEVC ID='DEVC_245' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=9.65,-9.3,-3.3/
&DEVC ID='DEVC_246' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=9.65,-9.3,-3.3/
&DEVC ID='DEVC_247' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=9.65,-9.3,-3.3/
&DEVC ID='DEVC_248' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=9.65,-9.3,-3.3/
&DEVC ID='DEVC_249' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.65,-9.3,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_250' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.65,-9.3,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_251' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.65,-9.3,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_252' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.65,-9.3,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_253' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.65,-9.3,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_254' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.65,-9.3,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_255' QUANTITY='RELATIVE HUMIDITY' XYZ=9.65,-9.3,-3.3/
&DEVC ID='DEVC_256' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=9.65,-9.3,-3.3/
&DEVC ID='DEVC_257' QUANTITY='PRESSURE' XYZ=9.65,-9.3,-3.3/
&DEVC ID='DEVC_258' QUANTITY='TEMPERATURE' XYZ=9.65,-8.7,-3.3/
&DEVC ID='DEVC_259' QUANTITY='VISIBILITY' XYZ=9.65,-8.7,-3.3/
&DEVC ID='DEVC_260' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=9.65,-8.7,-3.3/
&DEVC ID='DEVC_261' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=9.65,-8.7,-3.3/
&DEVC ID='DEVC_262' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=9.65,-8.7,-3.3/
&DEVC ID='DEVC_263' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=9.65,-8.7,-3.3/
&DEVC ID='DEVC_264' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.65,-8.7,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_265' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.65,-8.7,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_266' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.65,-8.7,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_267' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.65,-8.7,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_268' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.65,-8.7,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_269' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.65,-8.7,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_270' QUANTITY='RELATIVE HUMIDITY' XYZ=9.65,-8.7,-3.3/
&DEVC ID='DEVC_271' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=9.65,-8.7,-3.3/
&DEVC ID='DEVC_272' QUANTITY='PRESSURE' XYZ=9.65,-8.7,-3.3/
&DEVC ID='DEVC_273' QUANTITY='TEMPERATURE' XYZ=-2.05,-4.275,-2.25/
&DEVC ID='DEVC_274' QUANTITY='VISIBILITY' XYZ=-2.05,-4.275,-2.25/
&DEVC ID='DEVC_275' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-2.05,-4.275,-2.25/
&DEVC ID='DEVC_276' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-2.05,-4.275,-2.25/
&DEVC ID='DEVC_277' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-2.05,-4.275,-2.25/
&DEVC ID='DEVC_278' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-2.05,-4.275,-2.25/
&DEVC ID='DEVC_279' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.05,-4.275,-2.25 ORIENTATION=0,1,0/
&DEVC ID='DEVC_280' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.05,-4.275,-2.25 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_281' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.05,-4.275,-2.25 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_282' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.05,-4.275,-2.25 ORIENTATION=1,0,0/
&DEVC ID='DEVC_283' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.05,-4.275,-2.25 ORIENTATION=0,0,1/
&DEVC ID='DEVC_284' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.05,-4.275,-2.25 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_285' QUANTITY='RELATIVE HUMIDITY' XYZ=-2.05,-4.275,-2.25/
&DEVC ID='DEVC_286' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-2.05,-4.275,-2.25/
&DEVC ID='DEVC_287' QUANTITY='PRESSURE' XYZ=-2.05,-4.275,-2.25/
&DEVC ID='DEVC_288' QUANTITY='TEMPERATURE' XYZ=-2.05,-4.875,-2.25/
&DEVC ID='DEVC_289' QUANTITY='VISIBILITY' XYZ=-2.05,-4.875,-2.25/
&DEVC ID='DEVC_290' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-2.05,-4.875,-2.25/
&DEVC ID='DEVC_291' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-2.05,-4.875,-2.25/
&DEVC ID='DEVC_292' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-2.05,-4.875,-2.25/
&DEVC ID='DEVC_293' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-2.05,-4.875,-2.25/
&DEVC ID='DEVC_294' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.05,-4.875,-2.25 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_295' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.05,-4.875,-2.25 ORIENTATION=0,1,0/
&DEVC ID='DEVC_296' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.05,-4.875,-2.25 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_297' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.05,-4.875,-2.25 ORIENTATION=1,0,0/
&DEVC ID='DEVC_298' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.05,-4.875,-2.25 ORIENTATION=0,0,1/
&DEVC ID='DEVC_299' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.05,-4.875,-2.25 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_300' QUANTITY='RELATIVE HUMIDITY' XYZ=-2.05,-4.875,-2.25/
&DEVC ID='DEVC_301' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-2.05,-4.875,-2.25/
&DEVC ID='DEVC_302' QUANTITY='PRESSURE' XYZ=-2.05,-4.875,-2.25/
&DEVC ID='DEVC_303' QUANTITY='TEMPERATURE' XYZ=0.700000040511807,-10.6750006334586,-3.3/
&DEVC ID='DEVC_304' QUANTITY='VISIBILITY' XYZ=0.700000040511807,-10.6750006334586,-3.3/
&DEVC ID='DEVC_305' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=0.700000040511807,-10.6750006334586,-3.3/
&DEVC ID='DEVC_306' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=0.700000040511807,-10.6750006334586,-3.3/
&DEVC ID='DEVC_307' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=0.700000040511807,-10.6750006334586,-3.3/
&DEVC ID='DEVC_308' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=0.700000040511807,-10.6750006334586,-3.3/
&DEVC ID='DEVC_309' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.700000040511807,-10.6750006334586,-3.3 ORIENTATION=1.47316001619658E-07,0.999999999999989,0/
&DEVC ID='DEVC_310' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.700000040511807,-10.6750006334586,-3.3 ORIENTATION=-1.47316001619658E-07,-0.999999999999989,0/
&DEVC ID='DEVC_311' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.700000040511807,-10.6750006334586,-3.3 ORIENTATION=-0.999999999999989,1.47316001619658E-07,0/
&DEVC ID='DEVC_312' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.700000040511807,-10.6750006334586,-3.3 ORIENTATION=0.999999999999989,-1.47316001619658E-07,0/
&DEVC ID='DEVC_313' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.700000040511807,-10.6750006334586,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_314' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.700000040511807,-10.6750006334586,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_315' QUANTITY='RELATIVE HUMIDITY' XYZ=0.700000040511807,-10.6750006334586,-3.3/
&DEVC ID='DEVC_316' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=0.700000040511807,-10.6750006334586,-3.3/
&DEVC ID='DEVC_317' QUANTITY='PRESSURE' XYZ=0.700000040511807,-10.6750006334586,-3.3/
&DEVC ID='DEVC_318' QUANTITY='TEMPERATURE' XYZ=0.699999952122206,-11.2750006334586,-3.3/
&DEVC ID='DEVC_319' QUANTITY='VISIBILITY' XYZ=0.699999952122206,-11.2750006334586,-3.3/
&DEVC ID='DEVC_320' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=0.699999952122206,-11.2750006334586,-3.3/
&DEVC ID='DEVC_321' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=0.699999952122206,-11.2750006334586,-3.3/
&DEVC ID='DEVC_322' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=0.699999952122206,-11.2750006334586,-3.3/
&DEVC ID='DEVC_323' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=0.699999952122206,-11.2750006334586,-3.3/
&DEVC ID='DEVC_324' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.699999952122206,-11.2750006334586,-3.3 ORIENTATION=-1.47316001619658E-07,-0.999999999999989,0/
&DEVC ID='DEVC_325' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.699999952122206,-11.2750006334586,-3.3 ORIENTATION=1.47316001619658E-07,0.999999999999989,0/
&DEVC ID='DEVC_326' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.699999952122206,-11.2750006334586,-3.3 ORIENTATION=-0.999999999999989,1.47316001619658E-07,0/
&DEVC ID='DEVC_327' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.699999952122206,-11.2750006334586,-3.3 ORIENTATION=0.999999999999989,-1.47316001619658E-07,0/
&DEVC ID='DEVC_328' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.699999952122206,-11.2750006334586,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_329' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.699999952122206,-11.2750006334586,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_330' QUANTITY='RELATIVE HUMIDITY' XYZ=0.699999952122206,-11.2750006334586,-3.3/
&DEVC ID='DEVC_331' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=0.699999952122206,-11.2750006334586,-3.3/
&DEVC ID='DEVC_332' QUANTITY='PRESSURE' XYZ=0.699999952122206,-11.2750006334586,-3.3/
&DEVC ID='DEVC_333' QUANTITY='TEMPERATURE' XYZ=3.55000004787754,-10.6750010533091,-3.3/
&DEVC ID='DEVC_334' QUANTITY='VISIBILITY' XYZ=3.55000004787754,-10.6750010533091,-3.3/
&DEVC ID='DEVC_335' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=3.55000004787754,-10.6750010533091,-3.3/
&DEVC ID='DEVC_336' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=3.55000004787754,-10.6750010533091,-3.3/
&DEVC ID='DEVC_337' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=3.55000004787754,-10.6750010533091,-3.3/
&DEVC ID='DEVC_338' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=3.55000004787754,-10.6750010533091,-3.3/
&DEVC ID='DEVC_339' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.55000004787754,-10.6750010533091,-3.3 ORIENTATION=1.47315999399211E-07,0.999999999999989,0/
&DEVC ID='DEVC_340' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.55000004787754,-10.6750010533091,-3.3 ORIENTATION=-1.47315999399211E-07,-0.999999999999989,0/
&DEVC ID='DEVC_341' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.55000004787754,-10.6750010533091,-3.3 ORIENTATION=-0.999999999999989,1.47315999399211E-07,0/
&DEVC ID='DEVC_342' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.55000004787754,-10.6750010533091,-3.3 ORIENTATION=0.999999999999989,-1.47315999399211E-07,0/
&DEVC ID='DEVC_343' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.55000004787754,-10.6750010533091,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_344' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.55000004787754,-10.6750010533091,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_345' QUANTITY='RELATIVE HUMIDITY' XYZ=3.55000004787754,-10.6750010533091,-3.3/
&DEVC ID='DEVC_346' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=3.55000004787754,-10.6750010533091,-3.3/
&DEVC ID='DEVC_347' QUANTITY='PRESSURE' XYZ=3.55000004787754,-10.6750010533091,-3.3/
&DEVC ID='DEVC_348' QUANTITY='TEMPERATURE' XYZ=3.54999995948795,-11.2750010533091,-3.3/
&DEVC ID='DEVC_349' QUANTITY='VISIBILITY' XYZ=3.54999995948795,-11.2750010533091,-3.3/
&DEVC ID='DEVC_350' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=3.54999995948795,-11.2750010533091,-3.3/
&DEVC ID='DEVC_351' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=3.54999995948795,-11.2750010533091,-3.3/
&DEVC ID='DEVC_352' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=3.54999995948795,-11.2750010533091,-3.3/
&DEVC ID='DEVC_353' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=3.54999995948795,-11.2750010533091,-3.3/
&DEVC ID='DEVC_354' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.54999995948795,-11.2750010533091,-3.3 ORIENTATION=-1.47315999399211E-07,-0.999999999999989,0/
&DEVC ID='DEVC_355' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.54999995948795,-11.2750010533091,-3.3 ORIENTATION=1.47315999399211E-07,0.999999999999989,0/
&DEVC ID='DEVC_356' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.54999995948795,-11.2750010533091,-3.3 ORIENTATION=-0.999999999999989,1.47315999399211E-07,0/
&DEVC ID='DEVC_357' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.54999995948795,-11.2750010533091,-3.3 ORIENTATION=0.999999999999989,-1.47315999399211E-07,0/
&DEVC ID='DEVC_358' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.54999995948795,-11.2750010533091,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_359' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.54999995948795,-11.2750010533091,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_360' QUANTITY='RELATIVE HUMIDITY' XYZ=3.54999995948795,-11.2750010533091,-3.3/
&DEVC ID='DEVC_361' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=3.54999995948795,-11.2750010533091,-3.3/
&DEVC ID='DEVC_362' QUANTITY='PRESSURE' XYZ=3.54999995948795,-11.2750010533091,-3.3/
&DEVC ID='DEVC_363' QUANTITY='TEMPERATURE' XYZ=11.5,-12.6,-3.3/
&DEVC ID='DEVC_364' QUANTITY='VISIBILITY' XYZ=11.5,-12.6,-3.3/
&DEVC ID='DEVC_365' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=11.5,-12.6,-3.3/
&DEVC ID='DEVC_366' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=11.5,-12.6,-3.3/
&DEVC ID='DEVC_367' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=11.5,-12.6,-3.3/
&DEVC ID='DEVC_368' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=11.5,-12.6,-3.3/
&DEVC ID='DEVC_369' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5,-12.6,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_370' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5,-12.6,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_371' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5,-12.6,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_372' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5,-12.6,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_373' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5,-12.6,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_374' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=11.5,-12.6,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_375' QUANTITY='RELATIVE HUMIDITY' XYZ=11.5,-12.6,-3.3/
&DEVC ID='DEVC_376' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=11.5,-12.6,-3.3/
&DEVC ID='DEVC_377' QUANTITY='PRESSURE' XYZ=11.5,-12.6,-3.3/
&DEVC ID='DEVC_378' QUANTITY='TEMPERATURE' XYZ=10.9,-12.6,-3.3/
&DEVC ID='DEVC_379' QUANTITY='VISIBILITY' XYZ=10.9,-12.6,-3.3/
&DEVC ID='DEVC_380' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=10.9,-12.6,-3.3/
&DEVC ID='DEVC_381' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=10.9,-12.6,-3.3/
&DEVC ID='DEVC_382' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=10.9,-12.6,-3.3/
&DEVC ID='DEVC_383' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=10.9,-12.6,-3.3/
&DEVC ID='DEVC_384' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.9,-12.6,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_385' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.9,-12.6,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_386' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.9,-12.6,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_387' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.9,-12.6,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_388' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.9,-12.6,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_389' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=10.9,-12.6,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_390' QUANTITY='RELATIVE HUMIDITY' XYZ=10.9,-12.6,-3.3/
&DEVC ID='DEVC_391' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=10.9,-12.6,-3.3/
&DEVC ID='DEVC_392' QUANTITY='PRESSURE' XYZ=10.9,-12.6,-3.3/
&DEVC ID='DEVC_393' QUANTITY='TEMPERATURE' XYZ=15.75,-10.675,-3.3/
&DEVC ID='DEVC_394' QUANTITY='VISIBILITY' XYZ=15.75,-10.675,-3.3/
&DEVC ID='DEVC_395' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=15.75,-10.675,-3.3/
&DEVC ID='DEVC_396' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=15.75,-10.675,-3.3/
&DEVC ID='DEVC_397' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=15.75,-10.675,-3.3/
&DEVC ID='DEVC_398' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=15.75,-10.675,-3.3/
&DEVC ID='DEVC_399' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.75,-10.675,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_400' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.75,-10.675,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_401' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.75,-10.675,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_402' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.75,-10.675,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_403' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.75,-10.675,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_404' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.75,-10.675,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_405' QUANTITY='RELATIVE HUMIDITY' XYZ=15.75,-10.675,-3.3/
&DEVC ID='DEVC_406' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=15.75,-10.675,-3.3/
&DEVC ID='DEVC_407' QUANTITY='PRESSURE' XYZ=15.75,-10.675,-3.3/
&DEVC ID='DEVC_408' QUANTITY='TEMPERATURE' XYZ=15.75,-11.275,-3.3/
&DEVC ID='DEVC_409' QUANTITY='VISIBILITY' XYZ=15.75,-11.275,-3.3/
&DEVC ID='DEVC_410' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=15.75,-11.275,-3.3/
&DEVC ID='DEVC_411' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=15.75,-11.275,-3.3/
&DEVC ID='DEVC_412' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=15.75,-11.275,-3.3/
&DEVC ID='DEVC_413' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=15.75,-11.275,-3.3/
&DEVC ID='DEVC_414' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.75,-11.275,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_415' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.75,-11.275,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_416' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.75,-11.275,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_417' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.75,-11.275,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_418' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.75,-11.275,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_419' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.75,-11.275,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_420' QUANTITY='RELATIVE HUMIDITY' XYZ=15.75,-11.275,-3.3/
&DEVC ID='DEVC_421' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=15.75,-11.275,-3.3/
&DEVC ID='DEVC_422' QUANTITY='PRESSURE' XYZ=15.75,-11.275,-3.3/
&DEVC ID='DEVC_423' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=21.2,-8.55,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_424' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=21.2,-8.55,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_425' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=21.2,-8.55,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_426' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=21.2,-8.55,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_427' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=21.2,-8.55,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_428' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=21.2,-8.55,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_429' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=21.2,-7.85,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_430' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=21.2,-7.85,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_431' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=21.2,-7.85,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_432' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=21.2,-7.85,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_433' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=21.2,-7.85,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_434' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=21.2,-7.85,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_435' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.95,-8.775,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_436' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.95,-8.775,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_437' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.95,-8.775,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_438' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.95,-8.775,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_439' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.95,-8.775,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_440' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.95,-8.775,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_441' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.95,-8.075,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_442' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.95,-8.075,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_443' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.95,-8.075,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_444' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.95,-8.075,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_445' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.95,-8.075,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_446' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.95,-8.075,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_447' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.725,-19.45,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_448' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.725,-19.45,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_449' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.725,-19.45,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_450' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.725,-19.45,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_451' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.725,-19.45,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_452' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.725,-19.45,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_453' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.425,-19.45,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_454' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.425,-19.45,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_455' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.425,-19.45,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_456' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.425,-19.45,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_457' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.425,-19.45,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_458' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-1.425,-19.45,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_459' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=25,-13.95,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_460' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=25,-13.95,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_461' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=25,-13.95,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_462' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=25,-13.95,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_463' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=25,-13.95,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_464' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=25,-13.95,-3.3 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_465' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=25,-13.25,-3.3 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_466' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=25,-13.25,-3.3 ORIENTATION=0,1,0/
&DEVC ID='DEVC_467' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=25,-13.25,-3.3 ORIENTATION=1,0,0/
&DEVC ID='DEVC_468' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=25,-13.25,-3.3 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_469' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=25,-13.25,-3.3 ORIENTATION=0,0,1/
&DEVC ID='DEVC_470' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=25,-13.25,-3.3 ORIENTATION=0,0,-1/
&SLCF QUANTITY='TEMPERATURE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='VISIBILITY' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='RELATIVE HUMIDITY' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='PRESSURE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='INTEGRATED INTENSITY' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='TEMPERATURE' CELL_CENTERED=.True. PBZ=-3.3/
&SLCF QUANTITY='VISIBILITY' CELL_CENTERED=.True. PBZ=-3.3/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' CELL_CENTERED=.True. PBZ=-3.3/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' CELL_CENTERED=.True. PBZ=-3.3/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' CELL_CENTERED=.True. PBZ=-3.3/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' CELL_CENTERED=.True. PBZ=-3.3/
&SLCF QUANTITY='RELATIVE HUMIDITY' CELL_CENTERED=.True. PBZ=-3.3/
&SLCF QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' CELL_CENTERED=.True. PBZ=-3.3/
&SLCF QUANTITY='PRESSURE' CELL_CENTERED=.True. PBZ=-3.3/
&SLCF QUANTITY='INTEGRATED INTENSITY' CELL_CENTERED=.True. PBZ=-3.3/
&SLCF QUANTITY='TEMPERATURE' CELL_CENTERED=.True. PBZ=-2.25/
&SLCF QUANTITY='VISIBILITY' CELL_CENTERED=.True. PBZ=-2.25/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' CELL_CENTERED=.True. PBZ=-2.25/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' CELL_CENTERED=.True. PBZ=-2.25/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' CELL_CENTERED=.True. PBZ=-2.25/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' CELL_CENTERED=.True. PBZ=-2.25/
&SLCF QUANTITY='RELATIVE HUMIDITY' CELL_CENTERED=.True. PBZ=-2.25/
&SLCF QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' CELL_CENTERED=.True. PBZ=-2.25/
&SLCF QUANTITY='PRESSURE' CELL_CENTERED=.True. PBZ=-2.25/
&SLCF QUANTITY='INTEGRATED INTENSITY' CELL_CENTERED=.True. PBZ=-2.25/
&SLCF QUANTITY='TEMPERATURE' CELL_CENTERED=.True. PBZ=-2.05/
&SLCF QUANTITY='VISIBILITY' CELL_CENTERED=.True. PBZ=-2.05/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' CELL_CENTERED=.True. PBZ=-2.05/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' CELL_CENTERED=.True. PBZ=-2.05/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' CELL_CENTERED=.True. PBZ=-2.05/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' CELL_CENTERED=.True. PBZ=-2.05/
&SLCF QUANTITY='RELATIVE HUMIDITY' CELL_CENTERED=.True. PBZ=-2.05/
&SLCF QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' CELL_CENTERED=.True. PBZ=-2.05/
&SLCF QUANTITY='PRESSURE' CELL_CENTERED=.True. PBZ=-2.05/
&SLCF QUANTITY='INTEGRATED INTENSITY' CELL_CENTERED=.True. PBZ=-2.05/
&SLCF QUANTITY='TEMPERATURE' CELL_CENTERED=.True. PBZ=-1.6/
&SLCF QUANTITY='VISIBILITY' CELL_CENTERED=.True. PBZ=-1.6/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' CELL_CENTERED=.True. PBZ=-1.6/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' CELL_CENTERED=.True. PBZ=-1.6/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' CELL_CENTERED=.True. PBZ=-1.6/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' CELL_CENTERED=.True. PBZ=-1.6/
&SLCF QUANTITY='RELATIVE HUMIDITY' CELL_CENTERED=.True. PBZ=-1.6/
&SLCF QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' CELL_CENTERED=.True. PBZ=-1.6/
&SLCF QUANTITY='PRESSURE' CELL_CENTERED=.True. PBZ=-1.6/
&SLCF QUANTITY='INTEGRATED INTENSITY' CELL_CENTERED=.True. PBZ=-1.6/
6559699d27bb4515a60d54e844b58835 (begin)
&SURF ID='SURF_25' HRRPUA=106.478260869565 COLOR='RED' RAMP_Q='RAMP_9'/
&RAMP ID='RAMP_9' T=0 F=0/
&RAMP ID='RAMP_9' T=5.025 F=0.00029995589180702/
&RAMP ID='RAMP_9' T=6.432 F=0.000491447733136622/
&RAMP ID='RAMP_9' T=8.233 F=0.00080519579003356/
&RAMP ID='RAMP_9' T=10.537 F=0.00131892234110141/
&RAMP ID='RAMP_9' T=13.487 F=0.00216080700799885/
&RAMP ID='RAMP_9' T=17.263 F=0.00354011855016846/
&RAMP ID='RAMP_9' T=22.095 F=0.00579926929984009/
&RAMP ID='RAMP_9' T=28.28 F=0.00950044777514043/
&RAMP ID='RAMP_9' T=36.197 F=0.0155643296409294/
&RAMP ID='RAMP_9' T=46.33 F=0.0254982200692273/
&RAMP ID='RAMP_9' T=59.299 F=0.0417714935575518/
&RAMP ID='RAMP_9' T=75.899 F=0.0684317068617659/
&RAMP ID='RAMP_9' T=97.145 F=0.112105306376433/
&RAMP ID='RAMP_9' T=124.339 F=0.183653836504712/
&RAMP ID='RAMP_9' T=159.146 F=0.300868499166966/
&RAMP ID='RAMP_9' T=166.017 F=0.330484332835146/
&RAMP ID='RAMP_9' T=167.017 F=0.167397299125198/
&RAMP ID='RAMP_9' T=203.697 F=0.246447566840874/
&RAMP ID='RAMP_9' T=260.719 F=0.40373893439234/
&RAMP ID='RAMP_9' T=290.14 F=0.5/
&VENT XB=6.2,10.8,-19.6,-16,-4.6,-4.6 SURF_ID='SURF_25' CTRL_ID='CTRL_9'/
&CTRL ID='CTRL_9' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_10' LATCH=.False./
&RAMP ID='RAMP_10' T=-1 F=-1/
&RAMP ID='RAMP_10' T=1 F=1/
6559699d27bb4515a60d54e844b58835 (end)
&SLCF QUANTITY='EXTINCTION COEFFICIENT' CELL_CENTERED=.True. PBZ=-1.5/
b42e3bf10cbe43c18b9002601ded0ffc (begin)
&CTRL ID='CTRL_10' FUNCTION_TYPE='EXTERNAL'/
&CTRL ID='CTRL_11' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='CTRL_10' DELAY=20/
b42e3bf10cbe43c18b9002601ded0ffc (end)
&CTRL ID='DetectorsTrigger' FUNCTION_TYPE='ANY' INPUT_ID(1:1)='CTRL_11'/
&CTRL ID='AlwaysDisabled' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_11'/
&RAMP ID='RAMP_11' T=-2 F=-1/
&RAMP ID='RAMP_11' T=-1 F=-1/
&CTRL ID='DetectorKill' FUNCTION_TYPE='KILL' INPUT_ID(1:1)='AlwaysDisabled'/
&CTRL ID='DetectorRestart' FUNCTION_TYPE='RESTART' INPUT_ID(1:1)='AlwaysDisabled'/
&BNDF QUANTITY='INCIDENT HEAT FLUX'/
&BNDF QUANTITY='WALL TEMPERATURE'/
c544987cabab48d0962e559d84d48391 (begin)
&SURF ID='SURF_26' VEL=9.54861111111111 VEL_T=-1.40666285244214E-06,0 RGB=102,1,1/
&DEVC ID='DEVC_1' QUANTITY='TIME' SETPOINT=130 XYZ=4.58102608941996,-10.8000012051957,-2.75/
&VENT XB=4.4,4.8,-10.8,-10.8,-3,-2.6 IOR=2 SURF_ID='SURF_26' DEVC_ID='DEVC_1'/
c544987cabab48d0962e559d84d48391 (end)
d536c1f48643414489f591078c13fcec (begin)
&SURF ID='SURF_27' VEL=-3.08641975308642 VEL_T=4.54678857180712E-07,0 RGB=102,1,1/
&DEVC ID='DEVC_2' QUANTITY='TIME' SETPOINT=160 XYZ=-3.11544555660283,-10.8000000713826,-4.55/
&VENT XB=-3.4,-2.8,-10.8,-10.8,-4.8,-4.2 IOR=2 SURF_ID='SURF_27' DEVC_ID='DEVC_2'/
d536c1f48643414489f591078c13fcec (end)
&TAIL /

RAMP_1	39e0ffa03c4345f7a681a8e3138d60d4
RAMP_2	f3c118728539408d959d212ca99a2298
RAMP_3	9dd7f27555e448eca1f791d92d92667a
RAMP_4	b1a94c694b9148ef8d96bb09e0b424ea
RAMP_5	a981c85f0e654825acd2a0ea2c545779
RAMP_6	aab0f5016f6748888d2baacd43629345
RAMP_7	c904bb32b6294214a3003ea243a248f0
RAMP_8	daeb5e3428a2458298828309abc2e722
RAMP_9	6559699d27bb4515a60d54e844b58835
SURF_25	6559699d27bb4515a60d54e844b58835
DEVC_1	c544987cabab48d0962e559d84d48391
DEVC_2	d536c1f48643414489f591078c13fcec
MATL_1	Beton (Zelenyj)
MATL_2	Gipsokarton
MATL_3	Beton
MATL_4	! Kirpichnaya stena
MATL_5	Magazin
MATL_6	Alyuminij
MATL_7	! Ventfasad na termoprofile
SPEC_1	Magazin
DEVC_3	851ca9db80184b15ada994accae8a9ff	1
DEVC_4	851ca9db80184b15ada994accae8a9ff	1
DEVC_5	851ca9db80184b15ada994accae8a9ff	1
DEVC_6	851ca9db80184b15ada994accae8a9ff	1
DEVC_7	851ca9db80184b15ada994accae8a9ff	1
DEVC_8	851ca9db80184b15ada994accae8a9ff	1
DEVC_9	851ca9db80184b15ada994accae8a9ff	1
DEVC_10	851ca9db80184b15ada994accae8a9ff	1
DEVC_11	851ca9db80184b15ada994accae8a9ff	1
DEVC_12	851ca9db80184b15ada994accae8a9ff	1
DEVC_13	851ca9db80184b15ada994accae8a9ff	1
DEVC_14	851ca9db80184b15ada994accae8a9ff	1
DEVC_15	851ca9db80184b15ada994accae8a9ff	1
DEVC_16	851ca9db80184b15ada994accae8a9ff	1
DEVC_17	851ca9db80184b15ada994accae8a9ff	1
DEVC_18	851ca9db80184b15ada994accae8a9ff	2
DEVC_19	851ca9db80184b15ada994accae8a9ff	2
DEVC_20	851ca9db80184b15ada994accae8a9ff	2
DEVC_21	851ca9db80184b15ada994accae8a9ff	2
DEVC_22	851ca9db80184b15ada994accae8a9ff	2
DEVC_23	851ca9db80184b15ada994accae8a9ff	2
DEVC_24	851ca9db80184b15ada994accae8a9ff	2
DEVC_25	851ca9db80184b15ada994accae8a9ff	2
DEVC_26	851ca9db80184b15ada994accae8a9ff	2
DEVC_27	851ca9db80184b15ada994accae8a9ff	2
DEVC_28	851ca9db80184b15ada994accae8a9ff	2
DEVC_29	851ca9db80184b15ada994accae8a9ff	2
DEVC_30	851ca9db80184b15ada994accae8a9ff	2
DEVC_31	851ca9db80184b15ada994accae8a9ff	2
DEVC_32	851ca9db80184b15ada994accae8a9ff	2
DEVC_33	851ca9db80184b15ada994accae8a9ff	3
DEVC_34	851ca9db80184b15ada994accae8a9ff	3
DEVC_35	851ca9db80184b15ada994accae8a9ff	3
DEVC_36	851ca9db80184b15ada994accae8a9ff	3
DEVC_37	851ca9db80184b15ada994accae8a9ff	3
DEVC_38	851ca9db80184b15ada994accae8a9ff	3
DEVC_39	851ca9db80184b15ada994accae8a9ff	3
DEVC_40	851ca9db80184b15ada994accae8a9ff	3
DEVC_41	851ca9db80184b15ada994accae8a9ff	3
DEVC_42	851ca9db80184b15ada994accae8a9ff	3
DEVC_43	851ca9db80184b15ada994accae8a9ff	3
DEVC_44	851ca9db80184b15ada994accae8a9ff	3
DEVC_45	851ca9db80184b15ada994accae8a9ff	3
DEVC_46	851ca9db80184b15ada994accae8a9ff	3
DEVC_47	851ca9db80184b15ada994accae8a9ff	3
DEVC_48	851ca9db80184b15ada994accae8a9ff	4
DEVC_49	851ca9db80184b15ada994accae8a9ff	4
DEVC_50	851ca9db80184b15ada994accae8a9ff	4
DEVC_51	851ca9db80184b15ada994accae8a9ff	4
DEVC_52	851ca9db80184b15ada994accae8a9ff	4
DEVC_53	851ca9db80184b15ada994accae8a9ff	4
DEVC_54	851ca9db80184b15ada994accae8a9ff	4
DEVC_55	851ca9db80184b15ada994accae8a9ff	4
DEVC_56	851ca9db80184b15ada994accae8a9ff	4
DEVC_57	851ca9db80184b15ada994accae8a9ff	4
DEVC_58	851ca9db80184b15ada994accae8a9ff	4
DEVC_59	851ca9db80184b15ada994accae8a9ff	4
DEVC_60	851ca9db80184b15ada994accae8a9ff	4
DEVC_61	851ca9db80184b15ada994accae8a9ff	4
DEVC_62	851ca9db80184b15ada994accae8a9ff	4
DEVC_63	53c2a552cd914aa1a657d5207601fe58	1
DEVC_64	53c2a552cd914aa1a657d5207601fe58	1
DEVC_65	53c2a552cd914aa1a657d5207601fe58	1
DEVC_66	53c2a552cd914aa1a657d5207601fe58	1
DEVC_67	53c2a552cd914aa1a657d5207601fe58	1
DEVC_68	53c2a552cd914aa1a657d5207601fe58	1
DEVC_69	53c2a552cd914aa1a657d5207601fe58	1
DEVC_70	53c2a552cd914aa1a657d5207601fe58	1
DEVC_71	53c2a552cd914aa1a657d5207601fe58	1
DEVC_72	53c2a552cd914aa1a657d5207601fe58	1
DEVC_73	53c2a552cd914aa1a657d5207601fe58	1
DEVC_74	53c2a552cd914aa1a657d5207601fe58	1
DEVC_75	53c2a552cd914aa1a657d5207601fe58	1
DEVC_76	53c2a552cd914aa1a657d5207601fe58	1
DEVC_77	53c2a552cd914aa1a657d5207601fe58	1
DEVC_78	53c2a552cd914aa1a657d5207601fe58	2
DEVC_79	53c2a552cd914aa1a657d5207601fe58	2
DEVC_80	53c2a552cd914aa1a657d5207601fe58	2
DEVC_81	53c2a552cd914aa1a657d5207601fe58	2
DEVC_82	53c2a552cd914aa1a657d5207601fe58	2
DEVC_83	53c2a552cd914aa1a657d5207601fe58	2
DEVC_84	53c2a552cd914aa1a657d5207601fe58	2
DEVC_85	53c2a552cd914aa1a657d5207601fe58	2
DEVC_86	53c2a552cd914aa1a657d5207601fe58	2
DEVC_87	53c2a552cd914aa1a657d5207601fe58	2
DEVC_88	53c2a552cd914aa1a657d5207601fe58	2
DEVC_89	53c2a552cd914aa1a657d5207601fe58	2
DEVC_90	53c2a552cd914aa1a657d5207601fe58	2
DEVC_91	53c2a552cd914aa1a657d5207601fe58	2
DEVC_92	53c2a552cd914aa1a657d5207601fe58	2
DEVC_93	27cb07951b1c44c3af950ae1246c1968	1
DEVC_94	27cb07951b1c44c3af950ae1246c1968	1
DEVC_95	27cb07951b1c44c3af950ae1246c1968	1
DEVC_96	27cb07951b1c44c3af950ae1246c1968	1
DEVC_97	27cb07951b1c44c3af950ae1246c1968	1
DEVC_98	27cb07951b1c44c3af950ae1246c1968	1
DEVC_99	27cb07951b1c44c3af950ae1246c1968	1
DEVC_100	27cb07951b1c44c3af950ae1246c1968	1
DEVC_101	27cb07951b1c44c3af950ae1246c1968	1
DEVC_102	27cb07951b1c44c3af950ae1246c1968	1
DEVC_103	27cb07951b1c44c3af950ae1246c1968	1
DEVC_104	27cb07951b1c44c3af950ae1246c1968	1
DEVC_105	27cb07951b1c44c3af950ae1246c1968	1
DEVC_106	27cb07951b1c44c3af950ae1246c1968	1
DEVC_107	27cb07951b1c44c3af950ae1246c1968	1
DEVC_108	27cb07951b1c44c3af950ae1246c1968	2
DEVC_109	27cb07951b1c44c3af950ae1246c1968	2
DEVC_110	27cb07951b1c44c3af950ae1246c1968	2
DEVC_111	27cb07951b1c44c3af950ae1246c1968	2
DEVC_112	27cb07951b1c44c3af950ae1246c1968	2
DEVC_113	27cb07951b1c44c3af950ae1246c1968	2
DEVC_114	27cb07951b1c44c3af950ae1246c1968	2
DEVC_115	27cb07951b1c44c3af950ae1246c1968	2
DEVC_116	27cb07951b1c44c3af950ae1246c1968	2
DEVC_117	27cb07951b1c44c3af950ae1246c1968	2
DEVC_118	27cb07951b1c44c3af950ae1246c1968	2
DEVC_119	27cb07951b1c44c3af950ae1246c1968	2
DEVC_120	27cb07951b1c44c3af950ae1246c1968	2
DEVC_121	27cb07951b1c44c3af950ae1246c1968	2
DEVC_122	27cb07951b1c44c3af950ae1246c1968	2
DEVC_123	39e0ffa03c4345f7a681a8e3138d60d4	1
DEVC_124	39e0ffa03c4345f7a681a8e3138d60d4	1
DEVC_125	39e0ffa03c4345f7a681a8e3138d60d4	1
DEVC_126	39e0ffa03c4345f7a681a8e3138d60d4	1
DEVC_127	39e0ffa03c4345f7a681a8e3138d60d4	1
DEVC_128	39e0ffa03c4345f7a681a8e3138d60d4	1
DEVC_129	39e0ffa03c4345f7a681a8e3138d60d4	1
DEVC_130	39e0ffa03c4345f7a681a8e3138d60d4	1
DEVC_131	39e0ffa03c4345f7a681a8e3138d60d4	1
DEVC_132	39e0ffa03c4345f7a681a8e3138d60d4	1
DEVC_133	39e0ffa03c4345f7a681a8e3138d60d4	1
DEVC_134	39e0ffa03c4345f7a681a8e3138d60d4	1
DEVC_135	39e0ffa03c4345f7a681a8e3138d60d4	1
DEVC_136	39e0ffa03c4345f7a681a8e3138d60d4	1
DEVC_137	39e0ffa03c4345f7a681a8e3138d60d4	1
DEVC_138	39e0ffa03c4345f7a681a8e3138d60d4	2
DEVC_139	39e0ffa03c4345f7a681a8e3138d60d4	2
DEVC_140	39e0ffa03c4345f7a681a8e3138d60d4	2
DEVC_141	39e0ffa03c4345f7a681a8e3138d60d4	2
DEVC_142	39e0ffa03c4345f7a681a8e3138d60d4	2
DEVC_143	39e0ffa03c4345f7a681a8e3138d60d4	2
DEVC_144	39e0ffa03c4345f7a681a8e3138d60d4	2
DEVC_145	39e0ffa03c4345f7a681a8e3138d60d4	2
DEVC_146	39e0ffa03c4345f7a681a8e3138d60d4	2
DEVC_147	39e0ffa03c4345f7a681a8e3138d60d4	2
DEVC_148	39e0ffa03c4345f7a681a8e3138d60d4	2
DEVC_149	39e0ffa03c4345f7a681a8e3138d60d4	2
DEVC_150	39e0ffa03c4345f7a681a8e3138d60d4	2
DEVC_151	39e0ffa03c4345f7a681a8e3138d60d4	2
DEVC_152	39e0ffa03c4345f7a681a8e3138d60d4	2
DEVC_153	9dd7f27555e448eca1f791d92d92667a	1
DEVC_154	9dd7f27555e448eca1f791d92d92667a	1
DEVC_155	9dd7f27555e448eca1f791d92d92667a	1
DEVC_156	9dd7f27555e448eca1f791d92d92667a	1
DEVC_157	9dd7f27555e448eca1f791d92d92667a	1
DEVC_158	9dd7f27555e448eca1f791d92d92667a	1
DEVC_159	9dd7f27555e448eca1f791d92d92667a	1
DEVC_160	9dd7f27555e448eca1f791d92d92667a	1
DEVC_161	9dd7f27555e448eca1f791d92d92667a	1
DEVC_162	9dd7f27555e448eca1f791d92d92667a	1
DEVC_163	9dd7f27555e448eca1f791d92d92667a	1
DEVC_164	9dd7f27555e448eca1f791d92d92667a	1
DEVC_165	9dd7f27555e448eca1f791d92d92667a	1
DEVC_166	9dd7f27555e448eca1f791d92d92667a	1
DEVC_167	9dd7f27555e448eca1f791d92d92667a	1
DEVC_168	9dd7f27555e448eca1f791d92d92667a	2
DEVC_169	9dd7f27555e448eca1f791d92d92667a	2
DEVC_170	9dd7f27555e448eca1f791d92d92667a	2
DEVC_171	9dd7f27555e448eca1f791d92d92667a	2
DEVC_172	9dd7f27555e448eca1f791d92d92667a	2
DEVC_173	9dd7f27555e448eca1f791d92d92667a	2
DEVC_174	9dd7f27555e448eca1f791d92d92667a	2
DEVC_175	9dd7f27555e448eca1f791d92d92667a	2
DEVC_176	9dd7f27555e448eca1f791d92d92667a	2
DEVC_177	9dd7f27555e448eca1f791d92d92667a	2
DEVC_178	9dd7f27555e448eca1f791d92d92667a	2
DEVC_179	9dd7f27555e448eca1f791d92d92667a	2
DEVC_180	9dd7f27555e448eca1f791d92d92667a	2
DEVC_181	9dd7f27555e448eca1f791d92d92667a	2
DEVC_182	9dd7f27555e448eca1f791d92d92667a	2
DEVC_183	b1a94c694b9148ef8d96bb09e0b424ea	1
DEVC_184	b1a94c694b9148ef8d96bb09e0b424ea	1
DEVC_185	b1a94c694b9148ef8d96bb09e0b424ea	1
DEVC_186	b1a94c694b9148ef8d96bb09e0b424ea	1
DEVC_187	b1a94c694b9148ef8d96bb09e0b424ea	1
DEVC_188	b1a94c694b9148ef8d96bb09e0b424ea	1
DEVC_189	b1a94c694b9148ef8d96bb09e0b424ea	1
DEVC_190	b1a94c694b9148ef8d96bb09e0b424ea	1
DEVC_191	b1a94c694b9148ef8d96bb09e0b424ea	1
DEVC_192	b1a94c694b9148ef8d96bb09e0b424ea	1
DEVC_193	b1a94c694b9148ef8d96bb09e0b424ea	1
DEVC_194	b1a94c694b9148ef8d96bb09e0b424ea	1
DEVC_195	b1a94c694b9148ef8d96bb09e0b424ea	1
DEVC_196	b1a94c694b9148ef8d96bb09e0b424ea	1
DEVC_197	b1a94c694b9148ef8d96bb09e0b424ea	1
DEVC_198	b1a94c694b9148ef8d96bb09e0b424ea	2
DEVC_199	b1a94c694b9148ef8d96bb09e0b424ea	2
DEVC_200	b1a94c694b9148ef8d96bb09e0b424ea	2
DEVC_201	b1a94c694b9148ef8d96bb09e0b424ea	2
DEVC_202	b1a94c694b9148ef8d96bb09e0b424ea	2
DEVC_203	b1a94c694b9148ef8d96bb09e0b424ea	2
DEVC_204	b1a94c694b9148ef8d96bb09e0b424ea	2
DEVC_205	b1a94c694b9148ef8d96bb09e0b424ea	2
DEVC_206	b1a94c694b9148ef8d96bb09e0b424ea	2
DEVC_207	b1a94c694b9148ef8d96bb09e0b424ea	2
DEVC_208	b1a94c694b9148ef8d96bb09e0b424ea	2
DEVC_209	b1a94c694b9148ef8d96bb09e0b424ea	2
DEVC_210	b1a94c694b9148ef8d96bb09e0b424ea	2
DEVC_211	b1a94c694b9148ef8d96bb09e0b424ea	2
DEVC_212	b1a94c694b9148ef8d96bb09e0b424ea	2
DEVC_213	a981c85f0e654825acd2a0ea2c545779	1
DEVC_214	a981c85f0e654825acd2a0ea2c545779	1
DEVC_215	a981c85f0e654825acd2a0ea2c545779	1
DEVC_216	a981c85f0e654825acd2a0ea2c545779	1
DEVC_217	a981c85f0e654825acd2a0ea2c545779	1
DEVC_218	a981c85f0e654825acd2a0ea2c545779	1
DEVC_219	a981c85f0e654825acd2a0ea2c545779	1
DEVC_220	a981c85f0e654825acd2a0ea2c545779	1
DEVC_221	a981c85f0e654825acd2a0ea2c545779	1
DEVC_222	a981c85f0e654825acd2a0ea2c545779	1
DEVC_223	a981c85f0e654825acd2a0ea2c545779	1
DEVC_224	a981c85f0e654825acd2a0ea2c545779	1
DEVC_225	a981c85f0e654825acd2a0ea2c545779	1
DEVC_226	a981c85f0e654825acd2a0ea2c545779	1
DEVC_227	a981c85f0e654825acd2a0ea2c545779	1
DEVC_228	a981c85f0e654825acd2a0ea2c545779	2
DEVC_229	a981c85f0e654825acd2a0ea2c545779	2
DEVC_230	a981c85f0e654825acd2a0ea2c545779	2
DEVC_231	a981c85f0e654825acd2a0ea2c545779	2
DEVC_232	a981c85f0e654825acd2a0ea2c545779	2
DEVC_233	a981c85f0e654825acd2a0ea2c545779	2
DEVC_234	a981c85f0e654825acd2a0ea2c545779	2
DEVC_235	a981c85f0e654825acd2a0ea2c545779	2
DEVC_236	a981c85f0e654825acd2a0ea2c545779	2
DEVC_237	a981c85f0e654825acd2a0ea2c545779	2
DEVC_238	a981c85f0e654825acd2a0ea2c545779	2
DEVC_239	a981c85f0e654825acd2a0ea2c545779	2
DEVC_240	a981c85f0e654825acd2a0ea2c545779	2
DEVC_241	a981c85f0e654825acd2a0ea2c545779	2
DEVC_242	a981c85f0e654825acd2a0ea2c545779	2
DEVC_243	aab0f5016f6748888d2baacd43629345	1
DEVC_244	aab0f5016f6748888d2baacd43629345	1
DEVC_245	aab0f5016f6748888d2baacd43629345	1
DEVC_246	aab0f5016f6748888d2baacd43629345	1
DEVC_247	aab0f5016f6748888d2baacd43629345	1
DEVC_248	aab0f5016f6748888d2baacd43629345	1
DEVC_249	aab0f5016f6748888d2baacd43629345	1
DEVC_250	aab0f5016f6748888d2baacd43629345	1
DEVC_251	aab0f5016f6748888d2baacd43629345	1
DEVC_252	aab0f5016f6748888d2baacd43629345	1
DEVC_253	aab0f5016f6748888d2baacd43629345	1
DEVC_254	aab0f5016f6748888d2baacd43629345	1
DEVC_255	aab0f5016f6748888d2baacd43629345	1
DEVC_256	aab0f5016f6748888d2baacd43629345	1
DEVC_257	aab0f5016f6748888d2baacd43629345	1
DEVC_258	aab0f5016f6748888d2baacd43629345	2
DEVC_259	aab0f5016f6748888d2baacd43629345	2
DEVC_260	aab0f5016f6748888d2baacd43629345	2
DEVC_261	aab0f5016f6748888d2baacd43629345	2
DEVC_262	aab0f5016f6748888d2baacd43629345	2
DEVC_263	aab0f5016f6748888d2baacd43629345	2
DEVC_264	aab0f5016f6748888d2baacd43629345	2
DEVC_265	aab0f5016f6748888d2baacd43629345	2
DEVC_266	aab0f5016f6748888d2baacd43629345	2
DEVC_267	aab0f5016f6748888d2baacd43629345	2
DEVC_268	aab0f5016f6748888d2baacd43629345	2
DEVC_269	aab0f5016f6748888d2baacd43629345	2
DEVC_270	aab0f5016f6748888d2baacd43629345	2
DEVC_271	aab0f5016f6748888d2baacd43629345	2
DEVC_272	aab0f5016f6748888d2baacd43629345	2
DEVC_273	a4f2a3407bc14270b02128afcb7047ae	1
DEVC_274	a4f2a3407bc14270b02128afcb7047ae	1
DEVC_275	a4f2a3407bc14270b02128afcb7047ae	1
DEVC_276	a4f2a3407bc14270b02128afcb7047ae	1
DEVC_277	a4f2a3407bc14270b02128afcb7047ae	1
DEVC_278	a4f2a3407bc14270b02128afcb7047ae	1
DEVC_279	a4f2a3407bc14270b02128afcb7047ae	1
DEVC_280	a4f2a3407bc14270b02128afcb7047ae	1
DEVC_281	a4f2a3407bc14270b02128afcb7047ae	1
DEVC_282	a4f2a3407bc14270b02128afcb7047ae	1
DEVC_283	a4f2a3407bc14270b02128afcb7047ae	1
DEVC_284	a4f2a3407bc14270b02128afcb7047ae	1
DEVC_285	a4f2a3407bc14270b02128afcb7047ae	1
DEVC_286	a4f2a3407bc14270b02128afcb7047ae	1
DEVC_287	a4f2a3407bc14270b02128afcb7047ae	1
DEVC_288	a4f2a3407bc14270b02128afcb7047ae	2
DEVC_289	a4f2a3407bc14270b02128afcb7047ae	2
DEVC_290	a4f2a3407bc14270b02128afcb7047ae	2
DEVC_291	a4f2a3407bc14270b02128afcb7047ae	2
DEVC_292	a4f2a3407bc14270b02128afcb7047ae	2
DEVC_293	a4f2a3407bc14270b02128afcb7047ae	2
DEVC_294	a4f2a3407bc14270b02128afcb7047ae	2
DEVC_295	a4f2a3407bc14270b02128afcb7047ae	2
DEVC_296	a4f2a3407bc14270b02128afcb7047ae	2
DEVC_297	a4f2a3407bc14270b02128afcb7047ae	2
DEVC_298	a4f2a3407bc14270b02128afcb7047ae	2
DEVC_299	a4f2a3407bc14270b02128afcb7047ae	2
DEVC_300	a4f2a3407bc14270b02128afcb7047ae	2
DEVC_301	a4f2a3407bc14270b02128afcb7047ae	2
DEVC_302	a4f2a3407bc14270b02128afcb7047ae	2
DEVC_303	c904bb32b6294214a3003ea243a248f0	1
DEVC_304	c904bb32b6294214a3003ea243a248f0	1
DEVC_305	c904bb32b6294214a3003ea243a248f0	1
DEVC_306	c904bb32b6294214a3003ea243a248f0	1
DEVC_307	c904bb32b6294214a3003ea243a248f0	1
DEVC_308	c904bb32b6294214a3003ea243a248f0	1
DEVC_309	c904bb32b6294214a3003ea243a248f0	1
DEVC_310	c904bb32b6294214a3003ea243a248f0	1
DEVC_311	c904bb32b6294214a3003ea243a248f0	1
DEVC_312	c904bb32b6294214a3003ea243a248f0	1
DEVC_313	c904bb32b6294214a3003ea243a248f0	1
DEVC_314	c904bb32b6294214a3003ea243a248f0	1
DEVC_315	c904bb32b6294214a3003ea243a248f0	1
DEVC_316	c904bb32b6294214a3003ea243a248f0	1
DEVC_317	c904bb32b6294214a3003ea243a248f0	1
DEVC_318	c904bb32b6294214a3003ea243a248f0	2
DEVC_319	c904bb32b6294214a3003ea243a248f0	2
DEVC_320	c904bb32b6294214a3003ea243a248f0	2
DEVC_321	c904bb32b6294214a3003ea243a248f0	2
DEVC_322	c904bb32b6294214a3003ea243a248f0	2
DEVC_323	c904bb32b6294214a3003ea243a248f0	2
DEVC_324	c904bb32b6294214a3003ea243a248f0	2
DEVC_325	c904bb32b6294214a3003ea243a248f0	2
DEVC_326	c904bb32b6294214a3003ea243a248f0	2
DEVC_327	c904bb32b6294214a3003ea243a248f0	2
DEVC_328	c904bb32b6294214a3003ea243a248f0	2
DEVC_329	c904bb32b6294214a3003ea243a248f0	2
DEVC_330	c904bb32b6294214a3003ea243a248f0	2
DEVC_331	c904bb32b6294214a3003ea243a248f0	2
DEVC_332	c904bb32b6294214a3003ea243a248f0	2
DEVC_333	fbfa2cd55c6143019d78873fa835eb82	1
DEVC_334	fbfa2cd55c6143019d78873fa835eb82	1
DEVC_335	fbfa2cd55c6143019d78873fa835eb82	1
DEVC_336	fbfa2cd55c6143019d78873fa835eb82	1
DEVC_337	fbfa2cd55c6143019d78873fa835eb82	1
DEVC_338	fbfa2cd55c6143019d78873fa835eb82	1
DEVC_339	fbfa2cd55c6143019d78873fa835eb82	1
DEVC_340	fbfa2cd55c6143019d78873fa835eb82	1
DEVC_341	fbfa2cd55c6143019d78873fa835eb82	1
DEVC_342	fbfa2cd55c6143019d78873fa835eb82	1
DEVC_343	fbfa2cd55c6143019d78873fa835eb82	1
DEVC_344	fbfa2cd55c6143019d78873fa835eb82	1
DEVC_345	fbfa2cd55c6143019d78873fa835eb82	1
DEVC_346	fbfa2cd55c6143019d78873fa835eb82	1
DEVC_347	fbfa2cd55c6143019d78873fa835eb82	1
DEVC_348	fbfa2cd55c6143019d78873fa835eb82	2
DEVC_349	fbfa2cd55c6143019d78873fa835eb82	2
DEVC_350	fbfa2cd55c6143019d78873fa835eb82	2
DEVC_351	fbfa2cd55c6143019d78873fa835eb82	2
DEVC_352	fbfa2cd55c6143019d78873fa835eb82	2
DEVC_353	fbfa2cd55c6143019d78873fa835eb82	2
DEVC_354	fbfa2cd55c6143019d78873fa835eb82	2
DEVC_355	fbfa2cd55c6143019d78873fa835eb82	2
DEVC_356	fbfa2cd55c6143019d78873fa835eb82	2
DEVC_357	fbfa2cd55c6143019d78873fa835eb82	2
DEVC_358	fbfa2cd55c6143019d78873fa835eb82	2
DEVC_359	fbfa2cd55c6143019d78873fa835eb82	2
DEVC_360	fbfa2cd55c6143019d78873fa835eb82	2
DEVC_361	fbfa2cd55c6143019d78873fa835eb82	2
DEVC_362	fbfa2cd55c6143019d78873fa835eb82	2
DEVC_363	8271348f019646db949d201793116daa	1
DEVC_364	8271348f019646db949d201793116daa	1
DEVC_365	8271348f019646db949d201793116daa	1
DEVC_366	8271348f019646db949d201793116daa	1
DEVC_367	8271348f019646db949d201793116daa	1
DEVC_368	8271348f019646db949d201793116daa	1
DEVC_369	8271348f019646db949d201793116daa	1
DEVC_370	8271348f019646db949d201793116daa	1
DEVC_371	8271348f019646db949d201793116daa	1
DEVC_372	8271348f019646db949d201793116daa	1
DEVC_373	8271348f019646db949d201793116daa	1
DEVC_374	8271348f019646db949d201793116daa	1
DEVC_375	8271348f019646db949d201793116daa	1
DEVC_376	8271348f019646db949d201793116daa	1
DEVC_377	8271348f019646db949d201793116daa	1
DEVC_378	8271348f019646db949d201793116daa	2
DEVC_379	8271348f019646db949d201793116daa	2
DEVC_380	8271348f019646db949d201793116daa	2
DEVC_381	8271348f019646db949d201793116daa	2
DEVC_382	8271348f019646db949d201793116daa	2
DEVC_383	8271348f019646db949d201793116daa	2
DEVC_384	8271348f019646db949d201793116daa	2
DEVC_385	8271348f019646db949d201793116daa	2
DEVC_386	8271348f019646db949d201793116daa	2
DEVC_387	8271348f019646db949d201793116daa	2
DEVC_388	8271348f019646db949d201793116daa	2
DEVC_389	8271348f019646db949d201793116daa	2
DEVC_390	8271348f019646db949d201793116daa	2
DEVC_391	8271348f019646db949d201793116daa	2
DEVC_392	8271348f019646db949d201793116daa	2
DEVC_393	daeb5e3428a2458298828309abc2e722	1
DEVC_394	daeb5e3428a2458298828309abc2e722	1
DEVC_395	daeb5e3428a2458298828309abc2e722	1
DEVC_396	daeb5e3428a2458298828309abc2e722	1
DEVC_397	daeb5e3428a2458298828309abc2e722	1
DEVC_398	daeb5e3428a2458298828309abc2e722	1
DEVC_399	daeb5e3428a2458298828309abc2e722	1
DEVC_400	daeb5e3428a2458298828309abc2e722	1
DEVC_401	daeb5e3428a2458298828309abc2e722	1
DEVC_402	daeb5e3428a2458298828309abc2e722	1
DEVC_403	daeb5e3428a2458298828309abc2e722	1
DEVC_404	daeb5e3428a2458298828309abc2e722	1
DEVC_405	daeb5e3428a2458298828309abc2e722	1
DEVC_406	daeb5e3428a2458298828309abc2e722	1
DEVC_407	daeb5e3428a2458298828309abc2e722	1
DEVC_408	daeb5e3428a2458298828309abc2e722	2
DEVC_409	daeb5e3428a2458298828309abc2e722	2
DEVC_410	daeb5e3428a2458298828309abc2e722	2
DEVC_411	daeb5e3428a2458298828309abc2e722	2
DEVC_412	daeb5e3428a2458298828309abc2e722	2
DEVC_413	daeb5e3428a2458298828309abc2e722	2
DEVC_414	daeb5e3428a2458298828309abc2e722	2
DEVC_415	daeb5e3428a2458298828309abc2e722	2
DEVC_416	daeb5e3428a2458298828309abc2e722	2
DEVC_417	daeb5e3428a2458298828309abc2e722	2
DEVC_418	daeb5e3428a2458298828309abc2e722	2
DEVC_419	daeb5e3428a2458298828309abc2e722	2
DEVC_420	daeb5e3428a2458298828309abc2e722	2
DEVC_421	daeb5e3428a2458298828309abc2e722	2
DEVC_422	daeb5e3428a2458298828309abc2e722	2
