&HEAD CHID='76c3f508' TITLE='Korpus_E:_Scenarij_5' FYI='Fajl sgenerirovan Fenix+ 3 Ultimate 3.7.1.1 dlya FDS6'/
&DUMP DT_RESTART=120/
&TIME T_END=120/
&MISC HUMIDITY=44 P_INF=99700 TMPA=38/
&WIND /
&CLIP /
&DEVC ID='CLOCK' QUANTITY='TIME' XYZ=25.5,-7.5,4.5/
&RADI PATH_LENGTH=16.9077259931186/
ComputationAreas
&MESH IJK=351,231,9 XB=-150,201,-123,108,0,9/
&VENT XB=-150,-150,-123,108,0,9 SURF_ID='OPEN'/
&VENT XB=201,201,-123,108,0,9 SURF_ID='OPEN'/
&VENT XB=-150,201,-123,-123,0,9 SURF_ID='OPEN'/
&VENT XB=-150,201,108,108,0,9 SURF_ID='OPEN'/
&VENT XB=-150,201,-123,108,9,9 SURF_ID='OPEN'/
aeb0e127b4b243eda850568d1c7454bc
&INIT XB=-20,198,-120,-84,0,9 TEMPERATURE=21/
&INIT XB=-106,198,-84,-81,0,9 TEMPERATURE=21/
&INIT XB=-107,198,-81,-79,0,9 TEMPERATURE=21/
&INIT XB=-108,198,-79,-77,0,9 TEMPERATURE=21/
&INIT XB=-109,198,-77,-75,0,9 TEMPERATURE=21/
&INIT XB=-110,198,-75,-73,0,9 TEMPERATURE=21/
&INIT XB=-111,198,-73,-71,0,9 TEMPERATURE=21/
&INIT XB=-112,198,-71,-69,0,9 TEMPERATURE=21/
&INIT XB=-113,198,-69,-66,0,9 TEMPERATURE=21/
&INIT XB=-114,198,-66,-64,0,9 TEMPERATURE=21/
&INIT XB=-115,198,-64,-62,0,9 TEMPERATURE=21/
&INIT XB=-116,198,-62,-60,0,9 TEMPERATURE=21/
&INIT XB=-117,198,-60,-58,0,9 TEMPERATURE=21/
&INIT XB=-118,198,-58,-56,0,9 TEMPERATURE=21/
&INIT XB=-119,198,-56,-54,0,9 TEMPERATURE=21/
&INIT XB=-120,198,-54,-51,0,9 TEMPERATURE=21/
&INIT XB=-121,198,-51,-49,0,9 TEMPERATURE=21/
&INIT XB=-122,198,-49,-47,0,9 TEMPERATURE=21/
&INIT XB=-123,198,-47,-45,0,9 TEMPERATURE=21/
&INIT XB=-124,198,-45,-43,0,9 TEMPERATURE=21/
&INIT XB=-125,198,-43,-41,0,9 TEMPERATURE=21/
&INIT XB=-126,198,-41,-39,0,9 TEMPERATURE=21/
&INIT XB=-127,198,-39,-36,0,9 TEMPERATURE=21/
&INIT XB=-128,198,-36,-34,0,9 TEMPERATURE=21/
&INIT XB=-129,198,-34,-32,0,9 TEMPERATURE=21/
&INIT XB=-130,198,-32,-30,0,9 TEMPERATURE=21/
&INIT XB=-131,198,-30,-28,0,9 TEMPERATURE=21/
&INIT XB=-132,198,-28,-26,0,9 TEMPERATURE=21/
&INIT XB=-133,198,-26,-24,0,9 TEMPERATURE=21/
&INIT XB=-134,198,-24,-22,0,9 TEMPERATURE=21/
&INIT XB=-135,198,-22,-19,0,9 TEMPERATURE=21/
&INIT XB=-136,198,-19,-17,0,9 TEMPERATURE=21/
&INIT XB=-137,198,-17,-15,0,9 TEMPERATURE=21/
&INIT XB=-138,198,-15,-13,0,9 TEMPERATURE=21/
&INIT XB=-139,198,-13,-11,0,9 TEMPERATURE=21/
&INIT XB=-140,198,-11,-9,0,9 TEMPERATURE=21/
&INIT XB=-141,198,-9,-7,0,9 TEMPERATURE=21/
&INIT XB=-142,198,-7,-4,0,9 TEMPERATURE=21/
&INIT XB=-143,198,-4,-2,0,9 TEMPERATURE=21/
&INIT XB=-144,198,-2,0,0,9 TEMPERATURE=21/
&INIT XB=-145,198,0,2,0,9 TEMPERATURE=21/
&INIT XB=-146,198,2,4,0,9 TEMPERATURE=21/
&INIT XB=-147,198,4,6,0,9 TEMPERATURE=21/
&INIT XB=-148,198,6,105,0,9 TEMPERATURE=21/
&SPEC ID='SPEC_1' MW=87.20414/
&SPEC ID='HYDROGEN CHLORIDE' MW=36.46/
&REAC FUEL='SPEC_1' HEAT_OF_COMBUSTION=23540 SOOT_YIELD=0.01977 CO_YIELD=0.112 OTHER=0.0037 MW_OTHER=36.46/
Materials
&MATL ID='MATL_1' CONDUCTIVITY=0.45 DENSITY=1800 SPECIFIC_HEAT=0.88/
&MATL ID='MATL_2' CONDUCTIVITY=1 DENSITY=1000 HEAT_OF_COMBUSTION=23540 SPECIFIC_HEAT=1/
&MATL ID='MATL_3' CONDUCTIVITY=0.28 DENSITY=1130 EMISSIVITY=0.93 HEAT_OF_COMBUSTION=30000 SPECIFIC_HEAT=1.58 ABSORPTION_COEFFICIENT=9/
&MATL ID='MATL_4' CONDUCTIVITY=237 DENSITY=2698.9 SPECIFIC_HEAT=0.897/
&SURF ID='SURF_1' THICKNESS=0.1 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_2' THICKNESS=0.2 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_3' THICKNESS=0.276 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_4' THICKNESS=0.35 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_5' THICKNESS=0.223 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_6' THICKNESS=0.187 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_7' THICKNESS=0.168 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_8' THICKNESS=0.304 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_9' THICKNESS=0.215 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_10' THICKNESS=0.191 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_11' THICKNESS=0.219 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_12' THICKNESS=0.247 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_13' THICKNESS=0.371 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_14' THICKNESS=0.409 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_15' THICKNESS=0.199 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_16' THICKNESS=1.767 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_17' THICKNESS=0.17 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_18' THICKNESS=0.146 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_19' THICKNESS=0.148 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_20' THICKNESS=0.172 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_21' THICKNESS=0.379 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_22' THICKNESS=0.331 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_23' THICKNESS=0.154 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_24' THICKNESS=1.806 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_25' THICKNESS=0.159 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_26' THICKNESS=0.33 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_27' THICKNESS=0.093 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_28' THICKNESS=0.126 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_29' THICKNESS=0.404 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_30' THICKNESS=0.694 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_31' THICKNESS=1.329 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_32' THICKNESS=0.144 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_33' THICKNESS=0.357 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_34' THICKNESS=0.184 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_35' THICKNESS=0.14 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_36' THICKNESS=0.165 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_37' THICKNESS=0.136 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_38' THICKNESS=0.226 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_39' THICKNESS=1.714 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_40' THICKNESS=0.138 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_41' THICKNESS=0.158 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_42' THICKNESS=0.354 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_43' THICKNESS=0.211 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_44' THICKNESS=0.198 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_45' THICKNESS=0.129 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_46' THICKNESS=0.132 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_47' THICKNESS=0.141 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_48' THICKNESS=0.343 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_49' THICKNESS=0.152 RGB=89,89,89 MATL_ID='MATL_1'/
&SURF ID='SURF_50' THICKNESS=1 RGB=30,127,153 MATL_ID='MATL_2'/
&SURF ID='SURF_51' THICKNESS=1 RGB=165,137,199 MATL_ID='MATL_3'/
&SURF ID='SURF_52' THICKNESS=0.05 RGB=238,236,225 MATL_ID='MATL_4'/
19f0552225eb4508af5d83b45afdf39b
&OBST XB=-136,-135,-19,-18,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-136,-133,-18,-17,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-137,-131,-17,-16,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-137,-130,-16,-15,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-138,-131,-15,-13,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-139,-132,-13,-11,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-140,-132,-11,-10,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-140,-133,-10,-9,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-141,-133,-9,-8,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-141,-134,-8,-6,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-142,-135,-6,-4,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-143,-136,-4,-2,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-144,-137,-2,0,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-145,-138,0,2,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-146,-139,2,4,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-146,-144,4,5,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-142,-140,4,5,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
bc0610ec7b114354844011c6cf0fe066
&OBST XB=-24,-16,95,105,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
1f877bae71254a6e8be552bc3c61d59e
&OBST XB=-45,-26,97,101,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-24,101,104,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-42,104,105,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
a7586263353e44bf94bccc58866b3445
&OBST XB=-14,5,92,101,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-16,5,101,104,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-16,-3,104,105,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
b6442bfe206e4a3a84590171b0d2b2ae
&OBST XB=64,71,97,105,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
d4de80511c7e4a15bd3b9dda582f8151
&OBST XB=83,89,97,101,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=73,81,95,101,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=73,89,101,105,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
483fca74b5c846bf86f4eab812867953
&OBST XB=-146,-143,95,102,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-140,-135,92,102,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-146,-135,102,104,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
6b79fe15d7ba478c977250440a571c7c
&OBST XB=192,198,-19,7,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
3858b4bd6ba74f428b8d6e2824378afb
&OBST XB=73,95,-120,-116,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=83,95,-116,-112,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=73,81,-116,-110,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
68cd3d338209493bb6e4940bf0262aa8
&OBST XB=-28,-21,-82,-76,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
26d4af5b166f49a49ee70a2368e3fc56
&OBST XB=-19,-16,-120,-110,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
226d63c42adf45f9a2e40575629d4d4c
&OBST XB=180,197,-120,-110,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=180,191,-110,-107,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
b5e3c86f36274563970cb7bed84663ad
&OBST XB=194,198,95,101,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=191,198,101,104,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=191,196,104,105,4,4 SURF_ID='SURF_1' TRANSPARENCY=0.1 RGB=89,89,89/
6279c56add9c46aa88c35fa3a9a09b4b
&OBST XB=-20,198,-120,-84,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-106,198,-84,-81,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-107,198,-81,-79,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-108,198,-79,-77,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-109,198,-77,-75,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-110,198,-75,-73,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-111,198,-73,-71,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-112,198,-71,-69,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-113,198,-69,-67,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-114,198,-67,-64,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-115,198,-64,-62,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-116,198,-62,-60,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-117,198,-60,-58,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-118,198,-58,-56,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-119,198,-56,-54,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-120,198,-54,-52,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-121,198,-52,-49,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-122,198,-49,-47,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-123,198,-47,-45,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-124,198,-45,-43,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-125,198,-43,-41,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-126,198,-41,-39,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-127,198,-39,-37,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-128,198,-37,-34,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-129,198,-34,-32,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-130,198,-32,-30,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-131,198,-30,-28,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-132,198,-28,-26,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-133,198,-26,-24,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-134,198,-24,-22,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-135,198,-22,-19,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-136,198,-19,-17,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-137,198,-17,-15,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-138,198,-15,-13,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-139,198,-13,-11,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-140,198,-11,-9,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-141,198,-9,-7,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-142,198,-7,-5,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-143,198,-5,-2,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-144,198,-2,0,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-145,198,0,2,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-146,198,2,4,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-147,198,4,6,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-148,198,6,105,9,9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=89,89,89/
07c996dff1434ac0b5ce6b4dbc04069d
&OBST XB=-148,-145,104,105,0,9 SURF_ID='SURF_3'/
&OBST XB=-145,-144,104,105,2,9 SURF_ID='SURF_3'/
&OBST XB=-144,-23,104,105,0,9 SURF_ID='SURF_3'/
&OBST XB=-23,-22,104,105,2,9 SURF_ID='SURF_3'/
&OBST XB=-22,-18,104,105,0,9 SURF_ID='SURF_3'/
&OBST XB=-18,-17,104,105,2,9 SURF_ID='SURF_3'/
&OBST XB=-17,74,104,105,0,9 SURF_ID='SURF_3'/
&OBST XB=74,75,104,105,2,9 SURF_ID='SURF_3'/
&OBST XB=75,79,104,105,0,9 SURF_ID='SURF_3'/
&OBST XB=79,80,104,105,2,9 SURF_ID='SURF_3'/
&OBST XB=80,195,104,105,0,9 SURF_ID='SURF_3'/
&OBST XB=195,196,104,105,2,9 SURF_ID='SURF_3'/
&OBST XB=198,198,25,104,0,9 SURF_ID='SURF_3'/
&OBST XB=196,198,104,105,0,9 SURF_ID='SURF_3'/
&OBST XB=196,198,-120,-119,0,9 SURF_ID='SURF_3'/
&OBST XB=198,198,-119,25,0,9 SURF_ID='SURF_3'/
&OBST XB=195,196,-120,-119,2,9 SURF_ID='SURF_3'/
&OBST XB=80,195,-120,-119,0,9 SURF_ID='SURF_3'/
&OBST XB=79,80,-120,-119,2,9 SURF_ID='SURF_3'/
&OBST XB=75,79,-120,-119,0,9 SURF_ID='SURF_3'/
&OBST XB=74,75,-120,-119,2,9 SURF_ID='SURF_3'/
&OBST XB=-17,74,-120,-119,0,9 SURF_ID='SURF_3'/
&OBST XB=-18,-17,-120,-119,2,9 SURF_ID='SURF_3'/
&OBST XB=-20,-18,-120,-119,0,9 SURF_ID='SURF_3'/
&OBST XB=-20,-20,-119,-84,0,9 SURF_ID='SURF_3'/
&OBST XB=-106,-20,-84,-83,0,9 SURF_ID='SURF_3'/
&OBST XB=-106,-106,-83,-81,0,9 SURF_ID='SURF_3'/
&OBST XB=-107,-107,-81,-79,0,9 SURF_ID='SURF_3'/
&OBST XB=-108,-108,-79,-77,0,9 SURF_ID='SURF_3'/
&OBST XB=-109,-109,-77,-75,0,9 SURF_ID='SURF_3'/
&OBST XB=-110,-109,-75,-74,0,9 SURF_ID='SURF_3'/
&OBST XB=-110,-110,-74,-73,0,9 SURF_ID='SURF_3'/
&OBST XB=-111,-110,-73,-72,0,9 SURF_ID='SURF_3'/
&OBST XB=-111,-111,-72,-71,0,9 SURF_ID='SURF_3'/
&OBST XB=-112,-111,-71,-70,0,9 SURF_ID='SURF_3'/
&OBST XB=-112,-112,-70,-69,0,9 SURF_ID='SURF_3'/
&OBST XB=-113,-112,-69,-68,0,9 SURF_ID='SURF_3'/
&OBST XB=-113,-113,-68,-67,0,9 SURF_ID='SURF_3'/
&OBST XB=-114,-113,-67,-66,0,9 SURF_ID='SURF_3'/
&OBST XB=-114,-114,-66,-64,0,9 SURF_ID='SURF_3'/
&OBST XB=-115,-115,-64,-62,0,9 SURF_ID='SURF_3'/
&OBST XB=-116,-116,-62,-60,0,9 SURF_ID='SURF_3'/
&OBST XB=-117,-116,-60,-59,0,9 SURF_ID='SURF_3'/
&OBST XB=-117,-117,-59,-58,0,9 SURF_ID='SURF_3'/
&OBST XB=-118,-117,-58,-57,0,9 SURF_ID='SURF_3'/
&OBST XB=-118,-118,-57,-56,0,9 SURF_ID='SURF_3'/
&OBST XB=-119,-118,-56,-55,0,9 SURF_ID='SURF_3'/
&OBST XB=-119,-119,-55,-54,0,9 SURF_ID='SURF_3'/
&OBST XB=-120,-119,-54,-53,0,9 SURF_ID='SURF_3'/
&OBST XB=-120,-120,-53,-52,0,9 SURF_ID='SURF_3'/
&OBST XB=-121,-120,-52,-51,0,9 SURF_ID='SURF_3'/
&OBST XB=-121,-121,-51,-49,0,9 SURF_ID='SURF_3'/
&OBST XB=-122,-122,-49,-47,0,9 SURF_ID='SURF_3'/
&OBST XB=-123,-123,-47,-45,0,9 SURF_ID='SURF_3'/
&OBST XB=-124,-123,-45,-44,0,9 SURF_ID='SURF_3'/
&OBST XB=-124,-124,-44,-43,0,9 SURF_ID='SURF_3'/
&OBST XB=-125,-124,-43,-42,0,9 SURF_ID='SURF_3'/
&OBST XB=-125,-125,-42,-41,0,9 SURF_ID='SURF_3'/
&OBST XB=-126,-125,-41,-40,0,9 SURF_ID='SURF_3'/
&OBST XB=-126,-126,-40,-39,0,9 SURF_ID='SURF_3'/
&OBST XB=-127,-126,-39,-38,0,9 SURF_ID='SURF_3'/
&OBST XB=-127,-127,-38,-37,0,9 SURF_ID='SURF_3'/
&OBST XB=-128,-127,-37,-36,0,9 SURF_ID='SURF_3'/
&OBST XB=-128,-128,-36,-34,0,9 SURF_ID='SURF_3'/
&OBST XB=-129,-129,-34,-32,0,9 SURF_ID='SURF_3'/
&OBST XB=-130,-130,-32,-30,0,9 SURF_ID='SURF_3'/
&OBST XB=-131,-131,-30,-28,0,9 SURF_ID='SURF_3'/
&OBST XB=-132,-131,-28,-27,0,9 SURF_ID='SURF_3'/
&OBST XB=-132,-132,-27,-26,0,9 SURF_ID='SURF_3'/
&OBST XB=-133,-132,-26,-25,0,9 SURF_ID='SURF_3'/
&OBST XB=-133,-133,-25,-24,0,9 SURF_ID='SURF_3'/
&OBST XB=-134,-133,-24,-23,0,9 SURF_ID='SURF_3'/
&OBST XB=-134,-134,-23,-22,0,9 SURF_ID='SURF_3'/
&OBST XB=-135,-134,-22,-21,0,9 SURF_ID='SURF_3'/
&OBST XB=-135,-135,-21,-19,0,9 SURF_ID='SURF_3'/
&OBST XB=-136,-136,-19,-17,0,9 SURF_ID='SURF_3'/
&OBST XB=-137,-137,-17,-15,0,9 SURF_ID='SURF_3'/
&OBST XB=-138,-138,-15,-13,0,9 SURF_ID='SURF_3'/
&OBST XB=-139,-138,-13,-12,0,9 SURF_ID='SURF_3'/
&OBST XB=-139,-139,-12,-11,0,9 SURF_ID='SURF_3'/
&OBST XB=-140,-139,-11,-10,0,9 SURF_ID='SURF_3'/
&OBST XB=-140,-140,-10,-9,0,9 SURF_ID='SURF_3'/
&OBST XB=-141,-140,-9,-8,0,9 SURF_ID='SURF_3'/
&OBST XB=-141,-141,-8,-7,0,9 SURF_ID='SURF_3'/
&OBST XB=-142,-141,-7,-6,0,9 SURF_ID='SURF_3'/
&OBST XB=-142,-142,-6,-5,0,9 SURF_ID='SURF_3'/
&OBST XB=-143,-142,-5,-4,0,9 SURF_ID='SURF_3'/
&OBST XB=-143,-143,-4,-2,0,9 SURF_ID='SURF_3'/
&OBST XB=-144,-144,-2,0,0,9 SURF_ID='SURF_3'/
&OBST XB=-145,-145,0,2,0,9 SURF_ID='SURF_3'/
&OBST XB=-146,-145,2,3,0,9 SURF_ID='SURF_3'/
&OBST XB=-146,-146,3,4,0,9 SURF_ID='SURF_3'/
&OBST XB=-147,-146,4,5,0,9 SURF_ID='SURF_3'/
&OBST XB=-147,-147,5,6,0,9 SURF_ID='SURF_3'/
&OBST XB=-148,-147,6,105,0,9 SURF_ID='SURF_3'/
&OBST XB=-145,-144,0,0,0,9 SURF_ID='SURF_3'/
&OBST XB=-144,-143,-2,-2,0,9 SURF_ID='SURF_3'/
&OBST XB=-138,-137,-15,-15,0,9 SURF_ID='SURF_3'/
&OBST XB=-137,-136,-17,-17,0,9 SURF_ID='SURF_3'/
&OBST XB=-136,-135,-19,-19,0,9 SURF_ID='SURF_3'/
&OBST XB=-131,-130,-30,-30,0,9 SURF_ID='SURF_3'/
&OBST XB=-130,-129,-32,-32,0,9 SURF_ID='SURF_3'/
&OBST XB=-129,-128,-34,-34,0,9 SURF_ID='SURF_3'/
&OBST XB=-123,-122,-47,-47,0,9 SURF_ID='SURF_3'/
&OBST XB=-122,-121,-49,-49,0,9 SURF_ID='SURF_3'/
&OBST XB=-116,-115,-62,-62,0,9 SURF_ID='SURF_3'/
&OBST XB=-115,-114,-64,-64,0,9 SURF_ID='SURF_3'/
&OBST XB=-109,-108,-77,-77,0,9 SURF_ID='SURF_3'/
&OBST XB=-108,-107,-79,-79,0,9 SURF_ID='SURF_3'/
&OBST XB=-107,-106,-81,-81,0,9 SURF_ID='SURF_3'/
ad887e74254b44b1a80b7527c832d52f
&OBST XB=-143,-143,95,100,0,4 SURF_ID='SURF_4'/
&OBST XB=-146,-146,95,105,0,4 SURF_ID='SURF_4'/
&OBST XB=-146,-145,95,95,0,4 SURF_ID='SURF_4'/
&OBST XB=-145,-144,95,95,0,4 SURF_ID='SURF_4'/
&OBST XB=-144,-143,95,95,0,4 SURF_ID='SURF_4'/
&OBST XB=-143,-143,100,105,0,4 SURF_ID='SURF_4'/
8142ce05c63c476a99a1cf8fd2d506ba
&OBST XB=-144,-143,102,102,0,4 SURF_ID='SURF_5'/
&OBST XB=-145,-144,102,102,2,4 SURF_ID='SURF_5'/
&OBST XB=-146,-145,102,102,0,4 SURF_ID='SURF_5'/
63a63d8536804eb8bd962c8343e82801
&OBST XB=-143,-142,102,102,0,4 SURF_ID='SURF_6'/
&OBST XB=-142,-141,102,102,2,4 SURF_ID='SURF_6'/
&OBST XB=-141,-135,102,102,0,4 SURF_ID='SURF_6'/
&OBST XB=-135,-135,102,103,2,4 SURF_ID='SURF_6'/
&OBST XB=-135,-135,103,105,0,4 SURF_ID='SURF_6'/
8fd3803c61fe48e882566297e9f4b358
&OBST XB=-141,-140,94,105,0,4 SURF_ID='SURF_6'/
&OBST XB=-141,-140,93,94,2,4 SURF_ID='SURF_6'/
&OBST XB=-141,-140,92,93,0,4 SURF_ID='SURF_6'/
&OBST XB=-135,-135,92,100,0,4 SURF_ID='SURF_6'/
&OBST XB=-140,-139,92,92,0,4 SURF_ID='SURF_6'/
&OBST XB=-139,-138,92,92,0,4 SURF_ID='SURF_6'/
&OBST XB=-138,-137,92,92,0,4 SURF_ID='SURF_6'/
&OBST XB=-137,-136,92,92,0,4 SURF_ID='SURF_6'/
&OBST XB=-136,-135,92,92,0,4 SURF_ID='SURF_6'/
&OBST XB=-135,-135,100,102,0,4 SURF_ID='SURF_6'/
75c4eb1b226a484a80057412f19ed47e
&OBST XB=-140,-135,95,95,0,4 SURF_ID='SURF_6'/
1bf97381fec946e18a842433089c58c4
&OBST XB=-146,-145,4,5,0,4 SURF_ID='SURF_7'/
&OBST XB=-145,-144,5,5,2,4 SURF_ID='SURF_7'/
024662b3da8e4e00b41b0de268ca3cbf
&OBST XB=-144,-143,4,5,0,4 SURF_ID='SURF_8'/
&OBST XB=-143,-142,4,4,0,4 SURF_ID='SURF_8'/
&OBST XB=-142,-141,4,5,0,4 SURF_ID='SURF_8'/
&OBST XB=-141,-140,5,5,0,4 SURF_ID='SURF_8'/
&OBST XB=-143,-143,3,4,0,4 SURF_ID='SURF_8'/
&OBST XB=-140,-139,4,5,2,4 SURF_ID='SURF_8'/
&OBST XB=-142,-141,3,3,0,4 SURF_ID='SURF_8'/
&OBST XB=-141,-140,3,4,0,4 SURF_ID='SURF_8'/
&OBST XB=-140,-139,4,4,0,4 SURF_ID='SURF_8'/
&OBST XB=-140,-139,4,4,0,4 SURF_ID='SURF_8'/
&OBST XB=-143,-142,2,3,2,4 SURF_ID='SURF_8'/
&OBST XB=-145,-144,1,2,0,4 SURF_ID='SURF_8'/
&OBST XB=-143,-143,2,3,0,4 SURF_ID='SURF_8'/
&OBST XB=-144,-143,2,2,0,4 SURF_ID='SURF_8'/
&OBST XB=-143,-142,2,2,0,4 SURF_ID='SURF_8'/
6778b815dabb4682a6f04ffa9096b2e5
&OBST XB=-146,-145,2,3,0,4 SURF_ID='SURF_9'/
&OBST XB=-145,-144,3,3,0,4 SURF_ID='SURF_9'/
&OBST XB=-144,-143,3,4,0,4 SURF_ID='SURF_9'/
493f19ed29b24b22ad0667f8014aa8d2
&OBST XB=-131,-130,-17,-16,0,4 SURF_ID='SURF_10'/
&OBST XB=-130,-130,-16,-15,0,4 SURF_ID='SURF_10'/
&OBST XB=-131,-130,-15,-14,0,4 SURF_ID='SURF_10'/
&OBST XB=-131,-131,-14,-13,0,4 SURF_ID='SURF_10'/
&OBST XB=-132,-131,-13,-12,0,4 SURF_ID='SURF_10'/
&OBST XB=-132,-132,-12,-11,0,4 SURF_ID='SURF_10'/
&OBST XB=-133,-132,-11,-10,0,4 SURF_ID='SURF_10'/
&OBST XB=-133,-133,-10,-9,0,4 SURF_ID='SURF_10'/
&OBST XB=-134,-133,-9,-8,0,4 SURF_ID='SURF_10'/
&OBST XB=-134,-134,-8,-6,0,4 SURF_ID='SURF_10'/
&OBST XB=-135,-135,-6,-4,0,4 SURF_ID='SURF_10'/
&OBST XB=-136,-136,-4,-2,0,4 SURF_ID='SURF_10'/
&OBST XB=-137,-137,-2,0,0,4 SURF_ID='SURF_10'/
&OBST XB=-138,-138,0,2,0,4 SURF_ID='SURF_10'/
&OBST XB=-139,-138,2,3,0,4 SURF_ID='SURF_10'/
&OBST XB=-139,-139,3,4,0,4 SURF_ID='SURF_10'/
&OBST XB=-138,-137,0,0,0,4 SURF_ID='SURF_10'/
&OBST XB=-137,-136,-2,-2,0,4 SURF_ID='SURF_10'/
&OBST XB=-136,-135,-4,-4,0,4 SURF_ID='SURF_10'/
&OBST XB=-135,-134,-6,-6,0,4 SURF_ID='SURF_10'/
&OBST XB=-132,-131,-17,-17,0,4 SURF_ID='SURF_10'/
&OBST XB=-133,-133,-18,-17,2,4 SURF_ID='SURF_10'/
&OBST XB=-133,-132,-17,-17,2,4 SURF_ID='SURF_10'/
&OBST XB=-136,-135,-19,-19,0,4 SURF_ID='SURF_10'/
&OBST XB=-135,-133,-18,-18,0,4 SURF_ID='SURF_10'/
&OBST XB=-135,-135,-19,-18,0,4 SURF_ID='SURF_10'/
869ab1f86d2e429ab7499eebe3040909
&OBST XB=-136,-136,-18,-17,0,4 SURF_ID='SURF_11'/
&OBST XB=-134,-134,-17,-16,0,4 SURF_ID='SURF_11'/
&OBST XB=-136,-135,-17,-17,0,4 SURF_ID='SURF_11'/
&OBST XB=-135,-134,-17,-17,0,4 SURF_ID='SURF_11'/
&OBST XB=-134,-133,-16,-16,2,4 SURF_ID='SURF_11'/
&OBST XB=-133,-132,-16,-16,0,4 SURF_ID='SURF_11'/
&OBST XB=-132,-130,-15,-15,0,4 SURF_ID='SURF_11'/
&OBST XB=-132,-132,-16,-15,0,4 SURF_ID='SURF_11'/
7842982ed63d404bbcd54dfd46b836cf
&OBST XB=-20,-20,-84,-72,0,9 SURF_ID='SURF_12'/
&OBST XB=-20,-20,-72,-68,3,9 SURF_ID='SURF_12'/
&OBST XB=-20,-20,-68,-37,0,9 SURF_ID='SURF_12'/
&OBST XB=-20,-20,-37,-33,3,9 SURF_ID='SURF_12'/
&OBST XB=-20,-20,-33,-4,0,9 SURF_ID='SURF_12'/
&OBST XB=-20,-20,-4,0,3,9 SURF_ID='SURF_12'/
&OBST XB=-20,-20,0,51,0,9 SURF_ID='SURF_12'/
&OBST XB=-20,-20,51,55,3,9 SURF_ID='SURF_12'/
&OBST XB=-20,-20,55,81,0,9 SURF_ID='SURF_12'/
&OBST XB=-20,-20,81,85,3,9 SURF_ID='SURF_12'/
&OBST XB=-20,-20,85,105,0,9 SURF_ID='SURF_12'/
eb6c4851c5f642fb99461504cae60620
&OBST XB=-24,-24,100,105,0,4 SURF_ID='SURF_13'/
&OBST XB=-24,-24,99,100,2,4 SURF_ID='SURF_13'/
&OBST XB=-24,-24,95,99,0,4 SURF_ID='SURF_13'/
&OBST XB=-21,-21,95,104,0,4 SURF_ID='SURF_13'/
&OBST XB=-24,-23,95,95,0,4 SURF_ID='SURF_13'/
&OBST XB=-23,-22,95,95,0,4 SURF_ID='SURF_13'/
&OBST XB=-22,-21,95,95,0,4 SURF_ID='SURF_13'/
0c280738a99b4c2da0ee3b0fad81622d
&OBST XB=-16,-16,95,99,0,4 SURF_ID='SURF_14'/
&OBST XB=-19,-19,95,105,0,4 SURF_ID='SURF_14'/
&OBST XB=-19,-18,95,95,0,4 SURF_ID='SURF_14'/
&OBST XB=-18,-17,95,95,0,4 SURF_ID='SURF_14'/
&OBST XB=-17,-16,95,95,0,4 SURF_ID='SURF_14'/
&OBST XB=-16,-16,99,100,2,4 SURF_ID='SURF_14'/
&OBST XB=-16,-16,100,105,0,4 SURF_ID='SURF_14'/
a49fba51358841ceb1ef0af649acc3b6
&OBST XB=-24,-23,102,102,0,4 SURF_ID='SURF_15'/
&OBST XB=-23,-22,102,102,2,4 SURF_ID='SURF_15'/
&OBST XB=-22,-21,102,102,0,4 SURF_ID='SURF_15'/
575ecf48c89d4bcc87b6b2197adc1560
&OBST XB=-19,-18,102,102,0,4 SURF_ID='SURF_15'/
&OBST XB=-18,-17,102,102,2,4 SURF_ID='SURF_15'/
&OBST XB=-17,-16,102,102,0,4 SURF_ID='SURF_15'/
eb51abf5f23244b09714cc4a0bd7eaff
&OBST XB=-21,-19,95,105,0,4 SURF_ID='SURF_16'/
6ca51a26d17c444e9221edbb4d7fd1f1
&OBST XB=-34,-27,97,97,0,4 SURF_ID='SURF_17'/
&OBST XB=-27,-26,97,105,0,4 SURF_ID='SURF_17'/
&OBST XB=-35,-34,97,97,2,4 SURF_ID='SURF_17'/
&OBST XB=-36,-35,97,97,0,4 SURF_ID='SURF_17'/
&OBST XB=-37,-36,97,97,2,4 SURF_ID='SURF_17'/
&OBST XB=-42,-37,97,97,0,4 SURF_ID='SURF_17'/
&OBST XB=-43,-42,97,97,2,4 SURF_ID='SURF_17'/
&OBST XB=-45,-45,97,105,0,4 SURF_ID='SURF_17'/
&OBST XB=-45,-44,97,97,0,4 SURF_ID='SURF_17'/
&OBST XB=-44,-43,97,97,0,4 SURF_ID='SURF_17'/
16b59fd96e9f4795a988878f63dce903
&OBST XB=-39,-39,97,104,0,4 SURF_ID='SURF_17'/
6c61a5a1027345d48db053529b19aae9
&OBST XB=-35,-35,97,102,0,4 SURF_ID='SURF_17'/
&OBST XB=-33,-33,97,102,0,4 SURF_ID='SURF_17'/
&OBST XB=-35,-34,102,102,0,4 SURF_ID='SURF_17'/
&OBST XB=-34,-33,102,102,0,4 SURF_ID='SURF_17'/
b4a3aae52ab04bf49037090d814fe3db
&OBST XB=-33,-33,102,105,0,4 SURF_ID='SURF_17'/
438e0079db424201971bb9e262efd6dd
&OBST XB=-26,-25,101,101,2,4 SURF_ID='SURF_17'/
&OBST XB=-25,-24,101,101,0,4 SURF_ID='SURF_17'/
f572132c1aa548d8a1a6ae3af62ff12c
&OBST XB=-16,-15,101,101,0,4 SURF_ID='SURF_18'/
&OBST XB=-15,-14,101,101,2,4 SURF_ID='SURF_18'/
&OBST XB=-14,-14,101,105,0,4 SURF_ID='SURF_18'/
2d357365709e41679d3832b24d5f6b58
&OBST XB=-14,-14,100,101,0,4 SURF_ID='SURF_18'/
&OBST XB=-14,-14,99,100,2,4 SURF_ID='SURF_18'/
&OBST XB=-14,-14,92,99,0,4 SURF_ID='SURF_18'/
&OBST XB=-14,-13,92,92,0,4 SURF_ID='SURF_18'/
&OBST XB=-13,-12,92,92,0,4 SURF_ID='SURF_18'/
&OBST XB=-12,-11,92,92,0,4 SURF_ID='SURF_18'/
&OBST XB=-11,-10,92,92,0,4 SURF_ID='SURF_18'/
&OBST XB=-10,-9,92,92,0,4 SURF_ID='SURF_18'/
&OBST XB=-9,-8,92,92,0,4 SURF_ID='SURF_18'/
&OBST XB=-8,-7,92,92,0,4 SURF_ID='SURF_18'/
&OBST XB=-7,-6,92,92,0,4 SURF_ID='SURF_18'/
&OBST XB=-6,-5,92,92,2,4 SURF_ID='SURF_18'/
&OBST XB=-5,2,92,92,0,4 SURF_ID='SURF_18'/
&OBST XB=2,3,92,92,2,4 SURF_ID='SURF_18'/
&OBST XB=5,5,92,97,0,4 SURF_ID='SURF_18'/
&OBST XB=3,4,92,92,0,4 SURF_ID='SURF_18'/
&OBST XB=4,5,92,92,0,4 SURF_ID='SURF_18'/
&OBST XB=5,5,97,98,2,4 SURF_ID='SURF_18'/
&OBST XB=5,5,98,100,0,4 SURF_ID='SURF_18'/
&OBST XB=5,5,100,101,2,4 SURF_ID='SURF_18'/
&OBST XB=5,5,101,102,0,4 SURF_ID='SURF_18'/
&OBST XB=5,5,102,103,2,4 SURF_ID='SURF_18'/
&OBST XB=5,5,103,105,0,4 SURF_ID='SURF_18'/
fd50bbf4209c4cbe9130363c263191db
&OBST XB=-2,-1,102,105,0,4 SURF_ID='SURF_18'/
&OBST XB=-1,5,102,102,0,4 SURF_ID='SURF_18'/
ba726a7ce81c4848894e7b1c5d27afb3
&OBST XB=-2,-1,92,102,0,4 SURF_ID='SURF_18'/
f1cc41e058694dc893992596a0b25f23
&OBST XB=-2,5,99,99,0,4 SURF_ID='SURF_18'/
e3121142c69d4f879b3d9dbd16f8ac64
&OBST XB=-14,-1,98,98,0,4 SURF_ID='SURF_19'/
5a860a3594044ba58a1483c3a4245a18
&OBST XB=64,65,97,98,0,4 SURF_ID='SURF_20'/
&OBST XB=71,71,97,99,0,4 SURF_ID='SURF_20'/
&OBST XB=64,64,98,105,0,4 SURF_ID='SURF_20'/
&OBST XB=65,66,97,98,0,4 SURF_ID='SURF_20'/
&OBST XB=66,67,97,98,0,4 SURF_ID='SURF_20'/
&OBST XB=67,68,97,98,0,4 SURF_ID='SURF_20'/
&OBST XB=68,69,97,98,0,4 SURF_ID='SURF_20'/
&OBST XB=69,70,97,98,0,4 SURF_ID='SURF_20'/
&OBST XB=70,71,97,98,0,4 SURF_ID='SURF_20'/
&OBST XB=71,71,99,100,2,4 SURF_ID='SURF_20'/
&OBST XB=71,71,100,105,0,4 SURF_ID='SURF_20'/
a67de8a68c7c4ce9935cdf9b1786540a
&OBST XB=70,70,97,99,0,4 SURF_ID='SURF_20'/
&OBST XB=70,71,99,99,0,4 SURF_ID='SURF_20'/
aaad28cfb4c34ab6bd0595c7690cf473
&OBST XB=73,73,95,105,0,4 SURF_ID='SURF_21'/
&OBST XB=76,76,95,105,0,4 SURF_ID='SURF_21'/
&OBST XB=73,74,95,95,0,4 SURF_ID='SURF_21'/
&OBST XB=74,75,95,95,0,4 SURF_ID='SURF_21'/
&OBST XB=75,76,95,95,0,4 SURF_ID='SURF_21'/
84836e9998f9484f9ef3034396a10fab
&OBST XB=73,74,102,102,0,4 SURF_ID='SURF_18'/
&OBST XB=74,75,102,102,2,4 SURF_ID='SURF_18'/
&OBST XB=75,76,102,102,0,4 SURF_ID='SURF_18'/
a90dd2c5482341539d7fe90fb1ad6206
&OBST XB=81,81,95,100,0,4 SURF_ID='SURF_22'/
&OBST XB=78,78,95,105,0,4 SURF_ID='SURF_22'/
&OBST XB=78,79,95,95,0,4 SURF_ID='SURF_22'/
&OBST XB=79,80,95,95,0,4 SURF_ID='SURF_22'/
&OBST XB=80,81,95,95,0,4 SURF_ID='SURF_22'/
&OBST XB=81,81,100,105,0,4 SURF_ID='SURF_22'/
5757007a506841489b4205902171f93a
&OBST XB=78,79,102,102,0,4 SURF_ID='SURF_23'/
&OBST XB=79,80,102,102,2,4 SURF_ID='SURF_23'/
&OBST XB=80,81,102,102,0,4 SURF_ID='SURF_23'/
be8971e264174704818b4c38e80dce89
&OBST XB=76,78,95,105,0,9 SURF_ID='SURF_24'/
db0313c8e30e48408f3d479fe488ceb4
&OBST XB=81,82,101,101,0,4 SURF_ID='SURF_25'/
&OBST XB=82,83,101,101,2,4 SURF_ID='SURF_25'/
&OBST XB=83,83,101,105,0,4 SURF_ID='SURF_25'/
91925ccaf2d14314acf21a6ced91ed60
&OBST XB=83,83,100,101,0,4 SURF_ID='SURF_25'/
&OBST XB=83,83,99,100,2,4 SURF_ID='SURF_25'/
&OBST XB=83,83,97,99,0,4 SURF_ID='SURF_25'/
&OBST XB=89,89,97,104,0,4 SURF_ID='SURF_25'/
&OBST XB=89,90,104,105,0,4 SURF_ID='SURF_25'/
&OBST XB=83,84,97,97,0,4 SURF_ID='SURF_25'/
&OBST XB=84,85,97,97,0,4 SURF_ID='SURF_25'/
&OBST XB=85,86,97,97,0,4 SURF_ID='SURF_25'/
&OBST XB=86,87,97,97,0,4 SURF_ID='SURF_25'/
&OBST XB=87,88,97,97,0,4 SURF_ID='SURF_25'/
&OBST XB=88,89,97,97,0,4 SURF_ID='SURF_25'/
3e57c02b8ec747e8abe4a63667bdfe96
&OBST XB=84,84,101,104,0,4 SURF_ID='SURF_25'/
&OBST XB=83,84,104,105,0,4 SURF_ID='SURF_25'/
&OBST XB=83,84,101,101,0,4 SURF_ID='SURF_25'/
c853e63a58c145029fbeeb95a15065b9
&OBST XB=83,84,101,105,0,4 SURF_ID='SURF_26'/
7b84330258dd470cb411e28309341724
&OBST XB=84,84,97,99,0,4 SURF_ID='SURF_27'/
&OBST XB=83,84,99,99,0,4 SURF_ID='SURF_27'/
5f5ad0130e2d46dc887b4e3b9f9b551f
&OBST XB=191,191,101,105,0,4 SURF_ID='SURF_28'/
&OBST XB=191,192,101,101,0,4 SURF_ID='SURF_28'/
&OBST XB=192,193,101,101,0,4 SURF_ID='SURF_28'/
&OBST XB=193,194,101,101,2,4 SURF_ID='SURF_28'/
30adc91f0be04d0a9fb0271aaab63663
&OBST XB=194,194,100,104,0,4 SURF_ID='SURF_29'/
&OBST XB=194,194,95,100,0,4 SURF_ID='SURF_29'/
&OBST XB=197,197,95,105,0,4 SURF_ID='SURF_29'/
&OBST XB=194,195,95,95,0,4 SURF_ID='SURF_29'/
&OBST XB=195,196,95,95,0,4 SURF_ID='SURF_29'/
&OBST XB=196,197,95,95,0,4 SURF_ID='SURF_29'/
1352ab9d53fc4db29a066bc6e915543f
&OBST XB=196,197,102,102,0,4 SURF_ID='SURF_18'/
&OBST XB=195,196,102,102,2,4 SURF_ID='SURF_18'/
&OBST XB=194,195,102,102,0,4 SURF_ID='SURF_18'/
7e71a8825ab64f9c937af0d3d4ead702
&OBST XB=197,198,95,104,0,4 SURF_ID='SURF_30'/
36bedbf37c8e464d90d518c5ebaf4017
&OBST XB=-148,-146,95,105,0,4 SURF_ID='SURF_31'/
b4dc4a8766ef496dac7845750f0fafe6
&OBST XB=196,198,7,7,0,4 SURF_ID='SURF_32'/
&OBST XB=195,196,7,7,2,4 SURF_ID='SURF_32'/
&OBST XB=192,195,7,7,0,4 SURF_ID='SURF_32'/
f0af6f86d2544c72b122b28922087310
&OBST XB=192,192,6,7,0,4 SURF_ID='SURF_33'/
&OBST XB=192,192,-19,6,0,4 SURF_ID='SURF_33'/
12a0f9d13379470aa4d48b01ffa443e2
&OBST XB=192,194,-19,-19,0,4 SURF_ID='SURF_34'/
&OBST XB=194,195,-19,-19,2,4 SURF_ID='SURF_34'/
&OBST XB=195,198,-19,-19,0,4 SURF_ID='SURF_34'/
0ebfc20c336a4e15972222b9c282b79f
&OBST XB=192,195,-17,-17,0,4 SURF_ID='SURF_34'/
&OBST XB=195,198,-17,-17,0,4 SURF_ID='SURF_34'/
f6b624e4d14643b58e0ea4f74bdf226e
&OBST XB=192,198,5,5,0,4 SURF_ID='SURF_35'/
a931544d86c74851b5e78034b94fa458
&OBST XB=195,195,5,7,0,4 SURF_ID='SURF_36'/
df309890112e4921bd7175babc21e645
&OBST XB=192,195,3,4,0,4 SURF_ID='SURF_37'/
&OBST XB=195,195,3,4,2,4 SURF_ID='SURF_37'/
&OBST XB=195,198,3,4,0,4 SURF_ID='SURF_37'/
2302bda9265847d1b7c85968570eb37a
&OBST XB=77,77,88,95,0,9 SURF_ID='SURF_38'/
&OBST XB=77,77,84,88,3,9 SURF_ID='SURF_38'/
&OBST XB=77,77,52,84,0,9 SURF_ID='SURF_38'/
&OBST XB=77,77,48,52,3,9 SURF_ID='SURF_38'/
&OBST XB=77,77,3,48,0,9 SURF_ID='SURF_38'/
&OBST XB=77,77,-1,3,3,9 SURF_ID='SURF_38'/
&OBST XB=77,77,-33,-1,0,9 SURF_ID='SURF_38'/
&OBST XB=77,77,-37,-33,3,9 SURF_ID='SURF_38'/
&OBST XB=77,77,-93,-37,0,9 SURF_ID='SURF_38'/
&OBST XB=77,77,-97,-93,3,9 SURF_ID='SURF_38'/
&OBST XB=77,77,-120,-97,0,9 SURF_ID='SURF_38'/
7a5995c1d81d4238adff5a50d8790f9c
&OBST XB=76,78,-120,-110,0,9 SURF_ID='SURF_39'/
91bd2d1373fd4577b3bc83ffe6d8078e
&OBST XB=78,78,-120,-110,0,4 SURF_ID='SURF_33'/
&OBST XB=81,81,-115,-110,0,4 SURF_ID='SURF_33'/
&OBST XB=78,79,-110,-110,0,4 SURF_ID='SURF_33'/
&OBST XB=79,80,-110,-110,0,4 SURF_ID='SURF_33'/
&OBST XB=80,81,-110,-110,0,4 SURF_ID='SURF_33'/
&OBST XB=81,81,-120,-115,0,4 SURF_ID='SURF_33'/
250c9af341b34519b2dd81a690fc5278
&OBST XB=76,76,-120,-110,0,4 SURF_ID='SURF_33'/
&OBST XB=73,73,-115,-110,0,4 SURF_ID='SURF_33'/
&OBST XB=73,74,-110,-110,0,4 SURF_ID='SURF_33'/
&OBST XB=74,75,-110,-110,0,4 SURF_ID='SURF_33'/
&OBST XB=75,76,-110,-110,0,4 SURF_ID='SURF_33'/
&OBST XB=73,73,-116,-115,2,4 SURF_ID='SURF_33'/
&OBST XB=73,73,-120,-116,0,4 SURF_ID='SURF_33'/
2433f2055d4646bd90c191f4b0743108
&OBST XB=73,74,-118,-117,0,4 SURF_ID='SURF_40'/
&OBST XB=74,75,-118,-117,2,4 SURF_ID='SURF_40'/
&OBST XB=75,76,-118,-117,0,4 SURF_ID='SURF_40'/
ad9d659aa8ff4f3bba609573cfca9f83
&OBST XB=78,79,-117,-117,0,4 SURF_ID='SURF_40'/
&OBST XB=79,80,-117,-117,2,4 SURF_ID='SURF_40'/
&OBST XB=80,81,-117,-117,0,4 SURF_ID='SURF_40'/
bfa4ca6b49f149d485d05a9d574cd49e
&OBST XB=81,82,-116,-116,0,4 SURF_ID='SURF_41'/
&OBST XB=82,83,-116,-116,2,4 SURF_ID='SURF_41'/
&OBST XB=83,83,-116,-113,0,4 SURF_ID='SURF_41'/
&OBST XB=83,84,-113,-112,0,4 SURF_ID='SURF_41'/
&OBST XB=84,84,-113,-112,2,4 SURF_ID='SURF_41'/
&OBST XB=84,92,-113,-112,0,4 SURF_ID='SURF_41'/
&OBST XB=92,93,-113,-112,2,4 SURF_ID='SURF_41'/
&OBST XB=95,95,-120,-113,0,4 SURF_ID='SURF_41'/
&OBST XB=93,95,-113,-112,0,4 SURF_ID='SURF_41'/
ec12dce3bfb14202ad51aa8f0f40fac9
&OBST XB=90,90,-120,-112,0,4 SURF_ID='SURF_41'/
004f33cf16584311b1cc1241a3adc0b8
&OBST XB=83,83,-120,-116,0,4 SURF_ID='SURF_41'/
8a4c9b2f4ded4e1d93421be9207a65a3
&OBST XB=-16,-16,-120,-116,0,4 SURF_ID='SURF_42'/
&OBST XB=-16,-16,-116,-115,2,4 SURF_ID='SURF_42'/
&OBST XB=-19,-19,-120,-110,0,4 SURF_ID='SURF_42'/
&OBST XB=-16,-16,-115,-110,0,4 SURF_ID='SURF_42'/
&OBST XB=-19,-18,-110,-110,0,4 SURF_ID='SURF_42'/
&OBST XB=-18,-17,-110,-110,0,4 SURF_ID='SURF_42'/
&OBST XB=-17,-16,-110,-110,0,4 SURF_ID='SURF_42'/
710994a10386409a803fb3b73d165e88
&OBST XB=-19,-18,-117,-117,0,4 SURF_ID='SURF_41'/
&OBST XB=-18,-17,-117,-117,2,4 SURF_ID='SURF_41'/
&OBST XB=-17,-16,-117,-117,0,4 SURF_ID='SURF_41'/
fd268d6045194365af79418290b63bec
&OBST XB=-22,-21,-82,-78,0,4 SURF_ID='SURF_43'/
&OBST XB=-22,-21,-78,-78,2,4 SURF_ID='SURF_43'/
&OBST XB=-28,-22,-76,-76,0,4 SURF_ID='SURF_43'/
&OBST XB=-28,-21,-82,-82,0,4 SURF_ID='SURF_43'/
&OBST XB=-22,-21,-78,-76,0,4 SURF_ID='SURF_43'/
&OBST XB=-28,-28,-82,-81,0,4 SURF_ID='SURF_43'/
&OBST XB=-28,-28,-81,-80,0,4 SURF_ID='SURF_43'/
&OBST XB=-28,-28,-80,-79,0,4 SURF_ID='SURF_43'/
&OBST XB=-28,-28,-79,-78,0,4 SURF_ID='SURF_43'/
&OBST XB=-28,-28,-78,-77,0,4 SURF_ID='SURF_43'/
&OBST XB=-28,-28,-77,-76,0,4 SURF_ID='SURF_43'/
845050ca95414447ab2ff074c2b5423c
&OBST XB=180,183,-107,-107,0,4 SURF_ID='SURF_44'/
&OBST XB=183,184,-107,-107,2,4 SURF_ID='SURF_44'/
&OBST XB=184,187,-107,-107,0,4 SURF_ID='SURF_44'/
&OBST XB=187,188,-107,-107,2,4 SURF_ID='SURF_44'/
&OBST XB=191,191,-117,-107,0,4 SURF_ID='SURF_44'/
&OBST XB=188,189,-107,-107,0,4 SURF_ID='SURF_44'/
&OBST XB=189,190,-107,-107,0,4 SURF_ID='SURF_44'/
&OBST XB=190,191,-107,-107,0,4 SURF_ID='SURF_44'/
&OBST XB=191,191,-118,-117,2,4 SURF_ID='SURF_44'/
&OBST XB=191,191,-120,-118,0,4 SURF_ID='SURF_44'/
0cde0aabc362445c99a5dcded9f68342
&OBST XB=180,180,-120,-118,0,4 SURF_ID='SURF_44'/
&OBST XB=180,180,-118,-117,2,4 SURF_ID='SURF_44'/
&OBST XB=180,180,-117,-115,0,4 SURF_ID='SURF_44'/
&OBST XB=180,180,-115,-114,2,4 SURF_ID='SURF_44'/
&OBST XB=180,180,-114,-107,0,4 SURF_ID='SURF_44'/
2fbf1f60c40e428ea05da62320ef0f52
&OBST XB=186,186,-120,-117,0,4 SURF_ID='SURF_44'/
&OBST XB=185,185,-117,-107,0,4 SURF_ID='SURF_44'/
&OBST XB=185,186,-117,-117,0,4 SURF_ID='SURF_44'/
0c2319d8b524409682d7aed37cdad4e1
&OBST XB=188,188,-120,-118,0,4 SURF_ID='SURF_45'/
&OBST XB=188,188,-118,-117,2,4 SURF_ID='SURF_45'/
&OBST XB=188,188,-117,-116,0,4 SURF_ID='SURF_45'/
&OBST XB=188,189,-116,-116,0,4 SURF_ID='SURF_45'/
&OBST XB=189,190,-116,-116,0,4 SURF_ID='SURF_45'/
&OBST XB=190,191,-116,-116,0,4 SURF_ID='SURF_45'/
b4d5544663634327851aaaafef92d9a1
&OBST XB=180,188,-117,-117,0,4 SURF_ID='SURF_46'/
67983ba9cefb4b60aeddcb97f5e7796d
&OBST XB=180,185,-111,-111,0,4 SURF_ID='SURF_47'/
038d2492d0ab41d984cb65a0a8974d61
&OBST XB=191,192,-110,-110,0,4 SURF_ID='SURF_44'/
&OBST XB=192,193,-110,-110,2,4 SURF_ID='SURF_44'/
&OBST XB=193,194,-110,-110,0,4 SURF_ID='SURF_44'/
1c266b867bc64fa6800c3bce71e2eb5b
&OBST XB=197,197,-120,-110,0,4 SURF_ID='SURF_48'/
&OBST XB=194,194,-115,-110,0,4 SURF_ID='SURF_48'/
&OBST XB=194,195,-110,-110,0,4 SURF_ID='SURF_48'/
&OBST XB=195,196,-110,-110,0,4 SURF_ID='SURF_48'/
&OBST XB=196,197,-110,-110,0,4 SURF_ID='SURF_48'/
&OBST XB=194,194,-120,-115,0,4 SURF_ID='SURF_48'/
19e7512a0798486fa4ca85bf1eb9f8e2
&OBST XB=194,195,-117,-117,0,4 SURF_ID='SURF_32'/
&OBST XB=195,196,-117,-117,2,4 SURF_ID='SURF_32'/
&OBST XB=196,197,-117,-117,0,4 SURF_ID='SURF_32'/
df1345aa4d354e18adad0b1130bedb36
&OBST XB=193,194,-117,-117,0,4 SURF_ID='SURF_49'/
&OBST XB=192,193,-117,-117,2,4 SURF_ID='SURF_49'/
&OBST XB=191,192,-117,-117,0,4 SURF_ID='SURF_49'/
1d2eff5184244a428322f5ec0ac1f174
&OBST XB=-147,-136,56,80,0,4 SURF_ID='SURF_50'/
e13931d3b609479dbf8415fd535f217d
&OBST XB=-134,-124,57,61,0,4 SURF_ID='SURF_50'/
&OBST XB=-134,-123,61,80,0,4 SURF_ID='SURF_50'/
c796a8ac24154f4480e8db22710773f1
&OBST XB=-116,-107,54,56,0,4 SURF_ID='SURF_50'/
&OBST XB=-122,-107,56,80,0,4 SURF_ID='SURF_50'/
51516ddc749942df96d414908e10b83c
&OBST XB=-147,-143,50,55,0,4 SURF_ID='SURF_50'/
5c0cc8707bfe42ff81d0ddf1adf66b2b
&OBST XB=-143,-132,47,55,0,4 SURF_ID='SURF_50'/
3b1e6bfddc2e40798bd4f6173dfad9a8
&OBST XB=-130,-120,47,55,0,4 SURF_ID='SURF_50'/
d14fdddc7ed7466ea887f0299fec0b97
&OBST XB=-128,-117,44,47,0,4 SURF_ID='SURF_50'/
&OBST XB=-120,-117,47,55,0,4 SURF_ID='SURF_50'/
e0fecf5240c54cab9e405ee8b96d596a
&OBST XB=-143,-133,44,47,0,4 SURF_ID='SURF_50'/
0be2a7b13dec4e77bb838de780218db3
&OBST XB=-146,-133,21,44,0,4 SURF_ID='SURF_50'/
767bffb3600b4b9d9cc313768dcf3997
&OBST XB=-116,-106,-29,-11,0,4 SURF_ID='SURF_50'/
&OBST XB=-123,-106,-11,-5,0,4 SURF_ID='SURF_50'/
&OBST XB=-128,-106,-5,44,0,4 SURF_ID='SURF_50'/
&OBST XB=-116,-106,44,50,0,4 SURF_ID='SURF_50'/
f001c4fa4b71425e937b7311da89aebe
&OBST XB=-100,-98,-65,78,0,4 SURF_ID='SURF_50'/
1d89782e51da4fe1960d2319f55ffcc2
&OBST XB=-94,-91,-65,78,0,4 SURF_ID='SURF_50'/
ac1853cd97e04e3e9438b673272ad83d
&OBST XB=-88,-86,-65,62,0,4 SURF_ID='SURF_50'/
&OBST XB=-88,-85,62,78,0,4 SURF_ID='SURF_50'/
e6e5ab715733422db3cd16eb3c9aba5d
&OBST XB=-82,-80,-65,-16,0,4 SURF_ID='SURF_50'/
&OBST XB=-82,-79,-16,78,0,4 SURF_ID='SURF_50'/
e8228c13b4b546378e276a809b0c1e62
&OBST XB=-76,-74,-65,75,0,4 SURF_ID='SURF_50'/
&OBST XB=-76,-73,75,78,0,4 SURF_ID='SURF_50'/
088c20331b224fe8b21527582c544ca4
&OBST XB=-70,-67,-65,-18,0,4 SURF_ID='SURF_50'/
c012c74144de412c9ebc5b81acb39444
&OBST XB=-64,-61,-65,-18,0,4 SURF_ID='SURF_50'/
385453ac1bd54d7bb083a26d96357202
&OBST XB=-58,-56,-65,-19,0,4 SURF_ID='SURF_50'/
&OBST XB=-58,-58,-19,-18,0,4 SURF_ID='SURF_50'/
2476ea5d2b3b4261a5437ba2a6b9f223
&OBST XB=-52,-50,-65,-18,0,4 SURF_ID='SURF_50'/
9d57725da4394660baf04b700d8af570
&OBST XB=-46,-43,-65,-19,0,4 SURF_ID='SURF_50'/
90939113c73049e593c63af431f170e9
&OBST XB=-40,-37,-65,-19,0,4 SURF_ID='SURF_50'/
3131d84b72634c8fba3ad6adf8a07427
&OBST XB=-34,-31,-65,-19,0,4 SURF_ID='SURF_50'/
&OBST XB=-34,-33,-19,-18,0,4 SURF_ID='SURF_50'/
d48c1a02ad644b49821e2d8ba211b31e
&OBST XB=-28,-26,-65,-19,0,4 SURF_ID='SURF_50'/
32fee705b35140819063ee87e55d8b3b
&OBST XB=-22,-21,-65,-19,0,4 SURF_ID='SURF_50'/
a7c070ce3c1f424ab0c352fa251251e8
&OBST XB=-19,-18,54,80,0,4 SURF_ID='SURF_50'/
67f550e5c6594a5ba9038e0d22fb3f71
&OBST XB=-19,-18,8,45,0,4 SURF_ID='SURF_50'/
ac69555f21d84f398450c6cb259247bf
&OBST XB=-19,-18,-13,-6,0,4 SURF_ID='SURF_50'/
5b1fa088f2c3474e98d744c69d8d6dd6
&OBST XB=-19,-18,-31,-17,0,4 SURF_ID='SURF_50'/
45f6ffce05c44715b7256ebc48717ef2
&OBST XB=-19,-18,-66,-42,0,4 SURF_ID='SURF_50'/
81e8dfffdaa9480aa5699cee8b4bbfd7
&OBST XB=-15,-12,-93,80,0,4 SURF_ID='SURF_50'/
e05b01849a6d4af9b1cf61a74ed56cee
&OBST XB=-9,-6,-93,80,0,4 SURF_ID='SURF_50'/
3d99f529f5ef458395944c6cbe64eb27
&OBST XB=-3,-1,-93,80,0,4 SURF_ID='SURF_50'/
0fc4aa534a2f4f49a42a476145939e39
&OBST XB=3,6,-93,80,0,4 SURF_ID='SURF_50'/
06db3b034fba4dafadce5c0b05e4dcc8
&OBST XB=21,23,-93,80,0,4 SURF_ID='SURF_50'/
8ca0838a1bab43b3abb55bd489ba0e90
&OBST XB=15,18,-93,80,0,4 SURF_ID='SURF_50'/
dfce65ee7ab14a66849d6ce5152b7bd1
&OBST XB=9,12,-93,80,0,4 SURF_ID='SURF_50'/
9ffc4b10b8194b5a8f8051c21347809f
&OBST XB=27,30,-93,80,0,4 SURF_ID='SURF_50'/
096bd519748c44948f1b32ad3025af15
&OBST XB=33,36,-93,80,0,4 SURF_ID='SURF_50'/
9c2ce87b1972416782704c3b1aea7068
&OBST XB=45,47,-94,80,0,4 SURF_ID='SURF_50'/
359a67adb98e4a848bdfc07010879611
&OBST XB=39,42,-93,80,0,4 SURF_ID='SURF_50'/
d01a71465ef8459f88d9859a40fc252c
&OBST XB=51,54,-93,80,0,4 SURF_ID='SURF_50'/
a285c940d87d4e38b40bfb0303ae3b04
&OBST XB=69,71,-93,80,0,4 SURF_ID='SURF_50'/
6d0a3209e5444400b06373c8742eaafd
&OBST XB=63,66,-93,80,0,4 SURF_ID='SURF_50'/
801c1ccc6e71441190e76bdeacab37b3
&OBST XB=57,60,-93,80,0,4 SURF_ID='SURF_50'/
9436151fbf4446e1b7d4ef2aa3c78d3f
&OBST XB=-43,-26,-7,-4,0,5 SURF_ID='SURF_50'/
&OBST XB=-45,-26,-4,43,0,5 SURF_ID='SURF_50'/
&OBST XB=-43,-26,43,50,0,5 SURF_ID='SURF_50'/
7235a0c0946b4e59b1a4d9882e92efb6
&OBST XB=-67,-49,-7,-4,0,5 SURF_ID='SURF_50'/
&OBST XB=-70,-49,-4,43,0,5 SURF_ID='SURF_50'/
&OBST XB=-67,-49,43,50,0,5 SURF_ID='SURF_50'/
b6a12cc5785e4af1a9e59c9e5e9331ce
&OBST XB=-67,-49,55,58,0,5 SURF_ID='SURF_50'/
&OBST XB=-70,-49,58,59,0,5 SURF_ID='SURF_50'/
&OBST XB=-69,-49,59,79,0,5 SURF_ID='SURF_50'/
&OBST XB=-67,-49,79,80,0,5 SURF_ID='SURF_50'/
&OBST XB=-56,-49,80,81,0,5 SURF_ID='SURF_50'/
f1700fbebb9349cfa0f355912ac0e9ed
&OBST XB=-44,-26,55,58,0,5 SURF_ID='SURF_50'/
&OBST XB=-46,-26,58,79,0,5 SURF_ID='SURF_50'/
&OBST XB=-44,-26,79,80,0,5 SURF_ID='SURF_50'/
19f489f90484492583a00fff907a28a6
&OBST XB=75,76,54,80,0,4 SURF_ID='SURF_50'/
a57cb104c6fa4990a06460b017f639b5
&OBST XB=75,76,5,46,0,4 SURF_ID='SURF_50'/
706e294019c341a6af801ff7f1eb6d48
&OBST XB=75,76,-30,-4,0,4 SURF_ID='SURF_50'/
bb8d690448244238a8b83b5948717d32
&OBST XB=75,76,-94,-38,0,4 SURF_ID='SURF_50'/
f22409931df84ce897fb453ec22d5761
&OBST XB=77,78,-29,-5,0,4 SURF_ID='SURF_50'/
6df22fd5f1fa4f7ebb1d0830ac994413
&OBST XB=77,78,8,44,0,4 SURF_ID='SURF_50'/
eb3bc97f2ab74c9eb498977973c44a73
&OBST XB=77,78,56,80,0,4 SURF_ID='SURF_50'/
98887fc6d42b45259bdd264ba304a090
&OBST XB=82,85,-90,80,0,4 SURF_ID='SURF_50'/
3b18c116738a45c4844fe3a67ca99d03
&OBST XB=88,91,-90,80,0,4 SURF_ID='SURF_50'/
89384ab2bc7f4e399fa67bda67849fdf
&OBST XB=94,96,-90,80,0,4 SURF_ID='SURF_50'/
da859640b6b24815b53a07d2f92700cc
&OBST XB=100,103,-90,80,0,4 SURF_ID='SURF_50'/
0cbfac7ce003469995358c9154abe91e
&OBST XB=107,109,-90,80,0,4 SURF_ID='SURF_50'/
2afd50b73c864e239e659d402b127b8a
&OBST XB=112,115,2,80,0,4 SURF_ID='SURF_50'/
2efe309df556410487a83ad003f11944
&OBST XB=112,115,-28,-2,0,4 SURF_ID='SURF_50'/
ffb1c1b220d249efa667f2c00dba1d36
&OBST XB=112,115,-92,-34,0,4 SURF_ID='SURF_50'/
eef483f1e59b42c3b5bcc580bef0c213
&OBST XB=118,120,2,80,0,4 SURF_ID='SURF_50'/
818df92310cc4ab0ae7611b2c9d1a63d
&OBST XB=118,120,-28,-5,0,4 SURF_ID='SURF_50'/
&OBST XB=118,121,-5,-2,0,4 SURF_ID='SURF_50'/
b157ad65944b4ac5a161c324fc429686
&OBST XB=118,120,-92,-46,0,4 SURF_ID='SURF_50'/
&OBST XB=118,121,-46,-34,0,4 SURF_ID='SURF_50'/
8214b85868dc42398908436db6fc2d09
&OBST XB=130,133,2,80,0,4 SURF_ID='SURF_50'/
598312c8a0844efda7470d9dc9d0b1ed
&OBST XB=131,133,-28,-2,0,4 SURF_ID='SURF_50'/
d0d70695ca8f4735b1320b5e2d9d067f
&OBST XB=130,133,-92,-84,0,4 SURF_ID='SURF_50'/
&OBST XB=131,133,-84,-34,0,4 SURF_ID='SURF_50'/
c8e1956eb23649f7a25154779633fa4d
&OBST XB=124,127,2,80,0,4 SURF_ID='SURF_50'/
02da6f21eaf84d3285f77354cc42bbad
&OBST XB=124,127,-28,-2,0,4 SURF_ID='SURF_50'/
ac8072bb5f614be99fa287f44e411f37
&OBST XB=124,127,-92,-34,0,4 SURF_ID='SURF_50'/
f768b6c86c8a45cc81ea3dc7b3e5cbc9
&OBST XB=136,139,-92,-34,0,4 SURF_ID='SURF_50'/
b984efb6ffdb481ea203ac43f9a9ecab
&OBST XB=148,151,-92,-34,0,4 SURF_ID='SURF_50'/
c4f43e2e10394ce0a3960343f7ab889c
&OBST XB=142,144,-92,-66,0,4 SURF_ID='SURF_50'/
&OBST XB=142,145,-66,-34,0,4 SURF_ID='SURF_50'/
f60a0376556a47af9df22ea03e0bfc11
&OBST XB=160,163,-92,-34,0,4 SURF_ID='SURF_50'/
e27a4cbfbe7348a883dc37177a32a082
&OBST XB=155,157,-92,-34,0,4 SURF_ID='SURF_50'/
20df53e219264463932865cc20ec9f88
&OBST XB=136,139,65,80,0,4 SURF_ID='SURF_50'/
c9a1126f9c644a4a85679c34f9eb7c7d
&OBST XB=142,145,66,80,0,4 SURF_ID='SURF_50'/
705c2d4d3e594171ab1f81983c2cc3a1
&OBST XB=154,157,66,80,0,4 SURF_ID='SURF_50'/
34acce53acd04bbbae1597c68a90bf55
&OBST XB=148,151,66,80,0,4 SURF_ID='SURF_50'/
0f1a60b748ce40c19f5169118b90131a
&OBST XB=160,163,65,80,0,4 SURF_ID='SURF_50'/
b396f2fca7dc40e2b8d13dfd8587bcf9
&OBST XB=166,169,65,80,0,4 SURF_ID='SURF_50'/
e5734753fbff40edb17d4c9917ef2e24
&OBST XB=179,180,65,80,0,4 SURF_ID='SURF_50'/
fdf98f94242c490a8f3c1c34a2eb355b
&OBST XB=172,175,65,80,0,4 SURF_ID='SURF_50'/
bb7ee28849624327b488f60d6bd25dcb
&OBST XB=149,161,-6,-5,0,4 SURF_ID='SURF_50'/
&OBST XB=149,185,-5,6,0,4 SURF_ID='SURF_50'/
&OBST XB=137,185,6,9,0,4 SURF_ID='SURF_50'/
&OBST XB=138,185,9,48,0,4 SURF_ID='SURF_50'/
&OBST XB=138,186,48,56,0,4 SURF_ID='SURF_50'/
6ae8c62541b64cfda6c7530d54663db3
&OBST XB=191,197,10,21,0,2 SURF_ID='SURF_51'/
&OBST XB=192,197,21,31,0,2 SURF_ID='SURF_51'/
bab8fcede3bc4fbd862a3e8bb1b5cbf8
&OBST XB=145,156,-28,-12,0,2 SURF_ID='SURF_51'/
&DEVC ID='DEVC_1' QUANTITY='TEMPERATURE' XYZ=-17.8880290985107,106.005947284756,1.5/
&DEVC ID='DEVC_2' QUANTITY='VISIBILITY' XYZ=-17.8880290985107,106.005947284756,1.5/
&DEVC ID='DEVC_3' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.8880290985107,106.005947284756,1.5/
&DEVC ID='DEVC_4' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.8880290985107,106.005947284756,1.5/
&DEVC ID='DEVC_5' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.8880290985107,106.005947284756,1.5/
&DEVC ID='DEVC_6' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.8880290985107,106.005947284756,1.5/
&DEVC ID='DEVC_7' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8880290985107,106.005947284756,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_8' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8880290985107,106.005947284756,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_9' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8880290985107,106.005947284756,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_10' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8880290985107,106.005947284756,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_11' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8880290985107,106.005947284756,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_12' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8880290985107,106.005947284756,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_13' QUANTITY='RELATIVE HUMIDITY' XYZ=-17.8880290985107,106.005947284756,1.5/
&DEVC ID='DEVC_14' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-17.8880290985107,106.005947284756,1.5/
&DEVC ID='DEVC_15' QUANTITY='PRESSURE' XYZ=-17.8880290985107,106.005947284756,1.5/
&DEVC ID='DEVC_16' QUANTITY='TEMPERATURE' XYZ=-17.8880290985107,103.005947284756,1.5/
&DEVC ID='DEVC_17' QUANTITY='VISIBILITY' XYZ=-17.8880290985107,103.005947284756,1.5/
&DEVC ID='DEVC_18' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.8880290985107,103.005947284756,1.5/
&DEVC ID='DEVC_19' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.8880290985107,103.005947284756,1.5/
&DEVC ID='DEVC_20' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.8880290985107,103.005947284756,1.5/
&DEVC ID='DEVC_21' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.8880290985107,103.005947284756,1.5/
&DEVC ID='DEVC_22' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8880290985107,103.005947284756,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_23' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8880290985107,103.005947284756,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_24' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8880290985107,103.005947284756,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_25' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8880290985107,103.005947284756,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_26' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8880290985107,103.005947284756,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_27' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8880290985107,103.005947284756,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_28' QUANTITY='RELATIVE HUMIDITY' XYZ=-17.8880290985107,103.005947284756,1.5/
&DEVC ID='DEVC_29' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-17.8880290985107,103.005947284756,1.5/
&DEVC ID='DEVC_30' QUANTITY='PRESSURE' XYZ=-17.8880290985107,103.005947284756,1.5/
&DEVC ID='DEVC_31' QUANTITY='TEMPERATURE' XYZ=-22.4854309986708,106.005947284756,1.5/
&DEVC ID='DEVC_32' QUANTITY='VISIBILITY' XYZ=-22.4854309986708,106.005947284756,1.5/
&DEVC ID='DEVC_33' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-22.4854309986708,106.005947284756,1.5/
&DEVC ID='DEVC_34' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-22.4854309986708,106.005947284756,1.5/
&DEVC ID='DEVC_35' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-22.4854309986708,106.005947284756,1.5/
&DEVC ID='DEVC_36' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-22.4854309986708,106.005947284756,1.5/
&DEVC ID='DEVC_37' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.4854309986708,106.005947284756,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_38' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.4854309986708,106.005947284756,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_39' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.4854309986708,106.005947284756,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_40' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.4854309986708,106.005947284756,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_41' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.4854309986708,106.005947284756,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_42' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.4854309986708,106.005947284756,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_43' QUANTITY='RELATIVE HUMIDITY' XYZ=-22.4854309986708,106.005947284756,1.5/
&DEVC ID='DEVC_44' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-22.4854309986708,106.005947284756,1.5/
&DEVC ID='DEVC_45' QUANTITY='PRESSURE' XYZ=-22.4854309986708,106.005947284756,1.5/
&DEVC ID='DEVC_46' QUANTITY='TEMPERATURE' XYZ=-22.4854309986708,103.005947284756,1.5/
&DEVC ID='DEVC_47' QUANTITY='VISIBILITY' XYZ=-22.4854309986708,103.005947284756,1.5/
&DEVC ID='DEVC_48' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-22.4854309986708,103.005947284756,1.5/
&DEVC ID='DEVC_49' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-22.4854309986708,103.005947284756,1.5/
&DEVC ID='DEVC_50' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-22.4854309986708,103.005947284756,1.5/
&DEVC ID='DEVC_51' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-22.4854309986708,103.005947284756,1.5/
&DEVC ID='DEVC_52' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.4854309986708,103.005947284756,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_53' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.4854309986708,103.005947284756,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_54' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.4854309986708,103.005947284756,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_55' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.4854309986708,103.005947284756,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_56' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.4854309986708,103.005947284756,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_57' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.4854309986708,103.005947284756,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_58' QUANTITY='RELATIVE HUMIDITY' XYZ=-22.4854309986708,103.005947284756,1.5/
&DEVC ID='DEVC_59' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-22.4854309986708,103.005947284756,1.5/
&DEVC ID='DEVC_60' QUANTITY='PRESSURE' XYZ=-22.4854309986708,103.005947284756,1.5/
&DEVC ID='DEVC_61' QUANTITY='TEMPERATURE' XYZ=79.4735870361328,106.005947284756,1.5/
&DEVC ID='DEVC_62' QUANTITY='VISIBILITY' XYZ=79.4735870361328,106.005947284756,1.5/
&DEVC ID='DEVC_63' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=79.4735870361328,106.005947284756,1.5/
&DEVC ID='DEVC_64' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=79.4735870361328,106.005947284756,1.5/
&DEVC ID='DEVC_65' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=79.4735870361328,106.005947284756,1.5/
&DEVC ID='DEVC_66' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=79.4735870361328,106.005947284756,1.5/
&DEVC ID='DEVC_67' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4735870361328,106.005947284756,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_68' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4735870361328,106.005947284756,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_69' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4735870361328,106.005947284756,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_70' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4735870361328,106.005947284756,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_71' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4735870361328,106.005947284756,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_72' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4735870361328,106.005947284756,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_73' QUANTITY='RELATIVE HUMIDITY' XYZ=79.4735870361328,106.005947284756,1.5/
&DEVC ID='DEVC_74' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=79.4735870361328,106.005947284756,1.5/
&DEVC ID='DEVC_75' QUANTITY='PRESSURE' XYZ=79.4735870361328,106.005947284756,1.5/
&DEVC ID='DEVC_76' QUANTITY='TEMPERATURE' XYZ=79.4735870361328,103.005947284756,1.5/
&DEVC ID='DEVC_77' QUANTITY='VISIBILITY' XYZ=79.4735870361328,103.005947284756,1.5/
&DEVC ID='DEVC_78' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=79.4735870361328,103.005947284756,1.5/
&DEVC ID='DEVC_79' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=79.4735870361328,103.005947284756,1.5/
&DEVC ID='DEVC_80' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=79.4735870361328,103.005947284756,1.5/
&DEVC ID='DEVC_81' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=79.4735870361328,103.005947284756,1.5/
&DEVC ID='DEVC_82' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4735870361328,103.005947284756,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_83' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4735870361328,103.005947284756,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_84' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4735870361328,103.005947284756,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_85' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4735870361328,103.005947284756,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_86' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4735870361328,103.005947284756,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_87' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4735870361328,103.005947284756,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_88' QUANTITY='RELATIVE HUMIDITY' XYZ=79.4735870361328,103.005947284756,1.5/
&DEVC ID='DEVC_89' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=79.4735870361328,103.005947284756,1.5/
&DEVC ID='DEVC_90' QUANTITY='PRESSURE' XYZ=79.4735870361328,103.005947284756,1.5/
&DEVC ID='DEVC_91' QUANTITY='TEMPERATURE' XYZ=74.4122208782034,106.005947284756,1.5/
&DEVC ID='DEVC_92' QUANTITY='VISIBILITY' XYZ=74.4122208782034,106.005947284756,1.5/
&DEVC ID='DEVC_93' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=74.4122208782034,106.005947284756,1.5/
&DEVC ID='DEVC_94' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=74.4122208782034,106.005947284756,1.5/
&DEVC ID='DEVC_95' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=74.4122208782034,106.005947284756,1.5/
&DEVC ID='DEVC_96' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=74.4122208782034,106.005947284756,1.5/
&DEVC ID='DEVC_97' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4122208782034,106.005947284756,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_98' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4122208782034,106.005947284756,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_99' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4122208782034,106.005947284756,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_100' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4122208782034,106.005947284756,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_101' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4122208782034,106.005947284756,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_102' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4122208782034,106.005947284756,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_103' QUANTITY='RELATIVE HUMIDITY' XYZ=74.4122208782034,106.005947284756,1.5/
&DEVC ID='DEVC_104' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=74.4122208782034,106.005947284756,1.5/
&DEVC ID='DEVC_105' QUANTITY='PRESSURE' XYZ=74.4122208782034,106.005947284756,1.5/
&DEVC ID='DEVC_106' QUANTITY='TEMPERATURE' XYZ=74.4122208782034,103.005947284756,1.5/
&DEVC ID='DEVC_107' QUANTITY='VISIBILITY' XYZ=74.4122208782034,103.005947284756,1.5/
&DEVC ID='DEVC_108' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=74.4122208782034,103.005947284756,1.5/
&DEVC ID='DEVC_109' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=74.4122208782034,103.005947284756,1.5/
&DEVC ID='DEVC_110' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=74.4122208782034,103.005947284756,1.5/
&DEVC ID='DEVC_111' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=74.4122208782034,103.005947284756,1.5/
&DEVC ID='DEVC_112' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4122208782034,103.005947284756,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_113' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4122208782034,103.005947284756,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_114' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4122208782034,103.005947284756,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_115' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4122208782034,103.005947284756,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_116' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4122208782034,103.005947284756,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_117' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4122208782034,103.005947284756,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_118' QUANTITY='RELATIVE HUMIDITY' XYZ=74.4122208782034,103.005947284756,1.5/
&DEVC ID='DEVC_119' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=74.4122208782034,103.005947284756,1.5/
&DEVC ID='DEVC_120' QUANTITY='PRESSURE' XYZ=74.4122208782034,103.005947284756,1.5/
&DEVC ID='DEVC_121' QUANTITY='TEMPERATURE' XYZ=195.469680786133,106.005947284756,1.5/
&DEVC ID='DEVC_122' QUANTITY='VISIBILITY' XYZ=195.469680786133,106.005947284756,1.5/
&DEVC ID='DEVC_123' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=195.469680786133,106.005947284756,1.5/
&DEVC ID='DEVC_124' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=195.469680786133,106.005947284756,1.5/
&DEVC ID='DEVC_125' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=195.469680786133,106.005947284756,1.5/
&DEVC ID='DEVC_126' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=195.469680786133,106.005947284756,1.5/
&DEVC ID='DEVC_127' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.469680786133,106.005947284756,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_128' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.469680786133,106.005947284756,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_129' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.469680786133,106.005947284756,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_130' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.469680786133,106.005947284756,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_131' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.469680786133,106.005947284756,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_132' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.469680786133,106.005947284756,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_133' QUANTITY='RELATIVE HUMIDITY' XYZ=195.469680786133,106.005947284756,1.5/
&DEVC ID='DEVC_134' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=195.469680786133,106.005947284756,1.5/
&DEVC ID='DEVC_135' QUANTITY='PRESSURE' XYZ=195.469680786133,106.005947284756,1.5/
&DEVC ID='DEVC_136' QUANTITY='TEMPERATURE' XYZ=195.469680786133,103.005947284756,1.5/
&DEVC ID='DEVC_137' QUANTITY='VISIBILITY' XYZ=195.469680786133,103.005947284756,1.5/
&DEVC ID='DEVC_138' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=195.469680786133,103.005947284756,1.5/
&DEVC ID='DEVC_139' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=195.469680786133,103.005947284756,1.5/
&DEVC ID='DEVC_140' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=195.469680786133,103.005947284756,1.5/
&DEVC ID='DEVC_141' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=195.469680786133,103.005947284756,1.5/
&DEVC ID='DEVC_142' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.469680786133,103.005947284756,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_143' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.469680786133,103.005947284756,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_144' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.469680786133,103.005947284756,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_145' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.469680786133,103.005947284756,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_146' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.469680786133,103.005947284756,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_147' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.469680786133,103.005947284756,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_148' QUANTITY='RELATIVE HUMIDITY' XYZ=195.469680786133,103.005947284756,1.5/
&DEVC ID='DEVC_149' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=195.469680786133,103.005947284756,1.5/
&DEVC ID='DEVC_150' QUANTITY='PRESSURE' XYZ=195.469680786133,103.005947284756,1.5/
&DEVC ID='DEVC_151' QUANTITY='TEMPERATURE' XYZ=199.630839684468,25.0061223285792,1.5/
&DEVC ID='DEVC_152' QUANTITY='VISIBILITY' XYZ=199.630839684468,25.0061223285792,1.5/
&DEVC ID='DEVC_153' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=199.630839684468,25.0061223285792,1.5/
&DEVC ID='DEVC_154' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=199.630839684468,25.0061223285792,1.5/
&DEVC ID='DEVC_155' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=199.630839684468,25.0061223285792,1.5/
&DEVC ID='DEVC_156' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=199.630839684468,25.0061223285792,1.5/
&DEVC ID='DEVC_157' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=199.630839684468,25.0061223285792,1.5 ORIENTATION=0.999999999999999,-4.79880369359887E-08,0/
&DEVC ID='DEVC_158' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=199.630839684468,25.0061223285792,1.5 ORIENTATION=-0.999999999999999,4.79880369359887E-08,0/
&DEVC ID='DEVC_159' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=199.630839684468,25.0061223285792,1.5 ORIENTATION=4.79880369359882E-08,0.999999999999999,0/
&DEVC ID='DEVC_160' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=199.630839684468,25.0061223285792,1.5 ORIENTATION=-4.79880369359882E-08,-0.999999999999999,0/
&DEVC ID='DEVC_161' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=199.630839684468,25.0061223285792,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_162' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=199.630839684468,25.0061223285792,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_163' QUANTITY='RELATIVE HUMIDITY' XYZ=199.630839684468,25.0061223285792,1.5/
&DEVC ID='DEVC_164' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=199.630839684468,25.0061223285792,1.5/
&DEVC ID='DEVC_165' QUANTITY='PRESSURE' XYZ=199.630839684468,25.0061223285792,1.5/
&DEVC ID='DEVC_166' QUANTITY='TEMPERATURE' XYZ=196.630839684468,25.0061224725433,1.5/
&DEVC ID='DEVC_167' QUANTITY='VISIBILITY' XYZ=196.630839684468,25.0061224725433,1.5/
&DEVC ID='DEVC_168' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=196.630839684468,25.0061224725433,1.5/
&DEVC ID='DEVC_169' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=196.630839684468,25.0061224725433,1.5/
&DEVC ID='DEVC_170' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=196.630839684468,25.0061224725433,1.5/
&DEVC ID='DEVC_171' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=196.630839684468,25.0061224725433,1.5/
&DEVC ID='DEVC_172' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=196.630839684468,25.0061224725433,1.5 ORIENTATION=-0.999999999999999,4.79880369359887E-08,0/
&DEVC ID='DEVC_173' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=196.630839684468,25.0061224725433,1.5 ORIENTATION=0.999999999999999,-4.79880369359887E-08,0/
&DEVC ID='DEVC_174' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=196.630839684468,25.0061224725433,1.5 ORIENTATION=4.79880369359882E-08,0.999999999999999,0/
&DEVC ID='DEVC_175' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=196.630839684468,25.0061224725433,1.5 ORIENTATION=-4.79880369359882E-08,-0.999999999999999,0/
&DEVC ID='DEVC_176' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=196.630839684468,25.0061224725433,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_177' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=196.630839684468,25.0061224725433,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_178' QUANTITY='RELATIVE HUMIDITY' XYZ=196.630839684468,25.0061224725433,1.5/
&DEVC ID='DEVC_179' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=196.630839684468,25.0061224725433,1.5/
&DEVC ID='DEVC_180' QUANTITY='PRESSURE' XYZ=196.630839684468,25.0061224725433,1.5/
&DEVC ID='DEVC_181' QUANTITY='TEMPERATURE' XYZ=-144.570952870645,106.005947284756,1.5/
&DEVC ID='DEVC_182' QUANTITY='VISIBILITY' XYZ=-144.570952870645,106.005947284756,1.5/
&DEVC ID='DEVC_183' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-144.570952870645,106.005947284756,1.5/
&DEVC ID='DEVC_184' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-144.570952870645,106.005947284756,1.5/
&DEVC ID='DEVC_185' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-144.570952870645,106.005947284756,1.5/
&DEVC ID='DEVC_186' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-144.570952870645,106.005947284756,1.5/
&DEVC ID='DEVC_187' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.570952870645,106.005947284756,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_188' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.570952870645,106.005947284756,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_189' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.570952870645,106.005947284756,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_190' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.570952870645,106.005947284756,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_191' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.570952870645,106.005947284756,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_192' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.570952870645,106.005947284756,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_193' QUANTITY='RELATIVE HUMIDITY' XYZ=-144.570952870645,106.005947284756,1.5/
&DEVC ID='DEVC_194' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-144.570952870645,106.005947284756,1.5/
&DEVC ID='DEVC_195' QUANTITY='PRESSURE' XYZ=-144.570952870645,106.005947284756,1.5/
&DEVC ID='DEVC_196' QUANTITY='TEMPERATURE' XYZ=-144.570952870645,103.005947284756,1.5/
&DEVC ID='DEVC_197' QUANTITY='VISIBILITY' XYZ=-144.570952870645,103.005947284756,1.5/
&DEVC ID='DEVC_198' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-144.570952870645,103.005947284756,1.5/
&DEVC ID='DEVC_199' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-144.570952870645,103.005947284756,1.5/
&DEVC ID='DEVC_200' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-144.570952870645,103.005947284756,1.5/
&DEVC ID='DEVC_201' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-144.570952870645,103.005947284756,1.5/
&DEVC ID='DEVC_202' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.570952870645,103.005947284756,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_203' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.570952870645,103.005947284756,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_204' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.570952870645,103.005947284756,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_205' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.570952870645,103.005947284756,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_206' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.570952870645,103.005947284756,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_207' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.570952870645,103.005947284756,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_208' QUANTITY='RELATIVE HUMIDITY' XYZ=-144.570952870645,103.005947284756,1.5/
&DEVC ID='DEVC_209' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-144.570952870645,103.005947284756,1.5/
&DEVC ID='DEVC_210' QUANTITY='PRESSURE' XYZ=-144.570952870645,103.005947284756,1.5/
&DEVC ID='DEVC_211' QUANTITY='TEMPERATURE' XYZ=79.5063740630161,-121.118832737568,1.5/
&DEVC ID='DEVC_212' QUANTITY='VISIBILITY' XYZ=79.5063740630161,-121.118832737568,1.5/
&DEVC ID='DEVC_213' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=79.5063740630161,-121.118832737568,1.5/
&DEVC ID='DEVC_214' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=79.5063740630161,-121.118832737568,1.5/
&DEVC ID='DEVC_215' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=79.5063740630161,-121.118832737568,1.5/
&DEVC ID='DEVC_216' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=79.5063740630161,-121.118832737568,1.5/
&DEVC ID='DEVC_217' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5063740630161,-121.118832737568,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_218' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5063740630161,-121.118832737568,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_219' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5063740630161,-121.118832737568,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_220' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5063740630161,-121.118832737568,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_221' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5063740630161,-121.118832737568,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_222' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5063740630161,-121.118832737568,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_223' QUANTITY='RELATIVE HUMIDITY' XYZ=79.5063740630161,-121.118832737568,1.5/
&DEVC ID='DEVC_224' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=79.5063740630161,-121.118832737568,1.5/
&DEVC ID='DEVC_225' QUANTITY='PRESSURE' XYZ=79.5063740630161,-121.118832737568,1.5/
&DEVC ID='DEVC_226' QUANTITY='TEMPERATURE' XYZ=79.5063740630161,-118.118832737568,1.5/
&DEVC ID='DEVC_227' QUANTITY='VISIBILITY' XYZ=79.5063740630161,-118.118832737568,1.5/
&DEVC ID='DEVC_228' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=79.5063740630161,-118.118832737568,1.5/
&DEVC ID='DEVC_229' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=79.5063740630161,-118.118832737568,1.5/
&DEVC ID='DEVC_230' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=79.5063740630161,-118.118832737568,1.5/
&DEVC ID='DEVC_231' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=79.5063740630161,-118.118832737568,1.5/
&DEVC ID='DEVC_232' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5063740630161,-118.118832737568,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_233' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5063740630161,-118.118832737568,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_234' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5063740630161,-118.118832737568,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_235' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5063740630161,-118.118832737568,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_236' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5063740630161,-118.118832737568,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_237' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5063740630161,-118.118832737568,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_238' QUANTITY='RELATIVE HUMIDITY' XYZ=79.5063740630161,-118.118832737568,1.5/
&DEVC ID='DEVC_239' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=79.5063740630161,-118.118832737568,1.5/
&DEVC ID='DEVC_240' QUANTITY='PRESSURE' XYZ=79.5063740630161,-118.118832737568,1.5/
&DEVC ID='DEVC_241' QUANTITY='TEMPERATURE' XYZ=74.4186564571185,-121.118832737568,1.5/
&DEVC ID='DEVC_242' QUANTITY='VISIBILITY' XYZ=74.4186564571185,-121.118832737568,1.5/
&DEVC ID='DEVC_243' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=74.4186564571185,-121.118832737568,1.5/
&DEVC ID='DEVC_244' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=74.4186564571185,-121.118832737568,1.5/
&DEVC ID='DEVC_245' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=74.4186564571185,-121.118832737568,1.5/
&DEVC ID='DEVC_246' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=74.4186564571185,-121.118832737568,1.5/
&DEVC ID='DEVC_247' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4186564571185,-121.118832737568,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_248' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4186564571185,-121.118832737568,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_249' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4186564571185,-121.118832737568,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_250' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4186564571185,-121.118832737568,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_251' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4186564571185,-121.118832737568,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_252' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4186564571185,-121.118832737568,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_253' QUANTITY='RELATIVE HUMIDITY' XYZ=74.4186564571185,-121.118832737568,1.5/
&DEVC ID='DEVC_254' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=74.4186564571185,-121.118832737568,1.5/
&DEVC ID='DEVC_255' QUANTITY='PRESSURE' XYZ=74.4186564571185,-121.118832737568,1.5/
&DEVC ID='DEVC_256' QUANTITY='TEMPERATURE' XYZ=74.4186564571185,-118.118832737568,1.5/
&DEVC ID='DEVC_257' QUANTITY='VISIBILITY' XYZ=74.4186564571185,-118.118832737568,1.5/
&DEVC ID='DEVC_258' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=74.4186564571185,-118.118832737568,1.5/
&DEVC ID='DEVC_259' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=74.4186564571185,-118.118832737568,1.5/
&DEVC ID='DEVC_260' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=74.4186564571185,-118.118832737568,1.5/
&DEVC ID='DEVC_261' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=74.4186564571185,-118.118832737568,1.5/
&DEVC ID='DEVC_262' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4186564571185,-118.118832737568,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_263' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4186564571185,-118.118832737568,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_264' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4186564571185,-118.118832737568,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_265' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4186564571185,-118.118832737568,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_266' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4186564571185,-118.118832737568,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_267' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4186564571185,-118.118832737568,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_268' QUANTITY='RELATIVE HUMIDITY' XYZ=74.4186564571185,-118.118832737568,1.5/
&DEVC ID='DEVC_269' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=74.4186564571185,-118.118832737568,1.5/
&DEVC ID='DEVC_270' QUANTITY='PRESSURE' XYZ=74.4186564571185,-118.118832737568,1.5/
&DEVC ID='DEVC_271' QUANTITY='TEMPERATURE' XYZ=-17.5179519131391,-121.118832737568,1.5/
&DEVC ID='DEVC_272' QUANTITY='VISIBILITY' XYZ=-17.5179519131391,-121.118832737568,1.5/
&DEVC ID='DEVC_273' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.5179519131391,-121.118832737568,1.5/
&DEVC ID='DEVC_274' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.5179519131391,-121.118832737568,1.5/
&DEVC ID='DEVC_275' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.5179519131391,-121.118832737568,1.5/
&DEVC ID='DEVC_276' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.5179519131391,-121.118832737568,1.5/
&DEVC ID='DEVC_277' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5179519131391,-121.118832737568,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_278' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5179519131391,-121.118832737568,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_279' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5179519131391,-121.118832737568,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_280' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5179519131391,-121.118832737568,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_281' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5179519131391,-121.118832737568,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_282' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5179519131391,-121.118832737568,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_283' QUANTITY='RELATIVE HUMIDITY' XYZ=-17.5179519131391,-121.118832737568,1.5/
&DEVC ID='DEVC_284' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-17.5179519131391,-121.118832737568,1.5/
&DEVC ID='DEVC_285' QUANTITY='PRESSURE' XYZ=-17.5179519131391,-121.118832737568,1.5/
&DEVC ID='DEVC_286' QUANTITY='TEMPERATURE' XYZ=-17.5179519131391,-118.118832737568,1.5/
&DEVC ID='DEVC_287' QUANTITY='VISIBILITY' XYZ=-17.5179519131391,-118.118832737568,1.5/
&DEVC ID='DEVC_288' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.5179519131391,-118.118832737568,1.5/
&DEVC ID='DEVC_289' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.5179519131391,-118.118832737568,1.5/
&DEVC ID='DEVC_290' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.5179519131391,-118.118832737568,1.5/
&DEVC ID='DEVC_291' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.5179519131391,-118.118832737568,1.5/
&DEVC ID='DEVC_292' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5179519131391,-118.118832737568,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_293' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5179519131391,-118.118832737568,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_294' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5179519131391,-118.118832737568,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_295' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5179519131391,-118.118832737568,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_296' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5179519131391,-118.118832737568,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_297' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5179519131391,-118.118832737568,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_298' QUANTITY='RELATIVE HUMIDITY' XYZ=-17.5179519131391,-118.118832737568,1.5/
&DEVC ID='DEVC_299' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-17.5179519131391,-118.118832737568,1.5/
&DEVC ID='DEVC_300' QUANTITY='PRESSURE' XYZ=-17.5179519131391,-118.118832737568,1.5/
&DEVC ID='DEVC_301' QUANTITY='TEMPERATURE' XYZ=195.443835916043,-121.118832737568,1.5/
&DEVC ID='DEVC_302' QUANTITY='VISIBILITY' XYZ=195.443835916043,-121.118832737568,1.5/
&DEVC ID='DEVC_303' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=195.443835916043,-121.118832737568,1.5/
&DEVC ID='DEVC_304' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=195.443835916043,-121.118832737568,1.5/
&DEVC ID='DEVC_305' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=195.443835916043,-121.118832737568,1.5/
&DEVC ID='DEVC_306' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=195.443835916043,-121.118832737568,1.5/
&DEVC ID='DEVC_307' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.443835916043,-121.118832737568,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_308' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.443835916043,-121.118832737568,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_309' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.443835916043,-121.118832737568,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_310' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.443835916043,-121.118832737568,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_311' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.443835916043,-121.118832737568,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_312' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.443835916043,-121.118832737568,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_313' QUANTITY='RELATIVE HUMIDITY' XYZ=195.443835916043,-121.118832737568,1.5/
&DEVC ID='DEVC_314' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=195.443835916043,-121.118832737568,1.5/
&DEVC ID='DEVC_315' QUANTITY='PRESSURE' XYZ=195.443835916043,-121.118832737568,1.5/
&DEVC ID='DEVC_316' QUANTITY='TEMPERATURE' XYZ=195.443835916043,-118.118832737568,1.5/
&DEVC ID='DEVC_317' QUANTITY='VISIBILITY' XYZ=195.443835916043,-118.118832737568,1.5/
&DEVC ID='DEVC_318' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=195.443835916043,-118.118832737568,1.5/
&DEVC ID='DEVC_319' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=195.443835916043,-118.118832737568,1.5/
&DEVC ID='DEVC_320' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=195.443835916043,-118.118832737568,1.5/
&DEVC ID='DEVC_321' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=195.443835916043,-118.118832737568,1.5/
&DEVC ID='DEVC_322' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.443835916043,-118.118832737568,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_323' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.443835916043,-118.118832737568,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_324' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.443835916043,-118.118832737568,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_325' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.443835916043,-118.118832737568,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_326' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.443835916043,-118.118832737568,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_327' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.443835916043,-118.118832737568,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_328' QUANTITY='RELATIVE HUMIDITY' XYZ=195.443835916043,-118.118832737568,1.5/
&DEVC ID='DEVC_329' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=195.443835916043,-118.118832737568,1.5/
&DEVC ID='DEVC_330' QUANTITY='PRESSURE' XYZ=195.443835916043,-118.118832737568,1.5/
&DEVC ID='DEVC_331' QUANTITY='TEMPERATURE' XYZ=-144.645073196738,99.9977993946787,1.5/
&DEVC ID='DEVC_332' QUANTITY='VISIBILITY' XYZ=-144.645073196738,99.9977993946787,1.5/
&DEVC ID='DEVC_333' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-144.645073196738,99.9977993946787,1.5/
&DEVC ID='DEVC_334' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-144.645073196738,99.9977993946787,1.5/
&DEVC ID='DEVC_335' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-144.645073196738,99.9977993946787,1.5/
&DEVC ID='DEVC_336' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-144.645073196738,99.9977993946787,1.5/
&DEVC ID='DEVC_337' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.645073196738,99.9977993946787,1.5 ORIENTATION=-0.999999999241265,-3.89547208244848E-05,0/
&DEVC ID='DEVC_338' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.645073196738,99.9977993946787,1.5 ORIENTATION=0.999999999241265,3.89547208244848E-05,0/
&DEVC ID='DEVC_339' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.645073196738,99.9977993946787,1.5 ORIENTATION=3.89547208244848E-05,-0.999999999241265,0/
&DEVC ID='DEVC_340' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.645073196738,99.9977993946787,1.5 ORIENTATION=-3.89547208244848E-05,0.999999999241265,0/
&DEVC ID='DEVC_341' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.645073196738,99.9977993946787,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_342' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.645073196738,99.9977993946787,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_343' QUANTITY='RELATIVE HUMIDITY' XYZ=-144.645073196738,99.9977993946787,1.5/
&DEVC ID='DEVC_344' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-144.645073196738,99.9977993946787,1.5/
&DEVC ID='DEVC_345' QUANTITY='PRESSURE' XYZ=-144.645073196738,99.9977993946787,1.5/
&DEVC ID='DEVC_346' QUANTITY='TEMPERATURE' XYZ=-141.645073199014,99.9979162588412,1.5/
&DEVC ID='DEVC_347' QUANTITY='VISIBILITY' XYZ=-141.645073199014,99.9979162588412,1.5/
&DEVC ID='DEVC_348' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-141.645073199014,99.9979162588412,1.5/
&DEVC ID='DEVC_349' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-141.645073199014,99.9979162588412,1.5/
&DEVC ID='DEVC_350' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-141.645073199014,99.9979162588412,1.5/
&DEVC ID='DEVC_351' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-141.645073199014,99.9979162588412,1.5/
&DEVC ID='DEVC_352' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.645073199014,99.9979162588412,1.5 ORIENTATION=0.999999999241265,3.89547208244848E-05,0/
&DEVC ID='DEVC_353' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.645073199014,99.9979162588412,1.5 ORIENTATION=-0.999999999241265,-3.89547208244848E-05,0/
&DEVC ID='DEVC_354' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.645073199014,99.9979162588412,1.5 ORIENTATION=3.89547208244848E-05,-0.999999999241265,0/
&DEVC ID='DEVC_355' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.645073199014,99.9979162588412,1.5 ORIENTATION=-3.89547208244848E-05,0.999999999241265,0/
&DEVC ID='DEVC_356' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.645073199014,99.9979162588412,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_357' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.645073199014,99.9979162588412,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_358' QUANTITY='RELATIVE HUMIDITY' XYZ=-141.645073199014,99.9979162588412,1.5/
&DEVC ID='DEVC_359' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-141.645073199014,99.9979162588412,1.5/
&DEVC ID='DEVC_360' QUANTITY='PRESSURE' XYZ=-141.645073199014,99.9979162588412,1.5/
&DEVC ID='DEVC_361' QUANTITY='TEMPERATURE' XYZ=-144.570865659855,100.758416464989,1.5/
&DEVC ID='DEVC_362' QUANTITY='VISIBILITY' XYZ=-144.570865659855,100.758416464989,1.5/
&DEVC ID='DEVC_363' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-144.570865659855,100.758416464989,1.5/
&DEVC ID='DEVC_364' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-144.570865659855,100.758416464989,1.5/
&DEVC ID='DEVC_365' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-144.570865659855,100.758416464989,1.5/
&DEVC ID='DEVC_366' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-144.570865659855,100.758416464989,1.5/
&DEVC ID='DEVC_367' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.570865659855,100.758416464989,1.5 ORIENTATION=5.99887127200901E-05,-0.999999998200677,0/
&DEVC ID='DEVC_368' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.570865659855,100.758416464989,1.5 ORIENTATION=-5.99887127200901E-05,0.999999998200677,0/
&DEVC ID='DEVC_369' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.570865659855,100.758416464989,1.5 ORIENTATION=0.999999998200677,5.99887127200901E-05,0/
&DEVC ID='DEVC_370' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.570865659855,100.758416464989,1.5 ORIENTATION=-0.999999998200677,-5.99887127200901E-05,0/
&DEVC ID='DEVC_371' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.570865659855,100.758416464989,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_372' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.570865659855,100.758416464989,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_373' QUANTITY='RELATIVE HUMIDITY' XYZ=-144.570865659855,100.758416464989,1.5/
&DEVC ID='DEVC_374' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-144.570865659855,100.758416464989,1.5/
&DEVC ID='DEVC_375' QUANTITY='PRESSURE' XYZ=-144.570865659855,100.758416464989,1.5/
&DEVC ID='DEVC_376' QUANTITY='TEMPERATURE' XYZ=-144.571045625993,103.758416459591,1.5/
&DEVC ID='DEVC_377' QUANTITY='VISIBILITY' XYZ=-144.571045625993,103.758416459591,1.5/
&DEVC ID='DEVC_378' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-144.571045625993,103.758416459591,1.5/
&DEVC ID='DEVC_379' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-144.571045625993,103.758416459591,1.5/
&DEVC ID='DEVC_380' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-144.571045625993,103.758416459591,1.5/
&DEVC ID='DEVC_381' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-144.571045625993,103.758416459591,1.5/
&DEVC ID='DEVC_382' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.571045625993,103.758416459591,1.5 ORIENTATION=-5.99887127200901E-05,0.999999998200677,0/
&DEVC ID='DEVC_383' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.571045625993,103.758416459591,1.5 ORIENTATION=5.99887127200901E-05,-0.999999998200677,0/
&DEVC ID='DEVC_384' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.571045625993,103.758416459591,1.5 ORIENTATION=0.999999998200677,5.99887127200901E-05,0/
&DEVC ID='DEVC_385' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.571045625993,103.758416459591,1.5 ORIENTATION=-0.999999998200677,-5.99887127200901E-05,0/
&DEVC ID='DEVC_386' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.571045625993,103.758416459591,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_387' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-144.571045625993,103.758416459591,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_388' QUANTITY='RELATIVE HUMIDITY' XYZ=-144.571045625993,103.758416459591,1.5/
&DEVC ID='DEVC_389' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-144.571045625993,103.758416459591,1.5/
&DEVC ID='DEVC_390' QUANTITY='PRESSURE' XYZ=-144.571045625993,103.758416459591,1.5/
&DEVC ID='DEVC_391' QUANTITY='TEMPERATURE' XYZ=-141.196707045613,103.106662602197,1.5/
&DEVC ID='DEVC_392' QUANTITY='VISIBILITY' XYZ=-141.196707045613,103.106662602197,1.5/
&DEVC ID='DEVC_393' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-141.196707045613,103.106662602197,1.5/
&DEVC ID='DEVC_394' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-141.196707045613,103.106662602197,1.5/
&DEVC ID='DEVC_395' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-141.196707045613,103.106662602197,1.5/
&DEVC ID='DEVC_396' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-141.196707045613,103.106662602197,1.5/
&DEVC ID='DEVC_397' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.196707045613,103.106662602197,1.5 ORIENTATION=5.47901388352732E-06,0.99999999998499,0/
&DEVC ID='DEVC_398' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.196707045613,103.106662602197,1.5 ORIENTATION=-5.47901388352732E-06,-0.99999999998499,0/
&DEVC ID='DEVC_399' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.196707045613,103.106662602197,1.5 ORIENTATION=-0.99999999998499,5.47901388352732E-06,0/
&DEVC ID='DEVC_400' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.196707045613,103.106662602197,1.5 ORIENTATION=0.99999999998499,-5.47901388352732E-06,0/
&DEVC ID='DEVC_401' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.196707045613,103.106662602197,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_402' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.196707045613,103.106662602197,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_403' QUANTITY='RELATIVE HUMIDITY' XYZ=-141.196707045613,103.106662602197,1.5/
&DEVC ID='DEVC_404' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-141.196707045613,103.106662602197,1.5/
&DEVC ID='DEVC_405' QUANTITY='PRESSURE' XYZ=-141.196707045613,103.106662602197,1.5/
&DEVC ID='DEVC_406' QUANTITY='TEMPERATURE' XYZ=-141.196723482654,100.106662602242,1.5/
&DEVC ID='DEVC_407' QUANTITY='VISIBILITY' XYZ=-141.196723482654,100.106662602242,1.5/
&DEVC ID='DEVC_408' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-141.196723482654,100.106662602242,1.5/
&DEVC ID='DEVC_409' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-141.196723482654,100.106662602242,1.5/
&DEVC ID='DEVC_410' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-141.196723482654,100.106662602242,1.5/
&DEVC ID='DEVC_411' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-141.196723482654,100.106662602242,1.5/
&DEVC ID='DEVC_412' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.196723482654,100.106662602242,1.5 ORIENTATION=-5.47901388352732E-06,-0.99999999998499,0/
&DEVC ID='DEVC_413' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.196723482654,100.106662602242,1.5 ORIENTATION=5.47901388352732E-06,0.99999999998499,0/
&DEVC ID='DEVC_414' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.196723482654,100.106662602242,1.5 ORIENTATION=-0.99999999998499,5.47901388352732E-06,0/
&DEVC ID='DEVC_415' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.196723482654,100.106662602242,1.5 ORIENTATION=0.99999999998499,-5.47901388352732E-06,0/
&DEVC ID='DEVC_416' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.196723482654,100.106662602242,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_417' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.196723482654,100.106662602242,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_418' QUANTITY='RELATIVE HUMIDITY' XYZ=-141.196723482654,100.106662602242,1.5/
&DEVC ID='DEVC_419' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-141.196723482654,100.106662602242,1.5/
&DEVC ID='DEVC_420' QUANTITY='PRESSURE' XYZ=-141.196723482654,100.106662602242,1.5/
&DEVC ID='DEVC_421' QUANTITY='TEMPERATURE' XYZ=-136.181627417554,102.370369173206,1.5/
&DEVC ID='DEVC_422' QUANTITY='VISIBILITY' XYZ=-136.181627417554,102.370369173206,1.5/
&DEVC ID='DEVC_423' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-136.181627417554,102.370369173206,1.5/
&DEVC ID='DEVC_424' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-136.181627417554,102.370369173206,1.5/
&DEVC ID='DEVC_425' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-136.181627417554,102.370369173206,1.5/
&DEVC ID='DEVC_426' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-136.181627417554,102.370369173206,1.5/
&DEVC ID='DEVC_427' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-136.181627417554,102.370369173206,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_428' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-136.181627417554,102.370369173206,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_429' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-136.181627417554,102.370369173206,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_430' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-136.181627417554,102.370369173206,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_431' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-136.181627417554,102.370369173206,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_432' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-136.181627417554,102.370369173206,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_433' QUANTITY='RELATIVE HUMIDITY' XYZ=-136.181627417554,102.370369173206,1.5/
&DEVC ID='DEVC_434' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-136.181627417554,102.370369173206,1.5/
&DEVC ID='DEVC_435' QUANTITY='PRESSURE' XYZ=-136.181627417554,102.370369173206,1.5/
&DEVC ID='DEVC_436' QUANTITY='TEMPERATURE' XYZ=-133.181627417554,102.370369173206,1.5/
&DEVC ID='DEVC_437' QUANTITY='VISIBILITY' XYZ=-133.181627417554,102.370369173206,1.5/
&DEVC ID='DEVC_438' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-133.181627417554,102.370369173206,1.5/
&DEVC ID='DEVC_439' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-133.181627417554,102.370369173206,1.5/
&DEVC ID='DEVC_440' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-133.181627417554,102.370369173206,1.5/
&DEVC ID='DEVC_441' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-133.181627417554,102.370369173206,1.5/
&DEVC ID='DEVC_442' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.181627417554,102.370369173206,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_443' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.181627417554,102.370369173206,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_444' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.181627417554,102.370369173206,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_445' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.181627417554,102.370369173206,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_446' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.181627417554,102.370369173206,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_447' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.181627417554,102.370369173206,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_448' QUANTITY='RELATIVE HUMIDITY' XYZ=-133.181627417554,102.370369173206,1.5/
&DEVC ID='DEVC_449' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-133.181627417554,102.370369173206,1.5/
&DEVC ID='DEVC_450' QUANTITY='PRESSURE' XYZ=-133.181627417554,102.370369173206,1.5/
&DEVC ID='DEVC_451' QUANTITY='TEMPERATURE' XYZ=-136.177372582446,99.9820404052734,1.5/
&DEVC ID='DEVC_452' QUANTITY='VISIBILITY' XYZ=-136.177372582446,99.9820404052734,1.5/
&DEVC ID='DEVC_453' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-136.177372582446,99.9820404052734,1.5/
&DEVC ID='DEVC_454' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-136.177372582446,99.9820404052734,1.5/
&DEVC ID='DEVC_455' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-136.177372582446,99.9820404052734,1.5/
&DEVC ID='DEVC_456' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-136.177372582446,99.9820404052734,1.5/
&DEVC ID='DEVC_457' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-136.177372582446,99.9820404052734,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_458' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-136.177372582446,99.9820404052734,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_459' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-136.177372582446,99.9820404052734,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_460' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-136.177372582446,99.9820404052734,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_461' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-136.177372582446,99.9820404052734,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_462' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-136.177372582446,99.9820404052734,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_463' QUANTITY='RELATIVE HUMIDITY' XYZ=-136.177372582446,99.9820404052734,1.5/
&DEVC ID='DEVC_464' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-136.177372582446,99.9820404052734,1.5/
&DEVC ID='DEVC_465' QUANTITY='PRESSURE' XYZ=-136.177372582446,99.9820404052734,1.5/
&DEVC ID='DEVC_466' QUANTITY='TEMPERATURE' XYZ=-133.177372582446,99.9820404052734,1.5/
&DEVC ID='DEVC_467' QUANTITY='VISIBILITY' XYZ=-133.177372582446,99.9820404052734,1.5/
&DEVC ID='DEVC_468' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-133.177372582446,99.9820404052734,1.5/
&DEVC ID='DEVC_469' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-133.177372582446,99.9820404052734,1.5/
&DEVC ID='DEVC_470' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-133.177372582446,99.9820404052734,1.5/
&DEVC ID='DEVC_471' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-133.177372582446,99.9820404052734,1.5/
&DEVC ID='DEVC_472' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.177372582446,99.9820404052734,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_473' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.177372582446,99.9820404052734,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_474' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.177372582446,99.9820404052734,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_475' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.177372582446,99.9820404052734,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_476' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.177372582446,99.9820404052734,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_477' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.177372582446,99.9820404052734,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_478' QUANTITY='RELATIVE HUMIDITY' XYZ=-133.177372582446,99.9820404052734,1.5/
&DEVC ID='DEVC_479' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-133.177372582446,99.9820404052734,1.5/
&DEVC ID='DEVC_480' QUANTITY='PRESSURE' XYZ=-133.177372582446,99.9820404052734,1.5/
&DEVC ID='DEVC_481' QUANTITY='TEMPERATURE' XYZ=-138.923623471311,93.2546412016584,1.5/
&DEVC ID='DEVC_482' QUANTITY='VISIBILITY' XYZ=-138.923623471311,93.2546412016584,1.5/
&DEVC ID='DEVC_483' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-138.923623471311,93.2546412016584,1.5/
&DEVC ID='DEVC_484' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-138.923623471311,93.2546412016584,1.5/
&DEVC ID='DEVC_485' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-138.923623471311,93.2546412016584,1.5/
&DEVC ID='DEVC_486' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-138.923623471311,93.2546412016584,1.5/
&DEVC ID='DEVC_487' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-138.923623471311,93.2546412016584,1.5 ORIENTATION=0.999999999996624,-2.59853197205399E-06,0/
&DEVC ID='DEVC_488' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-138.923623471311,93.2546412016584,1.5 ORIENTATION=-0.999999999996624,2.59853197205399E-06,0/
&DEVC ID='DEVC_489' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-138.923623471311,93.2546412016584,1.5 ORIENTATION=2.59853197205399E-06,0.999999999996624,0/
&DEVC ID='DEVC_490' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-138.923623471311,93.2546412016584,1.5 ORIENTATION=-2.59853197205399E-06,-0.999999999996624,0/
&DEVC ID='DEVC_491' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-138.923623471311,93.2546412016584,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_492' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-138.923623471311,93.2546412016584,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_493' QUANTITY='RELATIVE HUMIDITY' XYZ=-138.923623471311,93.2546412016584,1.5/
&DEVC ID='DEVC_494' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-138.923623471311,93.2546412016584,1.5/
&DEVC ID='DEVC_495' QUANTITY='PRESSURE' XYZ=-138.923623471311,93.2546412016584,1.5/
&DEVC ID='DEVC_496' QUANTITY='TEMPERATURE' XYZ=-141.923623471301,93.2546489972543,1.5/
&DEVC ID='DEVC_497' QUANTITY='VISIBILITY' XYZ=-141.923623471301,93.2546489972543,1.5/
&DEVC ID='DEVC_498' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-141.923623471301,93.2546489972543,1.5/
&DEVC ID='DEVC_499' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-141.923623471301,93.2546489972543,1.5/
&DEVC ID='DEVC_500' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-141.923623471301,93.2546489972543,1.5/
&DEVC ID='DEVC_501' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-141.923623471301,93.2546489972543,1.5/
&DEVC ID='DEVC_502' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.923623471301,93.2546489972543,1.5 ORIENTATION=-0.999999999996624,2.59853197205399E-06,0/
&DEVC ID='DEVC_503' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.923623471301,93.2546489972543,1.5 ORIENTATION=0.999999999996624,-2.59853197205399E-06,0/
&DEVC ID='DEVC_504' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.923623471301,93.2546489972543,1.5 ORIENTATION=2.59853197205399E-06,0.999999999996624,0/
&DEVC ID='DEVC_505' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.923623471301,93.2546489972543,1.5 ORIENTATION=-2.59853197205399E-06,-0.999999999996624,0/
&DEVC ID='DEVC_506' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.923623471301,93.2546489972543,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_507' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.923623471301,93.2546489972543,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_508' QUANTITY='RELATIVE HUMIDITY' XYZ=-141.923623471301,93.2546489972543,1.5/
&DEVC ID='DEVC_509' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-141.923623471301,93.2546489972543,1.5/
&DEVC ID='DEVC_510' QUANTITY='PRESSURE' XYZ=-141.923623471301,93.2546489972543,1.5/
&DEVC ID='DEVC_511' QUANTITY='TEMPERATURE' XYZ=-145.06542551307,6.33901838652209,1.5/
&DEVC ID='DEVC_512' QUANTITY='VISIBILITY' XYZ=-145.06542551307,6.33901838652209,1.5/
&DEVC ID='DEVC_513' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-145.06542551307,6.33901838652209,1.5/
&DEVC ID='DEVC_514' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-145.06542551307,6.33901838652209,1.5/
&DEVC ID='DEVC_515' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-145.06542551307,6.33901838652209,1.5/
&DEVC ID='DEVC_516' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-145.06542551307,6.33901838652209,1.5/
&DEVC ID='DEVC_517' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-145.06542551307,6.33901838652209,1.5 ORIENTATION=-0.425038776285512,0.905175142529729,0/
&DEVC ID='DEVC_518' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-145.06542551307,6.33901838652209,1.5 ORIENTATION=0.425038776285512,-0.905175142529729,0/
&DEVC ID='DEVC_519' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-145.06542551307,6.33901838652209,1.5 ORIENTATION=-0.905175142529718,-0.425038776285534,0/
&DEVC ID='DEVC_520' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-145.06542551307,6.33901838652209,1.5 ORIENTATION=0.905175142529718,0.425038776285534,0/
&DEVC ID='DEVC_521' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-145.06542551307,6.33901838652209,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_522' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-145.06542551307,6.33901838652209,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_523' QUANTITY='RELATIVE HUMIDITY' XYZ=-145.06542551307,6.33901838652209,1.5/
&DEVC ID='DEVC_524' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-145.06542551307,6.33901838652209,1.5/
&DEVC ID='DEVC_525' QUANTITY='PRESSURE' XYZ=-145.06542551307,6.33901838652209,1.5/
&DEVC ID='DEVC_526' QUANTITY='TEMPERATURE' XYZ=-143.790309184213,3.62349295893289,1.5/
&DEVC ID='DEVC_527' QUANTITY='VISIBILITY' XYZ=-143.790309184213,3.62349295893289,1.5/
&DEVC ID='DEVC_528' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-143.790309184213,3.62349295893289,1.5/
&DEVC ID='DEVC_529' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-143.790309184213,3.62349295893289,1.5/
&DEVC ID='DEVC_530' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-143.790309184213,3.62349295893289,1.5/
&DEVC ID='DEVC_531' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-143.790309184213,3.62349295893289,1.5/
&DEVC ID='DEVC_532' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-143.790309184213,3.62349295893289,1.5 ORIENTATION=0.425038776285512,-0.905175142529729,0/
&DEVC ID='DEVC_533' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-143.790309184213,3.62349295893289,1.5 ORIENTATION=-0.425038776285512,0.905175142529729,0/
&DEVC ID='DEVC_534' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-143.790309184213,3.62349295893289,1.5 ORIENTATION=-0.905175142529718,-0.425038776285534,0/
&DEVC ID='DEVC_535' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-143.790309184213,3.62349295893289,1.5 ORIENTATION=0.905175142529718,0.425038776285534,0/
&DEVC ID='DEVC_536' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-143.790309184213,3.62349295893289,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_537' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-143.790309184213,3.62349295893289,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_538' QUANTITY='RELATIVE HUMIDITY' XYZ=-143.790309184213,3.62349295893289,1.5/
&DEVC ID='DEVC_539' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-143.790309184213,3.62349295893289,1.5/
&DEVC ID='DEVC_540' QUANTITY='PRESSURE' XYZ=-143.790309184213,3.62349295893289,1.5/
&DEVC ID='DEVC_541' QUANTITY='TEMPERATURE' XYZ=-141.510214753441,1.23068146809558,1.5/
&DEVC ID='DEVC_542' QUANTITY='VISIBILITY' XYZ=-141.510214753441,1.23068146809558,1.5/
&DEVC ID='DEVC_543' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-141.510214753441,1.23068146809558,1.5/
&DEVC ID='DEVC_544' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-141.510214753441,1.23068146809558,1.5/
&DEVC ID='DEVC_545' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-141.510214753441,1.23068146809558,1.5/
&DEVC ID='DEVC_546' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-141.510214753441,1.23068146809558,1.5/
&DEVC ID='DEVC_547' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.510214753441,1.23068146809558,1.5 ORIENTATION=0.425062773006864,-0.905163874115464,0/
&DEVC ID='DEVC_548' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.510214753441,1.23068146809558,1.5 ORIENTATION=-0.425062773006864,0.905163874115464,0/
&DEVC ID='DEVC_549' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.510214753441,1.23068146809558,1.5 ORIENTATION=0.905163874115457,0.425062773006879,0/
&DEVC ID='DEVC_550' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.510214753441,1.23068146809558,1.5 ORIENTATION=-0.905163874115457,-0.425062773006879,0/
&DEVC ID='DEVC_551' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.510214753441,1.23068146809558,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_552' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-141.510214753441,1.23068146809558,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_553' QUANTITY='RELATIVE HUMIDITY' XYZ=-141.510214753441,1.23068146809558,1.5/
&DEVC ID='DEVC_554' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-141.510214753441,1.23068146809558,1.5/
&DEVC ID='DEVC_555' QUANTITY='PRESSURE' XYZ=-141.510214753441,1.23068146809558,1.5/
&DEVC ID='DEVC_556' QUANTITY='TEMPERATURE' XYZ=-142.785403072461,3.94617309044198,1.5/
&DEVC ID='DEVC_557' QUANTITY='VISIBILITY' XYZ=-142.785403072461,3.94617309044198,1.5/
&DEVC ID='DEVC_558' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-142.785403072461,3.94617309044198,1.5/
&DEVC ID='DEVC_559' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-142.785403072461,3.94617309044198,1.5/
&DEVC ID='DEVC_560' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-142.785403072461,3.94617309044198,1.5/
&DEVC ID='DEVC_561' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-142.785403072461,3.94617309044198,1.5/
&DEVC ID='DEVC_562' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-142.785403072461,3.94617309044198,1.5 ORIENTATION=-0.425062773006864,0.905163874115464,0/
&DEVC ID='DEVC_563' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-142.785403072461,3.94617309044198,1.5 ORIENTATION=0.425062773006864,-0.905163874115464,0/
&DEVC ID='DEVC_564' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-142.785403072461,3.94617309044198,1.5 ORIENTATION=0.905163874115457,0.425062773006879,0/
&DEVC ID='DEVC_565' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-142.785403072461,3.94617309044198,1.5 ORIENTATION=-0.905163874115457,-0.425062773006879,0/
&DEVC ID='DEVC_566' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-142.785403072461,3.94617309044198,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_567' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-142.785403072461,3.94617309044198,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_568' QUANTITY='RELATIVE HUMIDITY' XYZ=-142.785403072461,3.94617309044198,1.5/
&DEVC ID='DEVC_569' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-142.785403072461,3.94617309044198,1.5/
&DEVC ID='DEVC_570' QUANTITY='PRESSURE' XYZ=-142.785403072461,3.94617309044198,1.5/
&DEVC ID='DEVC_571' QUANTITY='TEMPERATURE' XYZ=-138.29207827864,5.27863197168437,1.5/
&DEVC ID='DEVC_572' QUANTITY='VISIBILITY' XYZ=-138.29207827864,5.27863197168437,1.5/
&DEVC ID='DEVC_573' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-138.29207827864,5.27863197168437,1.5/
&DEVC ID='DEVC_574' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-138.29207827864,5.27863197168437,1.5/
&DEVC ID='DEVC_575' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-138.29207827864,5.27863197168437,1.5/
&DEVC ID='DEVC_576' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-138.29207827864,5.27863197168437,1.5/
&DEVC ID='DEVC_577' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-138.29207827864,5.27863197168437,1.5 ORIENTATION=0.894427190999912,0.447213595499965,0/
&DEVC ID='DEVC_578' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-138.29207827864,5.27863197168437,1.5 ORIENTATION=-0.894427190999912,-0.447213595499965,0/
&DEVC ID='DEVC_579' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-138.29207827864,5.27863197168437,1.5 ORIENTATION=-0.447213595499966,0.894427190999912,0/
&DEVC ID='DEVC_580' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-138.29207827864,5.27863197168437,1.5 ORIENTATION=0.447213595499966,-0.894427190999912,0/
&DEVC ID='DEVC_581' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-138.29207827864,5.27863197168437,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_582' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-138.29207827864,5.27863197168437,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_583' QUANTITY='RELATIVE HUMIDITY' XYZ=-138.29207827864,5.27863197168437,1.5/
&DEVC ID='DEVC_584' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-138.29207827864,5.27863197168437,1.5/
&DEVC ID='DEVC_585' QUANTITY='PRESSURE' XYZ=-138.29207827864,5.27863197168437,1.5/
&DEVC ID='DEVC_586' QUANTITY='TEMPERATURE' XYZ=-140.97535985164,3.93699118518448,1.5/
&DEVC ID='DEVC_587' QUANTITY='VISIBILITY' XYZ=-140.97535985164,3.93699118518448,1.5/
&DEVC ID='DEVC_588' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-140.97535985164,3.93699118518448,1.5/
&DEVC ID='DEVC_589' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-140.97535985164,3.93699118518448,1.5/
&DEVC ID='DEVC_590' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-140.97535985164,3.93699118518448,1.5/
&DEVC ID='DEVC_591' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-140.97535985164,3.93699118518448,1.5/
&DEVC ID='DEVC_592' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-140.97535985164,3.93699118518448,1.5 ORIENTATION=-0.894427190999912,-0.447213595499965,0/
&DEVC ID='DEVC_593' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-140.97535985164,3.93699118518448,1.5 ORIENTATION=0.894427190999912,0.447213595499965,0/
&DEVC ID='DEVC_594' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-140.97535985164,3.93699118518448,1.5 ORIENTATION=-0.447213595499966,0.894427190999912,0/
&DEVC ID='DEVC_595' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-140.97535985164,3.93699118518448,1.5 ORIENTATION=0.447213595499966,-0.894427190999912,0/
&DEVC ID='DEVC_596' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-140.97535985164,3.93699118518448,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_597' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-140.97535985164,3.93699118518448,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_598' QUANTITY='RELATIVE HUMIDITY' XYZ=-140.97535985164,3.93699118518448,1.5/
&DEVC ID='DEVC_599' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-140.97535985164,3.93699118518448,1.5/
&DEVC ID='DEVC_600' QUANTITY='PRESSURE' XYZ=-140.97535985164,3.93699118518448,1.5/
&DEVC ID='DEVC_601' QUANTITY='TEMPERATURE' XYZ=-131.981909871965,-18.8017732124778,1.5/
&DEVC ID='DEVC_602' QUANTITY='VISIBILITY' XYZ=-131.981909871965,-18.8017732124778,1.5/
&DEVC ID='DEVC_603' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-131.981909871965,-18.8017732124778,1.5/
&DEVC ID='DEVC_604' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-131.981909871965,-18.8017732124778,1.5/
&DEVC ID='DEVC_605' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-131.981909871965,-18.8017732124778,1.5/
&DEVC ID='DEVC_606' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-131.981909871965,-18.8017732124778,1.5/
&DEVC ID='DEVC_607' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-131.981909871965,-18.8017732124778,1.5 ORIENTATION=0.424009684654005,-0.905657654591188,0/
&DEVC ID='DEVC_608' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-131.981909871965,-18.8017732124778,1.5 ORIENTATION=-0.424009684654005,0.905657654591188,0/
&DEVC ID='DEVC_609' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-131.981909871965,-18.8017732124778,1.5 ORIENTATION=0.905657654591182,0.424009684654017,0/
&DEVC ID='DEVC_610' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-131.981909871965,-18.8017732124778,1.5 ORIENTATION=-0.905657654591182,-0.424009684654017,0/
&DEVC ID='DEVC_611' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-131.981909871965,-18.8017732124778,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_612' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-131.981909871965,-18.8017732124778,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_613' QUANTITY='RELATIVE HUMIDITY' XYZ=-131.981909871965,-18.8017732124778,1.5/
&DEVC ID='DEVC_614' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-131.981909871965,-18.8017732124778,1.5/
&DEVC ID='DEVC_615' QUANTITY='PRESSURE' XYZ=-131.981909871965,-18.8017732124778,1.5/
&DEVC ID='DEVC_616' QUANTITY='TEMPERATURE' XYZ=-133.253938925927,-16.0848002487042,1.5/
&DEVC ID='DEVC_617' QUANTITY='VISIBILITY' XYZ=-133.253938925927,-16.0848002487042,1.5/
&DEVC ID='DEVC_618' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-133.253938925927,-16.0848002487042,1.5/
&DEVC ID='DEVC_619' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-133.253938925927,-16.0848002487042,1.5/
&DEVC ID='DEVC_620' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-133.253938925927,-16.0848002487042,1.5/
&DEVC ID='DEVC_621' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-133.253938925927,-16.0848002487042,1.5/
&DEVC ID='DEVC_622' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.253938925927,-16.0848002487042,1.5 ORIENTATION=-0.424009684654005,0.905657654591188,0/
&DEVC ID='DEVC_623' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.253938925927,-16.0848002487042,1.5 ORIENTATION=0.424009684654005,-0.905657654591188,0/
&DEVC ID='DEVC_624' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.253938925927,-16.0848002487042,1.5 ORIENTATION=0.905657654591182,0.424009684654017,0/
&DEVC ID='DEVC_625' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.253938925927,-16.0848002487042,1.5 ORIENTATION=-0.905657654591182,-0.424009684654017,0/
&DEVC ID='DEVC_626' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.253938925927,-16.0848002487042,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_627' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.253938925927,-16.0848002487042,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_628' QUANTITY='RELATIVE HUMIDITY' XYZ=-133.253938925927,-16.0848002487042,1.5/
&DEVC ID='DEVC_629' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-133.253938925927,-16.0848002487042,1.5/
&DEVC ID='DEVC_630' QUANTITY='PRESSURE' XYZ=-133.253938925927,-16.0848002487042,1.5/
&DEVC ID='DEVC_631' QUANTITY='TEMPERATURE' XYZ=-133.858178917473,-14.7197472788264,1.5/
&DEVC ID='DEVC_632' QUANTITY='VISIBILITY' XYZ=-133.858178917473,-14.7197472788264,1.5/
&DEVC ID='DEVC_633' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-133.858178917473,-14.7197472788264,1.5/
&DEVC ID='DEVC_634' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-133.858178917473,-14.7197472788264,1.5/
&DEVC ID='DEVC_635' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-133.858178917473,-14.7197472788264,1.5/
&DEVC ID='DEVC_636' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-133.858178917473,-14.7197472788264,1.5/
&DEVC ID='DEVC_637' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.858178917473,-14.7197472788264,1.5 ORIENTATION=-0.424331167418538,0.90550707360971,0/
&DEVC ID='DEVC_638' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.858178917473,-14.7197472788264,1.5 ORIENTATION=0.424331167418538,-0.90550707360971,0/
&DEVC ID='DEVC_639' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.858178917473,-14.7197472788264,1.5 ORIENTATION=-0.905507073609715,-0.424331167418527,0/
&DEVC ID='DEVC_640' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.858178917473,-14.7197472788264,1.5 ORIENTATION=0.905507073609715,0.424331167418527,0/
&DEVC ID='DEVC_641' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.858178917473,-14.7197472788264,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_642' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-133.858178917473,-14.7197472788264,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_643' QUANTITY='RELATIVE HUMIDITY' XYZ=-133.858178917473,-14.7197472788264,1.5/
&DEVC ID='DEVC_644' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-133.858178917473,-14.7197472788264,1.5/
&DEVC ID='DEVC_645' QUANTITY='PRESSURE' XYZ=-133.858178917473,-14.7197472788264,1.5/
&DEVC ID='DEVC_646' QUANTITY='TEMPERATURE' XYZ=-132.585185415218,-17.4362684996555,1.5/
&DEVC ID='DEVC_647' QUANTITY='VISIBILITY' XYZ=-132.585185415218,-17.4362684996555,1.5/
&DEVC ID='DEVC_648' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-132.585185415218,-17.4362684996555,1.5/
&DEVC ID='DEVC_649' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-132.585185415218,-17.4362684996555,1.5/
&DEVC ID='DEVC_650' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-132.585185415218,-17.4362684996555,1.5/
&DEVC ID='DEVC_651' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-132.585185415218,-17.4362684996555,1.5/
&DEVC ID='DEVC_652' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-132.585185415218,-17.4362684996555,1.5 ORIENTATION=0.424331167418538,-0.90550707360971,0/
&DEVC ID='DEVC_653' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-132.585185415218,-17.4362684996555,1.5 ORIENTATION=-0.424331167418538,0.90550707360971,0/
&DEVC ID='DEVC_654' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-132.585185415218,-17.4362684996555,1.5 ORIENTATION=-0.905507073609715,-0.424331167418527,0/
&DEVC ID='DEVC_655' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-132.585185415218,-17.4362684996555,1.5 ORIENTATION=0.905507073609715,0.424331167418527,0/
&DEVC ID='DEVC_656' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-132.585185415218,-17.4362684996555,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_657' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-132.585185415218,-17.4362684996555,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_658' QUANTITY='RELATIVE HUMIDITY' XYZ=-132.585185415218,-17.4362684996555,1.5/
&DEVC ID='DEVC_659' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-132.585185415218,-17.4362684996555,1.5/
&DEVC ID='DEVC_660' QUANTITY='PRESSURE' XYZ=-132.585185415218,-17.4362684996555,1.5/
&DEVC ID='DEVC_661' QUANTITY='TEMPERATURE' XYZ=-21.708897177407,-71.2151311205823,1.7/
&DEVC ID='DEVC_662' QUANTITY='VISIBILITY' XYZ=-21.708897177407,-71.2151311205823,1.7/
&DEVC ID='DEVC_663' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-21.708897177407,-71.2151311205823,1.7/
&DEVC ID='DEVC_664' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-21.708897177407,-71.2151311205823,1.7/
&DEVC ID='DEVC_665' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-21.708897177407,-71.2151311205823,1.7/
&DEVC ID='DEVC_666' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-21.708897177407,-71.2151311205823,1.7/
&DEVC ID='DEVC_667' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.708897177407,-71.2151311205823,1.7 ORIENTATION=-0.999999999998905,1.47983166698395E-06,0/
&DEVC ID='DEVC_668' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.708897177407,-71.2151311205823,1.7 ORIENTATION=0.999999999998905,-1.47983166698395E-06,0/
&DEVC ID='DEVC_669' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.708897177407,-71.2151311205823,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_670' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.708897177407,-71.2151311205823,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_671' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.708897177407,-71.2151311205823,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_672' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.708897177407,-71.2151311205823,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_673' QUANTITY='RELATIVE HUMIDITY' XYZ=-21.708897177407,-71.2151311205823,1.7/
&DEVC ID='DEVC_674' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-21.708897177407,-71.2151311205823,1.7/
&DEVC ID='DEVC_675' QUANTITY='PRESSURE' XYZ=-21.708897177407,-71.2151311205823,1.7/
&DEVC ID='DEVC_676' QUANTITY='TEMPERATURE' XYZ=-18.7088971774103,-71.2151355600773,1.7/
&DEVC ID='DEVC_677' QUANTITY='VISIBILITY' XYZ=-18.7088971774103,-71.2151355600773,1.7/
&DEVC ID='DEVC_678' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.7088971774103,-71.2151355600773,1.7/
&DEVC ID='DEVC_679' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.7088971774103,-71.2151355600773,1.7/
&DEVC ID='DEVC_680' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.7088971774103,-71.2151355600773,1.7/
&DEVC ID='DEVC_681' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.7088971774103,-71.2151355600773,1.7/
&DEVC ID='DEVC_682' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088971774103,-71.2151355600773,1.7 ORIENTATION=0.999999999998905,-1.47983166698395E-06,0/
&DEVC ID='DEVC_683' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088971774103,-71.2151355600773,1.7 ORIENTATION=-0.999999999998905,1.47983166698395E-06,0/
&DEVC ID='DEVC_684' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088971774103,-71.2151355600773,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_685' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088971774103,-71.2151355600773,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_686' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088971774103,-71.2151355600773,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_687' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088971774103,-71.2151355600773,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_688' QUANTITY='RELATIVE HUMIDITY' XYZ=-18.7088971774103,-71.2151355600773,1.7/
&DEVC ID='DEVC_689' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-18.7088971774103,-71.2151355600773,1.7/
&DEVC ID='DEVC_690' QUANTITY='PRESSURE' XYZ=-18.7088971774103,-71.2151355600773,1.7/
&DEVC ID='DEVC_691' QUANTITY='TEMPERATURE' XYZ=-21.7088956975753,-70.2151311205834,1.7/
&DEVC ID='DEVC_692' QUANTITY='VISIBILITY' XYZ=-21.7088956975753,-70.2151311205834,1.7/
&DEVC ID='DEVC_693' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-21.7088956975753,-70.2151311205834,1.7/
&DEVC ID='DEVC_694' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-21.7088956975753,-70.2151311205834,1.7/
&DEVC ID='DEVC_695' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-21.7088956975753,-70.2151311205834,1.7/
&DEVC ID='DEVC_696' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-21.7088956975753,-70.2151311205834,1.7/
&DEVC ID='DEVC_697' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088956975753,-70.2151311205834,1.7 ORIENTATION=-0.999999999998905,1.47983166698395E-06,0/
&DEVC ID='DEVC_698' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088956975753,-70.2151311205834,1.7 ORIENTATION=0.999999999998905,-1.47983166698395E-06,0/
&DEVC ID='DEVC_699' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088956975753,-70.2151311205834,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_700' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088956975753,-70.2151311205834,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_701' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088956975753,-70.2151311205834,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_702' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088956975753,-70.2151311205834,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_703' QUANTITY='RELATIVE HUMIDITY' XYZ=-21.7088956975753,-70.2151311205834,1.7/
&DEVC ID='DEVC_704' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-21.7088956975753,-70.2151311205834,1.7/
&DEVC ID='DEVC_705' QUANTITY='PRESSURE' XYZ=-21.7088956975753,-70.2151311205834,1.7/
&DEVC ID='DEVC_706' QUANTITY='TEMPERATURE' XYZ=-18.7088956975786,-70.2151355600784,1.7/
&DEVC ID='DEVC_707' QUANTITY='VISIBILITY' XYZ=-18.7088956975786,-70.2151355600784,1.7/
&DEVC ID='DEVC_708' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.7088956975786,-70.2151355600784,1.7/
&DEVC ID='DEVC_709' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.7088956975786,-70.2151355600784,1.7/
&DEVC ID='DEVC_710' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.7088956975786,-70.2151355600784,1.7/
&DEVC ID='DEVC_711' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.7088956975786,-70.2151355600784,1.7/
&DEVC ID='DEVC_712' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088956975786,-70.2151355600784,1.7 ORIENTATION=0.999999999998905,-1.47983166698395E-06,0/
&DEVC ID='DEVC_713' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088956975786,-70.2151355600784,1.7 ORIENTATION=-0.999999999998905,1.47983166698395E-06,0/
&DEVC ID='DEVC_714' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088956975786,-70.2151355600784,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_715' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088956975786,-70.2151355600784,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_716' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088956975786,-70.2151355600784,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_717' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088956975786,-70.2151355600784,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_718' QUANTITY='RELATIVE HUMIDITY' XYZ=-18.7088956975786,-70.2151355600784,1.7/
&DEVC ID='DEVC_719' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-18.7088956975786,-70.2151355600784,1.7/
&DEVC ID='DEVC_720' QUANTITY='PRESSURE' XYZ=-18.7088956975786,-70.2151355600784,1.7/
&DEVC ID='DEVC_721' QUANTITY='TEMPERATURE' XYZ=-21.7088942177436,-69.2151311205845,1.7/
&DEVC ID='DEVC_722' QUANTITY='VISIBILITY' XYZ=-21.7088942177436,-69.2151311205845,1.7/
&DEVC ID='DEVC_723' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-21.7088942177436,-69.2151311205845,1.7/
&DEVC ID='DEVC_724' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-21.7088942177436,-69.2151311205845,1.7/
&DEVC ID='DEVC_725' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-21.7088942177436,-69.2151311205845,1.7/
&DEVC ID='DEVC_726' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-21.7088942177436,-69.2151311205845,1.7/
&DEVC ID='DEVC_727' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088942177436,-69.2151311205845,1.7 ORIENTATION=-0.999999999998905,1.47983166698395E-06,0/
&DEVC ID='DEVC_728' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088942177436,-69.2151311205845,1.7 ORIENTATION=0.999999999998905,-1.47983166698395E-06,0/
&DEVC ID='DEVC_729' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088942177436,-69.2151311205845,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_730' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088942177436,-69.2151311205845,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_731' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088942177436,-69.2151311205845,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_732' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088942177436,-69.2151311205845,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_733' QUANTITY='RELATIVE HUMIDITY' XYZ=-21.7088942177436,-69.2151311205845,1.7/
&DEVC ID='DEVC_734' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-21.7088942177436,-69.2151311205845,1.7/
&DEVC ID='DEVC_735' QUANTITY='PRESSURE' XYZ=-21.7088942177436,-69.2151311205845,1.7/
&DEVC ID='DEVC_736' QUANTITY='TEMPERATURE' XYZ=-18.7088942177469,-69.2151355600795,1.7/
&DEVC ID='DEVC_737' QUANTITY='VISIBILITY' XYZ=-18.7088942177469,-69.2151355600795,1.7/
&DEVC ID='DEVC_738' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.7088942177469,-69.2151355600795,1.7/
&DEVC ID='DEVC_739' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.7088942177469,-69.2151355600795,1.7/
&DEVC ID='DEVC_740' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.7088942177469,-69.2151355600795,1.7/
&DEVC ID='DEVC_741' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.7088942177469,-69.2151355600795,1.7/
&DEVC ID='DEVC_742' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088942177469,-69.2151355600795,1.7 ORIENTATION=0.999999999998905,-1.47983166698395E-06,0/
&DEVC ID='DEVC_743' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088942177469,-69.2151355600795,1.7 ORIENTATION=-0.999999999998905,1.47983166698395E-06,0/
&DEVC ID='DEVC_744' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088942177469,-69.2151355600795,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_745' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088942177469,-69.2151355600795,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_746' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088942177469,-69.2151355600795,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_747' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088942177469,-69.2151355600795,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_748' QUANTITY='RELATIVE HUMIDITY' XYZ=-18.7088942177469,-69.2151355600795,1.7/
&DEVC ID='DEVC_749' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-18.7088942177469,-69.2151355600795,1.7/
&DEVC ID='DEVC_750' QUANTITY='PRESSURE' XYZ=-18.7088942177469,-69.2151355600795,1.7/
&DEVC ID='DEVC_751' QUANTITY='TEMPERATURE' XYZ=-21.7088927379119,-68.2151311205856,1.7/
&DEVC ID='DEVC_752' QUANTITY='VISIBILITY' XYZ=-21.7088927379119,-68.2151311205856,1.7/
&DEVC ID='DEVC_753' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-21.7088927379119,-68.2151311205856,1.7/
&DEVC ID='DEVC_754' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-21.7088927379119,-68.2151311205856,1.7/
&DEVC ID='DEVC_755' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-21.7088927379119,-68.2151311205856,1.7/
&DEVC ID='DEVC_756' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-21.7088927379119,-68.2151311205856,1.7/
&DEVC ID='DEVC_757' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088927379119,-68.2151311205856,1.7 ORIENTATION=-0.999999999998905,1.47983166698395E-06,0/
&DEVC ID='DEVC_758' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088927379119,-68.2151311205856,1.7 ORIENTATION=0.999999999998905,-1.47983166698395E-06,0/
&DEVC ID='DEVC_759' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088927379119,-68.2151311205856,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_760' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088927379119,-68.2151311205856,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_761' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088927379119,-68.2151311205856,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_762' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088927379119,-68.2151311205856,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_763' QUANTITY='RELATIVE HUMIDITY' XYZ=-21.7088927379119,-68.2151311205856,1.7/
&DEVC ID='DEVC_764' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-21.7088927379119,-68.2151311205856,1.7/
&DEVC ID='DEVC_765' QUANTITY='PRESSURE' XYZ=-21.7088927379119,-68.2151311205856,1.7/
&DEVC ID='DEVC_766' QUANTITY='TEMPERATURE' XYZ=-18.7088927379152,-68.2151355600806,1.7/
&DEVC ID='DEVC_767' QUANTITY='VISIBILITY' XYZ=-18.7088927379152,-68.2151355600806,1.7/
&DEVC ID='DEVC_768' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.7088927379152,-68.2151355600806,1.7/
&DEVC ID='DEVC_769' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.7088927379152,-68.2151355600806,1.7/
&DEVC ID='DEVC_770' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.7088927379152,-68.2151355600806,1.7/
&DEVC ID='DEVC_771' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.7088927379152,-68.2151355600806,1.7/
&DEVC ID='DEVC_772' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088927379152,-68.2151355600806,1.7 ORIENTATION=0.999999999998905,-1.47983166698395E-06,0/
&DEVC ID='DEVC_773' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088927379152,-68.2151355600806,1.7 ORIENTATION=-0.999999999998905,1.47983166698395E-06,0/
&DEVC ID='DEVC_774' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088927379152,-68.2151355600806,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_775' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088927379152,-68.2151355600806,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_776' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088927379152,-68.2151355600806,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_777' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088927379152,-68.2151355600806,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_778' QUANTITY='RELATIVE HUMIDITY' XYZ=-18.7088927379152,-68.2151355600806,1.7/
&DEVC ID='DEVC_779' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-18.7088927379152,-68.2151355600806,1.7/
&DEVC ID='DEVC_780' QUANTITY='PRESSURE' XYZ=-18.7088927379152,-68.2151355600806,1.7/
&DEVC ID='DEVC_781' QUANTITY='TEMPERATURE' XYZ=-21.7088460102281,-36.6387805823734,1.7/
&DEVC ID='DEVC_782' QUANTITY='VISIBILITY' XYZ=-21.7088460102281,-36.6387805823734,1.7/
&DEVC ID='DEVC_783' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-21.7088460102281,-36.6387805823734,1.7/
&DEVC ID='DEVC_784' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-21.7088460102281,-36.6387805823734,1.7/
&DEVC ID='DEVC_785' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-21.7088460102281,-36.6387805823734,1.7/
&DEVC ID='DEVC_786' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-21.7088460102281,-36.6387805823734,1.7/
&DEVC ID='DEVC_787' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088460102281,-36.6387805823734,1.7 ORIENTATION=-0.999999999998905,1.47983168119481E-06,0/
&DEVC ID='DEVC_788' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088460102281,-36.6387805823734,1.7 ORIENTATION=0.999999999998905,-1.47983168119481E-06,0/
&DEVC ID='DEVC_789' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088460102281,-36.6387805823734,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_790' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088460102281,-36.6387805823734,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_791' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088460102281,-36.6387805823734,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_792' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088460102281,-36.6387805823734,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_793' QUANTITY='RELATIVE HUMIDITY' XYZ=-21.7088460102281,-36.6387805823734,1.7/
&DEVC ID='DEVC_794' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-21.7088460102281,-36.6387805823734,1.7/
&DEVC ID='DEVC_795' QUANTITY='PRESSURE' XYZ=-21.7088460102281,-36.6387805823734,1.7/
&DEVC ID='DEVC_796' QUANTITY='TEMPERATURE' XYZ=-18.7088460102314,-36.6387850218685,1.7/
&DEVC ID='DEVC_797' QUANTITY='VISIBILITY' XYZ=-18.7088460102314,-36.6387850218685,1.7/
&DEVC ID='DEVC_798' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.7088460102314,-36.6387850218685,1.7/
&DEVC ID='DEVC_799' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.7088460102314,-36.6387850218685,1.7/
&DEVC ID='DEVC_800' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.7088460102314,-36.6387850218685,1.7/
&DEVC ID='DEVC_801' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.7088460102314,-36.6387850218685,1.7/
&DEVC ID='DEVC_802' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088460102314,-36.6387850218685,1.7 ORIENTATION=0.999999999998905,-1.47983168119481E-06,0/
&DEVC ID='DEVC_803' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088460102314,-36.6387850218685,1.7 ORIENTATION=-0.999999999998905,1.47983168119481E-06,0/
&DEVC ID='DEVC_804' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088460102314,-36.6387850218685,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_805' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088460102314,-36.6387850218685,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_806' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088460102314,-36.6387850218685,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_807' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088460102314,-36.6387850218685,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_808' QUANTITY='RELATIVE HUMIDITY' XYZ=-18.7088460102314,-36.6387850218685,1.7/
&DEVC ID='DEVC_809' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-18.7088460102314,-36.6387850218685,1.7/
&DEVC ID='DEVC_810' QUANTITY='PRESSURE' XYZ=-18.7088460102314,-36.6387850218685,1.7/
&DEVC ID='DEVC_811' QUANTITY='TEMPERATURE' XYZ=-21.7088445303965,-35.6387805823745,1.7/
&DEVC ID='DEVC_812' QUANTITY='VISIBILITY' XYZ=-21.7088445303965,-35.6387805823745,1.7/
&DEVC ID='DEVC_813' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-21.7088445303965,-35.6387805823745,1.7/
&DEVC ID='DEVC_814' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-21.7088445303965,-35.6387805823745,1.7/
&DEVC ID='DEVC_815' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-21.7088445303965,-35.6387805823745,1.7/
&DEVC ID='DEVC_816' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-21.7088445303965,-35.6387805823745,1.7/
&DEVC ID='DEVC_817' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088445303965,-35.6387805823745,1.7 ORIENTATION=-0.999999999998905,1.47983168119481E-06,0/
&DEVC ID='DEVC_818' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088445303965,-35.6387805823745,1.7 ORIENTATION=0.999999999998905,-1.47983168119481E-06,0/
&DEVC ID='DEVC_819' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088445303965,-35.6387805823745,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_820' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088445303965,-35.6387805823745,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_821' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088445303965,-35.6387805823745,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_822' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088445303965,-35.6387805823745,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_823' QUANTITY='RELATIVE HUMIDITY' XYZ=-21.7088445303965,-35.6387805823745,1.7/
&DEVC ID='DEVC_824' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-21.7088445303965,-35.6387805823745,1.7/
&DEVC ID='DEVC_825' QUANTITY='PRESSURE' XYZ=-21.7088445303965,-35.6387805823745,1.7/
&DEVC ID='DEVC_826' QUANTITY='TEMPERATURE' XYZ=-18.7088445303998,-35.6387850218696,1.7/
&DEVC ID='DEVC_827' QUANTITY='VISIBILITY' XYZ=-18.7088445303998,-35.6387850218696,1.7/
&DEVC ID='DEVC_828' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.7088445303998,-35.6387850218696,1.7/
&DEVC ID='DEVC_829' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.7088445303998,-35.6387850218696,1.7/
&DEVC ID='DEVC_830' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.7088445303998,-35.6387850218696,1.7/
&DEVC ID='DEVC_831' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.7088445303998,-35.6387850218696,1.7/
&DEVC ID='DEVC_832' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088445303998,-35.6387850218696,1.7 ORIENTATION=0.999999999998905,-1.47983168119481E-06,0/
&DEVC ID='DEVC_833' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088445303998,-35.6387850218696,1.7 ORIENTATION=-0.999999999998905,1.47983168119481E-06,0/
&DEVC ID='DEVC_834' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088445303998,-35.6387850218696,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_835' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088445303998,-35.6387850218696,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_836' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088445303998,-35.6387850218696,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_837' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088445303998,-35.6387850218696,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_838' QUANTITY='RELATIVE HUMIDITY' XYZ=-18.7088445303998,-35.6387850218696,1.7/
&DEVC ID='DEVC_839' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-18.7088445303998,-35.6387850218696,1.7/
&DEVC ID='DEVC_840' QUANTITY='PRESSURE' XYZ=-18.7088445303998,-35.6387850218696,1.7/
&DEVC ID='DEVC_841' QUANTITY='TEMPERATURE' XYZ=-21.7088430505648,-34.6387805823756,1.7/
&DEVC ID='DEVC_842' QUANTITY='VISIBILITY' XYZ=-21.7088430505648,-34.6387805823756,1.7/
&DEVC ID='DEVC_843' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-21.7088430505648,-34.6387805823756,1.7/
&DEVC ID='DEVC_844' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-21.7088430505648,-34.6387805823756,1.7/
&DEVC ID='DEVC_845' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-21.7088430505648,-34.6387805823756,1.7/
&DEVC ID='DEVC_846' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-21.7088430505648,-34.6387805823756,1.7/
&DEVC ID='DEVC_847' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088430505648,-34.6387805823756,1.7 ORIENTATION=-0.999999999998905,1.47983168119481E-06,0/
&DEVC ID='DEVC_848' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088430505648,-34.6387805823756,1.7 ORIENTATION=0.999999999998905,-1.47983168119481E-06,0/
&DEVC ID='DEVC_849' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088430505648,-34.6387805823756,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_850' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088430505648,-34.6387805823756,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_851' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088430505648,-34.6387805823756,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_852' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088430505648,-34.6387805823756,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_853' QUANTITY='RELATIVE HUMIDITY' XYZ=-21.7088430505648,-34.6387805823756,1.7/
&DEVC ID='DEVC_854' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-21.7088430505648,-34.6387805823756,1.7/
&DEVC ID='DEVC_855' QUANTITY='PRESSURE' XYZ=-21.7088430505648,-34.6387805823756,1.7/
&DEVC ID='DEVC_856' QUANTITY='TEMPERATURE' XYZ=-18.7088430505681,-34.6387850218707,1.7/
&DEVC ID='DEVC_857' QUANTITY='VISIBILITY' XYZ=-18.7088430505681,-34.6387850218707,1.7/
&DEVC ID='DEVC_858' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.7088430505681,-34.6387850218707,1.7/
&DEVC ID='DEVC_859' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.7088430505681,-34.6387850218707,1.7/
&DEVC ID='DEVC_860' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.7088430505681,-34.6387850218707,1.7/
&DEVC ID='DEVC_861' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.7088430505681,-34.6387850218707,1.7/
&DEVC ID='DEVC_862' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088430505681,-34.6387850218707,1.7 ORIENTATION=0.999999999998905,-1.47983168119481E-06,0/
&DEVC ID='DEVC_863' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088430505681,-34.6387850218707,1.7 ORIENTATION=-0.999999999998905,1.47983168119481E-06,0/
&DEVC ID='DEVC_864' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088430505681,-34.6387850218707,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_865' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088430505681,-34.6387850218707,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_866' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088430505681,-34.6387850218707,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_867' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088430505681,-34.6387850218707,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_868' QUANTITY='RELATIVE HUMIDITY' XYZ=-18.7088430505681,-34.6387850218707,1.7/
&DEVC ID='DEVC_869' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-18.7088430505681,-34.6387850218707,1.7/
&DEVC ID='DEVC_870' QUANTITY='PRESSURE' XYZ=-18.7088430505681,-34.6387850218707,1.7/
&DEVC ID='DEVC_871' QUANTITY='TEMPERATURE' XYZ=-21.7088415707331,-33.6387805823767,1.7/
&DEVC ID='DEVC_872' QUANTITY='VISIBILITY' XYZ=-21.7088415707331,-33.6387805823767,1.7/
&DEVC ID='DEVC_873' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-21.7088415707331,-33.6387805823767,1.7/
&DEVC ID='DEVC_874' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-21.7088415707331,-33.6387805823767,1.7/
&DEVC ID='DEVC_875' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-21.7088415707331,-33.6387805823767,1.7/
&DEVC ID='DEVC_876' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-21.7088415707331,-33.6387805823767,1.7/
&DEVC ID='DEVC_877' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088415707331,-33.6387805823767,1.7 ORIENTATION=-0.999999999998905,1.47983168119481E-06,0/
&DEVC ID='DEVC_878' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088415707331,-33.6387805823767,1.7 ORIENTATION=0.999999999998905,-1.47983168119481E-06,0/
&DEVC ID='DEVC_879' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088415707331,-33.6387805823767,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_880' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088415707331,-33.6387805823767,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_881' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088415707331,-33.6387805823767,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_882' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7088415707331,-33.6387805823767,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_883' QUANTITY='RELATIVE HUMIDITY' XYZ=-21.7088415707331,-33.6387805823767,1.7/
&DEVC ID='DEVC_884' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-21.7088415707331,-33.6387805823767,1.7/
&DEVC ID='DEVC_885' QUANTITY='PRESSURE' XYZ=-21.7088415707331,-33.6387805823767,1.7/
&DEVC ID='DEVC_886' QUANTITY='TEMPERATURE' XYZ=-18.7088415707364,-33.6387850218718,1.7/
&DEVC ID='DEVC_887' QUANTITY='VISIBILITY' XYZ=-18.7088415707364,-33.6387850218718,1.7/
&DEVC ID='DEVC_888' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.7088415707364,-33.6387850218718,1.7/
&DEVC ID='DEVC_889' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.7088415707364,-33.6387850218718,1.7/
&DEVC ID='DEVC_890' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.7088415707364,-33.6387850218718,1.7/
&DEVC ID='DEVC_891' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.7088415707364,-33.6387850218718,1.7/
&DEVC ID='DEVC_892' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088415707364,-33.6387850218718,1.7 ORIENTATION=0.999999999998905,-1.47983168119481E-06,0/
&DEVC ID='DEVC_893' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088415707364,-33.6387850218718,1.7 ORIENTATION=-0.999999999998905,1.47983168119481E-06,0/
&DEVC ID='DEVC_894' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088415707364,-33.6387850218718,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_895' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088415707364,-33.6387850218718,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_896' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088415707364,-33.6387850218718,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_897' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7088415707364,-33.6387850218718,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_898' QUANTITY='RELATIVE HUMIDITY' XYZ=-18.7088415707364,-33.6387850218718,1.7/
&DEVC ID='DEVC_899' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-18.7088415707364,-33.6387850218718,1.7/
&DEVC ID='DEVC_900' QUANTITY='PRESSURE' XYZ=-18.7088415707364,-33.6387850218718,1.7/
&DEVC ID='DEVC_901' QUANTITY='TEMPERATURE' XYZ=-21.7087966199127,-3.26314994255799,1.7/
&DEVC ID='DEVC_902' QUANTITY='VISIBILITY' XYZ=-21.7087966199127,-3.26314994255799,1.7/
&DEVC ID='DEVC_903' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-21.7087966199127,-3.26314994255799,1.7/
&DEVC ID='DEVC_904' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-21.7087966199127,-3.26314994255799,1.7/
&DEVC ID='DEVC_905' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-21.7087966199127,-3.26314994255799,1.7/
&DEVC ID='DEVC_906' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-21.7087966199127,-3.26314994255799,1.7/
&DEVC ID='DEVC_907' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087966199127,-3.26314994255799,1.7 ORIENTATION=-0.999999999998905,1.4798316776421E-06,0/
&DEVC ID='DEVC_908' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087966199127,-3.26314994255799,1.7 ORIENTATION=0.999999999998905,-1.4798316776421E-06,0/
&DEVC ID='DEVC_909' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087966199127,-3.26314994255799,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_910' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087966199127,-3.26314994255799,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_911' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087966199127,-3.26314994255799,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_912' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087966199127,-3.26314994255799,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_913' QUANTITY='RELATIVE HUMIDITY' XYZ=-21.7087966199127,-3.26314994255799,1.7/
&DEVC ID='DEVC_914' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-21.7087966199127,-3.26314994255799,1.7/
&DEVC ID='DEVC_915' QUANTITY='PRESSURE' XYZ=-21.7087966199127,-3.26314994255799,1.7/
&DEVC ID='DEVC_916' QUANTITY='TEMPERATURE' XYZ=-18.708796619916,-3.26315438205303,1.7/
&DEVC ID='DEVC_917' QUANTITY='VISIBILITY' XYZ=-18.708796619916,-3.26315438205303,1.7/
&DEVC ID='DEVC_918' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.708796619916,-3.26315438205303,1.7/
&DEVC ID='DEVC_919' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.708796619916,-3.26315438205303,1.7/
&DEVC ID='DEVC_920' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.708796619916,-3.26315438205303,1.7/
&DEVC ID='DEVC_921' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.708796619916,-3.26315438205303,1.7/
&DEVC ID='DEVC_922' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.708796619916,-3.26315438205303,1.7 ORIENTATION=0.999999999998905,-1.4798316776421E-06,0/
&DEVC ID='DEVC_923' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.708796619916,-3.26315438205303,1.7 ORIENTATION=-0.999999999998905,1.4798316776421E-06,0/
&DEVC ID='DEVC_924' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.708796619916,-3.26315438205303,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_925' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.708796619916,-3.26315438205303,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_926' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.708796619916,-3.26315438205303,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_927' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.708796619916,-3.26315438205303,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_928' QUANTITY='RELATIVE HUMIDITY' XYZ=-18.708796619916,-3.26315438205303,1.7/
&DEVC ID='DEVC_929' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-18.708796619916,-3.26315438205303,1.7/
&DEVC ID='DEVC_930' QUANTITY='PRESSURE' XYZ=-18.708796619916,-3.26315438205303,1.7/
&DEVC ID='DEVC_931' QUANTITY='TEMPERATURE' XYZ=-21.708795140081,-2.26314994255909,1.7/
&DEVC ID='DEVC_932' QUANTITY='VISIBILITY' XYZ=-21.708795140081,-2.26314994255909,1.7/
&DEVC ID='DEVC_933' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-21.708795140081,-2.26314994255909,1.7/
&DEVC ID='DEVC_934' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-21.708795140081,-2.26314994255909,1.7/
&DEVC ID='DEVC_935' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-21.708795140081,-2.26314994255909,1.7/
&DEVC ID='DEVC_936' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-21.708795140081,-2.26314994255909,1.7/
&DEVC ID='DEVC_937' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.708795140081,-2.26314994255909,1.7 ORIENTATION=-0.999999999998905,1.4798316776421E-06,0/
&DEVC ID='DEVC_938' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.708795140081,-2.26314994255909,1.7 ORIENTATION=0.999999999998905,-1.4798316776421E-06,0/
&DEVC ID='DEVC_939' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.708795140081,-2.26314994255909,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_940' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.708795140081,-2.26314994255909,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_941' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.708795140081,-2.26314994255909,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_942' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.708795140081,-2.26314994255909,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_943' QUANTITY='RELATIVE HUMIDITY' XYZ=-21.708795140081,-2.26314994255909,1.7/
&DEVC ID='DEVC_944' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-21.708795140081,-2.26314994255909,1.7/
&DEVC ID='DEVC_945' QUANTITY='PRESSURE' XYZ=-21.708795140081,-2.26314994255909,1.7/
&DEVC ID='DEVC_946' QUANTITY='TEMPERATURE' XYZ=-18.7087951400843,-2.26315438205412,1.7/
&DEVC ID='DEVC_947' QUANTITY='VISIBILITY' XYZ=-18.7087951400843,-2.26315438205412,1.7/
&DEVC ID='DEVC_948' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.7087951400843,-2.26315438205412,1.7/
&DEVC ID='DEVC_949' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.7087951400843,-2.26315438205412,1.7/
&DEVC ID='DEVC_950' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.7087951400843,-2.26315438205412,1.7/
&DEVC ID='DEVC_951' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.7087951400843,-2.26315438205412,1.7/
&DEVC ID='DEVC_952' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087951400843,-2.26315438205412,1.7 ORIENTATION=0.999999999998905,-1.4798316776421E-06,0/
&DEVC ID='DEVC_953' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087951400843,-2.26315438205412,1.7 ORIENTATION=-0.999999999998905,1.4798316776421E-06,0/
&DEVC ID='DEVC_954' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087951400843,-2.26315438205412,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_955' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087951400843,-2.26315438205412,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_956' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087951400843,-2.26315438205412,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_957' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087951400843,-2.26315438205412,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_958' QUANTITY='RELATIVE HUMIDITY' XYZ=-18.7087951400843,-2.26315438205412,1.7/
&DEVC ID='DEVC_959' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-18.7087951400843,-2.26315438205412,1.7/
&DEVC ID='DEVC_960' QUANTITY='PRESSURE' XYZ=-18.7087951400843,-2.26315438205412,1.7/
&DEVC ID='DEVC_961' QUANTITY='TEMPERATURE' XYZ=-21.7087936602493,-1.26314994256018,1.7/
&DEVC ID='DEVC_962' QUANTITY='VISIBILITY' XYZ=-21.7087936602493,-1.26314994256018,1.7/
&DEVC ID='DEVC_963' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-21.7087936602493,-1.26314994256018,1.7/
&DEVC ID='DEVC_964' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-21.7087936602493,-1.26314994256018,1.7/
&DEVC ID='DEVC_965' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-21.7087936602493,-1.26314994256018,1.7/
&DEVC ID='DEVC_966' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-21.7087936602493,-1.26314994256018,1.7/
&DEVC ID='DEVC_967' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087936602493,-1.26314994256018,1.7 ORIENTATION=-0.999999999998905,1.4798316776421E-06,0/
&DEVC ID='DEVC_968' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087936602493,-1.26314994256018,1.7 ORIENTATION=0.999999999998905,-1.4798316776421E-06,0/
&DEVC ID='DEVC_969' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087936602493,-1.26314994256018,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_970' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087936602493,-1.26314994256018,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_971' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087936602493,-1.26314994256018,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_972' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087936602493,-1.26314994256018,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_973' QUANTITY='RELATIVE HUMIDITY' XYZ=-21.7087936602493,-1.26314994256018,1.7/
&DEVC ID='DEVC_974' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-21.7087936602493,-1.26314994256018,1.7/
&DEVC ID='DEVC_975' QUANTITY='PRESSURE' XYZ=-21.7087936602493,-1.26314994256018,1.7/
&DEVC ID='DEVC_976' QUANTITY='TEMPERATURE' XYZ=-18.7087936602526,-1.26315438205522,1.7/
&DEVC ID='DEVC_977' QUANTITY='VISIBILITY' XYZ=-18.7087936602526,-1.26315438205522,1.7/
&DEVC ID='DEVC_978' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.7087936602526,-1.26315438205522,1.7/
&DEVC ID='DEVC_979' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.7087936602526,-1.26315438205522,1.7/
&DEVC ID='DEVC_980' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.7087936602526,-1.26315438205522,1.7/
&DEVC ID='DEVC_981' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.7087936602526,-1.26315438205522,1.7/
&DEVC ID='DEVC_982' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087936602526,-1.26315438205522,1.7 ORIENTATION=0.999999999998905,-1.4798316776421E-06,0/
&DEVC ID='DEVC_983' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087936602526,-1.26315438205522,1.7 ORIENTATION=-0.999999999998905,1.4798316776421E-06,0/
&DEVC ID='DEVC_984' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087936602526,-1.26315438205522,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_985' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087936602526,-1.26315438205522,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_986' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087936602526,-1.26315438205522,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_987' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087936602526,-1.26315438205522,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_988' QUANTITY='RELATIVE HUMIDITY' XYZ=-18.7087936602526,-1.26315438205522,1.7/
&DEVC ID='DEVC_989' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-18.7087936602526,-1.26315438205522,1.7/
&DEVC ID='DEVC_990' QUANTITY='PRESSURE' XYZ=-18.7087936602526,-1.26315438205522,1.7/
&DEVC ID='DEVC_991' QUANTITY='TEMPERATURE' XYZ=-21.7087921804176,-0.263149942561279,1.7/
&DEVC ID='DEVC_992' QUANTITY='VISIBILITY' XYZ=-21.7087921804176,-0.263149942561279,1.7/
&DEVC ID='DEVC_993' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-21.7087921804176,-0.263149942561279,1.7/
&DEVC ID='DEVC_994' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-21.7087921804176,-0.263149942561279,1.7/
&DEVC ID='DEVC_995' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-21.7087921804176,-0.263149942561279,1.7/
&DEVC ID='DEVC_996' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-21.7087921804176,-0.263149942561279,1.7/
&DEVC ID='DEVC_997' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087921804176,-0.263149942561279,1.7 ORIENTATION=-0.999999999998905,1.4798316776421E-06,0/
&DEVC ID='DEVC_998' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087921804176,-0.263149942561279,1.7 ORIENTATION=0.999999999998905,-1.4798316776421E-06,0/
&DEVC ID='DEVC_999' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087921804176,-0.263149942561279,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_1000' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087921804176,-0.263149942561279,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_1001' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087921804176,-0.263149942561279,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1002' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087921804176,-0.263149942561279,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1003' QUANTITY='RELATIVE HUMIDITY' XYZ=-21.7087921804176,-0.263149942561279,1.7/
&DEVC ID='DEVC_1004' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-21.7087921804176,-0.263149942561279,1.7/
&DEVC ID='DEVC_1005' QUANTITY='PRESSURE' XYZ=-21.7087921804176,-0.263149942561279,1.7/
&DEVC ID='DEVC_1006' QUANTITY='TEMPERATURE' XYZ=-18.7087921804209,-0.263154382056312,1.7/
&DEVC ID='DEVC_1007' QUANTITY='VISIBILITY' XYZ=-18.7087921804209,-0.263154382056312,1.7/
&DEVC ID='DEVC_1008' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.7087921804209,-0.263154382056312,1.7/
&DEVC ID='DEVC_1009' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.7087921804209,-0.263154382056312,1.7/
&DEVC ID='DEVC_1010' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.7087921804209,-0.263154382056312,1.7/
&DEVC ID='DEVC_1011' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.7087921804209,-0.263154382056312,1.7/
&DEVC ID='DEVC_1012' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087921804209,-0.263154382056312,1.7 ORIENTATION=0.999999999998905,-1.4798316776421E-06,0/
&DEVC ID='DEVC_1013' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087921804209,-0.263154382056312,1.7 ORIENTATION=-0.999999999998905,1.4798316776421E-06,0/
&DEVC ID='DEVC_1014' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087921804209,-0.263154382056312,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_1015' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087921804209,-0.263154382056312,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_1016' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087921804209,-0.263154382056312,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1017' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087921804209,-0.263154382056312,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1018' QUANTITY='RELATIVE HUMIDITY' XYZ=-18.7087921804209,-0.263154382056312,1.7/
&DEVC ID='DEVC_1019' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-18.7087921804209,-0.263154382056312,1.7/
&DEVC ID='DEVC_1020' QUANTITY='PRESSURE' XYZ=-18.7087921804209,-0.263154382056312,1.7/
&DEVC ID='DEVC_1021' QUANTITY='TEMPERATURE' XYZ=-21.7087161242472,51.1319996316236,1.7/
&DEVC ID='DEVC_1022' QUANTITY='VISIBILITY' XYZ=-21.7087161242472,51.1319996316236,1.7/
&DEVC ID='DEVC_1023' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-21.7087161242472,51.1319996316236,1.7/
&DEVC ID='DEVC_1024' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-21.7087161242472,51.1319996316236,1.7/
&DEVC ID='DEVC_1025' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-21.7087161242472,51.1319996316236,1.7/
&DEVC ID='DEVC_1026' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-21.7087161242472,51.1319996316236,1.7/
&DEVC ID='DEVC_1027' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087161242472,51.1319996316236,1.7 ORIENTATION=-0.999999999998905,1.47983168119481E-06,0/
&DEVC ID='DEVC_1028' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087161242472,51.1319996316236,1.7 ORIENTATION=0.999999999998905,-1.47983168119481E-06,0/
&DEVC ID='DEVC_1029' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087161242472,51.1319996316236,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_1030' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087161242472,51.1319996316236,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_1031' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087161242472,51.1319996316236,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1032' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087161242472,51.1319996316236,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1033' QUANTITY='RELATIVE HUMIDITY' XYZ=-21.7087161242472,51.1319996316236,1.7/
&DEVC ID='DEVC_1034' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-21.7087161242472,51.1319996316236,1.7/
&DEVC ID='DEVC_1035' QUANTITY='PRESSURE' XYZ=-21.7087161242472,51.1319996316236,1.7/
&DEVC ID='DEVC_1036' QUANTITY='TEMPERATURE' XYZ=-18.7087161242505,51.1319951921286,1.7/
&DEVC ID='DEVC_1037' QUANTITY='VISIBILITY' XYZ=-18.7087161242505,51.1319951921286,1.7/
&DEVC ID='DEVC_1038' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.7087161242505,51.1319951921286,1.7/
&DEVC ID='DEVC_1039' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.7087161242505,51.1319951921286,1.7/
&DEVC ID='DEVC_1040' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.7087161242505,51.1319951921286,1.7/
&DEVC ID='DEVC_1041' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.7087161242505,51.1319951921286,1.7/
&DEVC ID='DEVC_1042' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087161242505,51.1319951921286,1.7 ORIENTATION=0.999999999998905,-1.47983168119481E-06,0/
&DEVC ID='DEVC_1043' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087161242505,51.1319951921286,1.7 ORIENTATION=-0.999999999998905,1.47983168119481E-06,0/
&DEVC ID='DEVC_1044' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087161242505,51.1319951921286,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_1045' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087161242505,51.1319951921286,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_1046' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087161242505,51.1319951921286,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1047' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087161242505,51.1319951921286,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1048' QUANTITY='RELATIVE HUMIDITY' XYZ=-18.7087161242505,51.1319951921286,1.7/
&DEVC ID='DEVC_1049' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-18.7087161242505,51.1319951921286,1.7/
&DEVC ID='DEVC_1050' QUANTITY='PRESSURE' XYZ=-18.7087161242505,51.1319951921286,1.7/
&DEVC ID='DEVC_1051' QUANTITY='TEMPERATURE' XYZ=-21.7087146444155,52.1319996316225,1.7/
&DEVC ID='DEVC_1052' QUANTITY='VISIBILITY' XYZ=-21.7087146444155,52.1319996316225,1.7/
&DEVC ID='DEVC_1053' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-21.7087146444155,52.1319996316225,1.7/
&DEVC ID='DEVC_1054' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-21.7087146444155,52.1319996316225,1.7/
&DEVC ID='DEVC_1055' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-21.7087146444155,52.1319996316225,1.7/
&DEVC ID='DEVC_1056' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-21.7087146444155,52.1319996316225,1.7/
&DEVC ID='DEVC_1057' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087146444155,52.1319996316225,1.7 ORIENTATION=-0.999999999998905,1.47983168119481E-06,0/
&DEVC ID='DEVC_1058' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087146444155,52.1319996316225,1.7 ORIENTATION=0.999999999998905,-1.47983168119481E-06,0/
&DEVC ID='DEVC_1059' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087146444155,52.1319996316225,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_1060' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087146444155,52.1319996316225,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_1061' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087146444155,52.1319996316225,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1062' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087146444155,52.1319996316225,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1063' QUANTITY='RELATIVE HUMIDITY' XYZ=-21.7087146444155,52.1319996316225,1.7/
&DEVC ID='DEVC_1064' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-21.7087146444155,52.1319996316225,1.7/
&DEVC ID='DEVC_1065' QUANTITY='PRESSURE' XYZ=-21.7087146444155,52.1319996316225,1.7/
&DEVC ID='DEVC_1066' QUANTITY='TEMPERATURE' XYZ=-18.7087146444188,52.1319951921275,1.7/
&DEVC ID='DEVC_1067' QUANTITY='VISIBILITY' XYZ=-18.7087146444188,52.1319951921275,1.7/
&DEVC ID='DEVC_1068' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.7087146444188,52.1319951921275,1.7/
&DEVC ID='DEVC_1069' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.7087146444188,52.1319951921275,1.7/
&DEVC ID='DEVC_1070' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.7087146444188,52.1319951921275,1.7/
&DEVC ID='DEVC_1071' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.7087146444188,52.1319951921275,1.7/
&DEVC ID='DEVC_1072' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087146444188,52.1319951921275,1.7 ORIENTATION=0.999999999998905,-1.47983168119481E-06,0/
&DEVC ID='DEVC_1073' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087146444188,52.1319951921275,1.7 ORIENTATION=-0.999999999998905,1.47983168119481E-06,0/
&DEVC ID='DEVC_1074' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087146444188,52.1319951921275,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_1075' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087146444188,52.1319951921275,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_1076' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087146444188,52.1319951921275,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1077' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087146444188,52.1319951921275,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1078' QUANTITY='RELATIVE HUMIDITY' XYZ=-18.7087146444188,52.1319951921275,1.7/
&DEVC ID='DEVC_1079' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-18.7087146444188,52.1319951921275,1.7/
&DEVC ID='DEVC_1080' QUANTITY='PRESSURE' XYZ=-18.7087146444188,52.1319951921275,1.7/
&DEVC ID='DEVC_1081' QUANTITY='TEMPERATURE' XYZ=-21.7087131645839,53.1319996316214,1.7/
&DEVC ID='DEVC_1082' QUANTITY='VISIBILITY' XYZ=-21.7087131645839,53.1319996316214,1.7/
&DEVC ID='DEVC_1083' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-21.7087131645839,53.1319996316214,1.7/
&DEVC ID='DEVC_1084' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-21.7087131645839,53.1319996316214,1.7/
&DEVC ID='DEVC_1085' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-21.7087131645839,53.1319996316214,1.7/
&DEVC ID='DEVC_1086' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-21.7087131645839,53.1319996316214,1.7/
&DEVC ID='DEVC_1087' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087131645839,53.1319996316214,1.7 ORIENTATION=-0.999999999998905,1.47983168119481E-06,0/
&DEVC ID='DEVC_1088' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087131645839,53.1319996316214,1.7 ORIENTATION=0.999999999998905,-1.47983168119481E-06,0/
&DEVC ID='DEVC_1089' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087131645839,53.1319996316214,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_1090' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087131645839,53.1319996316214,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_1091' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087131645839,53.1319996316214,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1092' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087131645839,53.1319996316214,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1093' QUANTITY='RELATIVE HUMIDITY' XYZ=-21.7087131645839,53.1319996316214,1.7/
&DEVC ID='DEVC_1094' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-21.7087131645839,53.1319996316214,1.7/
&DEVC ID='DEVC_1095' QUANTITY='PRESSURE' XYZ=-21.7087131645839,53.1319996316214,1.7/
&DEVC ID='DEVC_1096' QUANTITY='TEMPERATURE' XYZ=-18.7087131645872,53.1319951921264,1.7/
&DEVC ID='DEVC_1097' QUANTITY='VISIBILITY' XYZ=-18.7087131645872,53.1319951921264,1.7/
&DEVC ID='DEVC_1098' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.7087131645872,53.1319951921264,1.7/
&DEVC ID='DEVC_1099' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.7087131645872,53.1319951921264,1.7/
&DEVC ID='DEVC_1100' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.7087131645872,53.1319951921264,1.7/
&DEVC ID='DEVC_1101' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.7087131645872,53.1319951921264,1.7/
&DEVC ID='DEVC_1102' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087131645872,53.1319951921264,1.7 ORIENTATION=0.999999999998905,-1.47983168119481E-06,0/
&DEVC ID='DEVC_1103' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087131645872,53.1319951921264,1.7 ORIENTATION=-0.999999999998905,1.47983168119481E-06,0/
&DEVC ID='DEVC_1104' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087131645872,53.1319951921264,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_1105' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087131645872,53.1319951921264,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_1106' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087131645872,53.1319951921264,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1107' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087131645872,53.1319951921264,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1108' QUANTITY='RELATIVE HUMIDITY' XYZ=-18.7087131645872,53.1319951921264,1.7/
&DEVC ID='DEVC_1109' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-18.7087131645872,53.1319951921264,1.7/
&DEVC ID='DEVC_1110' QUANTITY='PRESSURE' XYZ=-18.7087131645872,53.1319951921264,1.7/
&DEVC ID='DEVC_1111' QUANTITY='TEMPERATURE' XYZ=-21.7087116847522,54.1319996316203,1.7/
&DEVC ID='DEVC_1112' QUANTITY='VISIBILITY' XYZ=-21.7087116847522,54.1319996316203,1.7/
&DEVC ID='DEVC_1113' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-21.7087116847522,54.1319996316203,1.7/
&DEVC ID='DEVC_1114' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-21.7087116847522,54.1319996316203,1.7/
&DEVC ID='DEVC_1115' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-21.7087116847522,54.1319996316203,1.7/
&DEVC ID='DEVC_1116' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-21.7087116847522,54.1319996316203,1.7/
&DEVC ID='DEVC_1117' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087116847522,54.1319996316203,1.7 ORIENTATION=-0.999999999998905,1.47983168119481E-06,0/
&DEVC ID='DEVC_1118' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087116847522,54.1319996316203,1.7 ORIENTATION=0.999999999998905,-1.47983168119481E-06,0/
&DEVC ID='DEVC_1119' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087116847522,54.1319996316203,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_1120' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087116847522,54.1319996316203,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_1121' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087116847522,54.1319996316203,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1122' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7087116847522,54.1319996316203,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1123' QUANTITY='RELATIVE HUMIDITY' XYZ=-21.7087116847522,54.1319996316203,1.7/
&DEVC ID='DEVC_1124' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-21.7087116847522,54.1319996316203,1.7/
&DEVC ID='DEVC_1125' QUANTITY='PRESSURE' XYZ=-21.7087116847522,54.1319996316203,1.7/
&DEVC ID='DEVC_1126' QUANTITY='TEMPERATURE' XYZ=-18.7087116847555,54.1319951921253,1.7/
&DEVC ID='DEVC_1127' QUANTITY='VISIBILITY' XYZ=-18.7087116847555,54.1319951921253,1.7/
&DEVC ID='DEVC_1128' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.7087116847555,54.1319951921253,1.7/
&DEVC ID='DEVC_1129' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.7087116847555,54.1319951921253,1.7/
&DEVC ID='DEVC_1130' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.7087116847555,54.1319951921253,1.7/
&DEVC ID='DEVC_1131' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.7087116847555,54.1319951921253,1.7/
&DEVC ID='DEVC_1132' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087116847555,54.1319951921253,1.7 ORIENTATION=0.999999999998905,-1.47983168119481E-06,0/
&DEVC ID='DEVC_1133' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087116847555,54.1319951921253,1.7 ORIENTATION=-0.999999999998905,1.47983168119481E-06,0/
&DEVC ID='DEVC_1134' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087116847555,54.1319951921253,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_1135' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087116847555,54.1319951921253,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_1136' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087116847555,54.1319951921253,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1137' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7087116847555,54.1319951921253,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1138' QUANTITY='RELATIVE HUMIDITY' XYZ=-18.7087116847555,54.1319951921253,1.7/
&DEVC ID='DEVC_1139' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-18.7087116847555,54.1319951921253,1.7/
&DEVC ID='DEVC_1140' QUANTITY='PRESSURE' XYZ=-18.7087116847555,54.1319951921253,1.7/
&DEVC ID='DEVC_1141' QUANTITY='TEMPERATURE' XYZ=-21.7086712886912,81.4297400137153,1.7/
&DEVC ID='DEVC_1142' QUANTITY='VISIBILITY' XYZ=-21.7086712886912,81.4297400137153,1.7/
&DEVC ID='DEVC_1143' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-21.7086712886912,81.4297400137153,1.7/
&DEVC ID='DEVC_1144' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-21.7086712886912,81.4297400137153,1.7/
&DEVC ID='DEVC_1145' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-21.7086712886912,81.4297400137153,1.7/
&DEVC ID='DEVC_1146' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-21.7086712886912,81.4297400137153,1.7/
&DEVC ID='DEVC_1147' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086712886912,81.4297400137153,1.7 ORIENTATION=-0.999999999998905,1.47983166698395E-06,0/
&DEVC ID='DEVC_1148' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086712886912,81.4297400137153,1.7 ORIENTATION=0.999999999998905,-1.47983166698395E-06,0/
&DEVC ID='DEVC_1149' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086712886912,81.4297400137153,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_1150' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086712886912,81.4297400137153,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_1151' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086712886912,81.4297400137153,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1152' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086712886912,81.4297400137153,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1153' QUANTITY='RELATIVE HUMIDITY' XYZ=-21.7086712886912,81.4297400137153,1.7/
&DEVC ID='DEVC_1154' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-21.7086712886912,81.4297400137153,1.7/
&DEVC ID='DEVC_1155' QUANTITY='PRESSURE' XYZ=-21.7086712886912,81.4297400137153,1.7/
&DEVC ID='DEVC_1156' QUANTITY='TEMPERATURE' XYZ=-18.7086712886945,81.4297355742203,1.7/
&DEVC ID='DEVC_1157' QUANTITY='VISIBILITY' XYZ=-18.7086712886945,81.4297355742203,1.7/
&DEVC ID='DEVC_1158' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.7086712886945,81.4297355742203,1.7/
&DEVC ID='DEVC_1159' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.7086712886945,81.4297355742203,1.7/
&DEVC ID='DEVC_1160' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.7086712886945,81.4297355742203,1.7/
&DEVC ID='DEVC_1161' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.7086712886945,81.4297355742203,1.7/
&DEVC ID='DEVC_1162' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086712886945,81.4297355742203,1.7 ORIENTATION=0.999999999998905,-1.47983166698395E-06,0/
&DEVC ID='DEVC_1163' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086712886945,81.4297355742203,1.7 ORIENTATION=-0.999999999998905,1.47983166698395E-06,0/
&DEVC ID='DEVC_1164' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086712886945,81.4297355742203,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_1165' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086712886945,81.4297355742203,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_1166' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086712886945,81.4297355742203,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1167' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086712886945,81.4297355742203,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1168' QUANTITY='RELATIVE HUMIDITY' XYZ=-18.7086712886945,81.4297355742203,1.7/
&DEVC ID='DEVC_1169' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-18.7086712886945,81.4297355742203,1.7/
&DEVC ID='DEVC_1170' QUANTITY='PRESSURE' XYZ=-18.7086712886945,81.4297355742203,1.7/
&DEVC ID='DEVC_1171' QUANTITY='TEMPERATURE' XYZ=-21.7086698088596,82.4297400137142,1.7/
&DEVC ID='DEVC_1172' QUANTITY='VISIBILITY' XYZ=-21.7086698088596,82.4297400137142,1.7/
&DEVC ID='DEVC_1173' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-21.7086698088596,82.4297400137142,1.7/
&DEVC ID='DEVC_1174' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-21.7086698088596,82.4297400137142,1.7/
&DEVC ID='DEVC_1175' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-21.7086698088596,82.4297400137142,1.7/
&DEVC ID='DEVC_1176' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-21.7086698088596,82.4297400137142,1.7/
&DEVC ID='DEVC_1177' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086698088596,82.4297400137142,1.7 ORIENTATION=-0.999999999998905,1.47983166698395E-06,0/
&DEVC ID='DEVC_1178' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086698088596,82.4297400137142,1.7 ORIENTATION=0.999999999998905,-1.47983166698395E-06,0/
&DEVC ID='DEVC_1179' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086698088596,82.4297400137142,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_1180' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086698088596,82.4297400137142,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_1181' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086698088596,82.4297400137142,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1182' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086698088596,82.4297400137142,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1183' QUANTITY='RELATIVE HUMIDITY' XYZ=-21.7086698088596,82.4297400137142,1.7/
&DEVC ID='DEVC_1184' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-21.7086698088596,82.4297400137142,1.7/
&DEVC ID='DEVC_1185' QUANTITY='PRESSURE' XYZ=-21.7086698088596,82.4297400137142,1.7/
&DEVC ID='DEVC_1186' QUANTITY='TEMPERATURE' XYZ=-18.7086698088629,82.4297355742192,1.7/
&DEVC ID='DEVC_1187' QUANTITY='VISIBILITY' XYZ=-18.7086698088629,82.4297355742192,1.7/
&DEVC ID='DEVC_1188' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.7086698088629,82.4297355742192,1.7/
&DEVC ID='DEVC_1189' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.7086698088629,82.4297355742192,1.7/
&DEVC ID='DEVC_1190' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.7086698088629,82.4297355742192,1.7/
&DEVC ID='DEVC_1191' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.7086698088629,82.4297355742192,1.7/
&DEVC ID='DEVC_1192' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086698088629,82.4297355742192,1.7 ORIENTATION=0.999999999998905,-1.47983166698395E-06,0/
&DEVC ID='DEVC_1193' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086698088629,82.4297355742192,1.7 ORIENTATION=-0.999999999998905,1.47983166698395E-06,0/
&DEVC ID='DEVC_1194' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086698088629,82.4297355742192,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_1195' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086698088629,82.4297355742192,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_1196' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086698088629,82.4297355742192,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1197' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086698088629,82.4297355742192,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1198' QUANTITY='RELATIVE HUMIDITY' XYZ=-18.7086698088629,82.4297355742192,1.7/
&DEVC ID='DEVC_1199' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-18.7086698088629,82.4297355742192,1.7/
&DEVC ID='DEVC_1200' QUANTITY='PRESSURE' XYZ=-18.7086698088629,82.4297355742192,1.7/
&DEVC ID='DEVC_1201' QUANTITY='TEMPERATURE' XYZ=-21.7086683290279,83.4297400137131,1.7/
&DEVC ID='DEVC_1202' QUANTITY='VISIBILITY' XYZ=-21.7086683290279,83.4297400137131,1.7/
&DEVC ID='DEVC_1203' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-21.7086683290279,83.4297400137131,1.7/
&DEVC ID='DEVC_1204' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-21.7086683290279,83.4297400137131,1.7/
&DEVC ID='DEVC_1205' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-21.7086683290279,83.4297400137131,1.7/
&DEVC ID='DEVC_1206' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-21.7086683290279,83.4297400137131,1.7/
&DEVC ID='DEVC_1207' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086683290279,83.4297400137131,1.7 ORIENTATION=-0.999999999998905,1.47983166698395E-06,0/
&DEVC ID='DEVC_1208' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086683290279,83.4297400137131,1.7 ORIENTATION=0.999999999998905,-1.47983166698395E-06,0/
&DEVC ID='DEVC_1209' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086683290279,83.4297400137131,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_1210' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086683290279,83.4297400137131,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_1211' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086683290279,83.4297400137131,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1212' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086683290279,83.4297400137131,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1213' QUANTITY='RELATIVE HUMIDITY' XYZ=-21.7086683290279,83.4297400137131,1.7/
&DEVC ID='DEVC_1214' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-21.7086683290279,83.4297400137131,1.7/
&DEVC ID='DEVC_1215' QUANTITY='PRESSURE' XYZ=-21.7086683290279,83.4297400137131,1.7/
&DEVC ID='DEVC_1216' QUANTITY='TEMPERATURE' XYZ=-18.7086683290312,83.4297355742181,1.7/
&DEVC ID='DEVC_1217' QUANTITY='VISIBILITY' XYZ=-18.7086683290312,83.4297355742181,1.7/
&DEVC ID='DEVC_1218' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.7086683290312,83.4297355742181,1.7/
&DEVC ID='DEVC_1219' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.7086683290312,83.4297355742181,1.7/
&DEVC ID='DEVC_1220' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.7086683290312,83.4297355742181,1.7/
&DEVC ID='DEVC_1221' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.7086683290312,83.4297355742181,1.7/
&DEVC ID='DEVC_1222' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086683290312,83.4297355742181,1.7 ORIENTATION=0.999999999998905,-1.47983166698395E-06,0/
&DEVC ID='DEVC_1223' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086683290312,83.4297355742181,1.7 ORIENTATION=-0.999999999998905,1.47983166698395E-06,0/
&DEVC ID='DEVC_1224' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086683290312,83.4297355742181,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_1225' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086683290312,83.4297355742181,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_1226' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086683290312,83.4297355742181,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1227' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086683290312,83.4297355742181,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1228' QUANTITY='RELATIVE HUMIDITY' XYZ=-18.7086683290312,83.4297355742181,1.7/
&DEVC ID='DEVC_1229' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-18.7086683290312,83.4297355742181,1.7/
&DEVC ID='DEVC_1230' QUANTITY='PRESSURE' XYZ=-18.7086683290312,83.4297355742181,1.7/
&DEVC ID='DEVC_1231' QUANTITY='TEMPERATURE' XYZ=-21.7086668491962,84.429740013712,1.7/
&DEVC ID='DEVC_1232' QUANTITY='VISIBILITY' XYZ=-21.7086668491962,84.429740013712,1.7/
&DEVC ID='DEVC_1233' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-21.7086668491962,84.429740013712,1.7/
&DEVC ID='DEVC_1234' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-21.7086668491962,84.429740013712,1.7/
&DEVC ID='DEVC_1235' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-21.7086668491962,84.429740013712,1.7/
&DEVC ID='DEVC_1236' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-21.7086668491962,84.429740013712,1.7/
&DEVC ID='DEVC_1237' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086668491962,84.429740013712,1.7 ORIENTATION=-0.999999999998905,1.47983166698395E-06,0/
&DEVC ID='DEVC_1238' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086668491962,84.429740013712,1.7 ORIENTATION=0.999999999998905,-1.47983166698395E-06,0/
&DEVC ID='DEVC_1239' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086668491962,84.429740013712,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_1240' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086668491962,84.429740013712,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_1241' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086668491962,84.429740013712,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1242' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-21.7086668491962,84.429740013712,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1243' QUANTITY='RELATIVE HUMIDITY' XYZ=-21.7086668491962,84.429740013712,1.7/
&DEVC ID='DEVC_1244' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-21.7086668491962,84.429740013712,1.7/
&DEVC ID='DEVC_1245' QUANTITY='PRESSURE' XYZ=-21.7086668491962,84.429740013712,1.7/
&DEVC ID='DEVC_1246' QUANTITY='TEMPERATURE' XYZ=-18.7086668491995,84.429735574217,1.7/
&DEVC ID='DEVC_1247' QUANTITY='VISIBILITY' XYZ=-18.7086668491995,84.429735574217,1.7/
&DEVC ID='DEVC_1248' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.7086668491995,84.429735574217,1.7/
&DEVC ID='DEVC_1249' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.7086668491995,84.429735574217,1.7/
&DEVC ID='DEVC_1250' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.7086668491995,84.429735574217,1.7/
&DEVC ID='DEVC_1251' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.7086668491995,84.429735574217,1.7/
&DEVC ID='DEVC_1252' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086668491995,84.429735574217,1.7 ORIENTATION=0.999999999998905,-1.47983166698395E-06,0/
&DEVC ID='DEVC_1253' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086668491995,84.429735574217,1.7 ORIENTATION=-0.999999999998905,1.47983166698395E-06,0/
&DEVC ID='DEVC_1254' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086668491995,84.429735574217,1.7 ORIENTATION=-1.4798316776421E-06,-0.999999999998905,0/
&DEVC ID='DEVC_1255' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086668491995,84.429735574217,1.7 ORIENTATION=1.4798316776421E-06,0.999999999998905,0/
&DEVC ID='DEVC_1256' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086668491995,84.429735574217,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1257' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.7086668491995,84.429735574217,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1258' QUANTITY='RELATIVE HUMIDITY' XYZ=-18.7086668491995,84.429735574217,1.7/
&DEVC ID='DEVC_1259' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-18.7086668491995,84.429735574217,1.7/
&DEVC ID='DEVC_1260' QUANTITY='PRESSURE' XYZ=-18.7086668491995,84.429735574217,1.7/
&DEVC ID='DEVC_1261' QUANTITY='TEMPERATURE' XYZ=-22.6713442447046,99.7418855375662,1.5/
&DEVC ID='DEVC_1262' QUANTITY='VISIBILITY' XYZ=-22.6713442447046,99.7418855375662,1.5/
&DEVC ID='DEVC_1263' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-22.6713442447046,99.7418855375662,1.5/
&DEVC ID='DEVC_1264' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-22.6713442447046,99.7418855375662,1.5/
&DEVC ID='DEVC_1265' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-22.6713442447046,99.7418855375662,1.5/
&DEVC ID='DEVC_1266' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-22.6713442447046,99.7418855375662,1.5/
&DEVC ID='DEVC_1267' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.6713442447046,99.7418855375662,1.5 ORIENTATION=0.999999999105349,-4.23001558829131E-05,0/
&DEVC ID='DEVC_1268' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.6713442447046,99.7418855375662,1.5 ORIENTATION=-0.999999999105349,4.23001558829131E-05,0/
&DEVC ID='DEVC_1269' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.6713442447046,99.7418855375662,1.5 ORIENTATION=4.23001558900185E-05,0.999999999105349,0/
&DEVC ID='DEVC_1270' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.6713442447046,99.7418855375662,1.5 ORIENTATION=-4.23001558900185E-05,-0.999999999105349,0/
&DEVC ID='DEVC_1271' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.6713442447046,99.7418855375662,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1272' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.6713442447046,99.7418855375662,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1273' QUANTITY='RELATIVE HUMIDITY' XYZ=-22.6713442447046,99.7418855375662,1.5/
&DEVC ID='DEVC_1274' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-22.6713442447046,99.7418855375662,1.5/
&DEVC ID='DEVC_1275' QUANTITY='PRESSURE' XYZ=-22.6713442447046,99.7418855375662,1.5/
&DEVC ID='DEVC_1276' QUANTITY='TEMPERATURE' XYZ=-25.6713442420207,99.7420124380338,1.5/
&DEVC ID='DEVC_1277' QUANTITY='VISIBILITY' XYZ=-25.6713442420207,99.7420124380338,1.5/
&DEVC ID='DEVC_1278' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-25.6713442420207,99.7420124380338,1.5/
&DEVC ID='DEVC_1279' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-25.6713442420207,99.7420124380338,1.5/
&DEVC ID='DEVC_1280' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-25.6713442420207,99.7420124380338,1.5/
&DEVC ID='DEVC_1281' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-25.6713442420207,99.7420124380338,1.5/
&DEVC ID='DEVC_1282' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.6713442420207,99.7420124380338,1.5 ORIENTATION=-0.999999999105349,4.23001558829131E-05,0/
&DEVC ID='DEVC_1283' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.6713442420207,99.7420124380338,1.5 ORIENTATION=0.999999999105349,-4.23001558829131E-05,0/
&DEVC ID='DEVC_1284' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.6713442420207,99.7420124380338,1.5 ORIENTATION=4.23001558900185E-05,0.999999999105349,0/
&DEVC ID='DEVC_1285' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.6713442420207,99.7420124380338,1.5 ORIENTATION=-4.23001558900185E-05,-0.999999999105349,0/
&DEVC ID='DEVC_1286' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.6713442420207,99.7420124380338,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1287' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.6713442420207,99.7420124380338,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1288' QUANTITY='RELATIVE HUMIDITY' XYZ=-25.6713442420207,99.7420124380338,1.5/
&DEVC ID='DEVC_1289' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-25.6713442420207,99.7420124380338,1.5/
&DEVC ID='DEVC_1290' QUANTITY='PRESSURE' XYZ=-25.6713442420207,99.7420124380338,1.5/
&DEVC ID='DEVC_1291' QUANTITY='TEMPERATURE' XYZ=-17.7251089257589,99.7057980177617,1.5/
&DEVC ID='DEVC_1292' QUANTITY='VISIBILITY' XYZ=-17.7251089257589,99.7057980177617,1.5/
&DEVC ID='DEVC_1293' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.7251089257589,99.7057980177617,1.5/
&DEVC ID='DEVC_1294' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.7251089257589,99.7057980177617,1.5/
&DEVC ID='DEVC_1295' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.7251089257589,99.7057980177617,1.5/
&DEVC ID='DEVC_1296' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.7251089257589,99.7057980177617,1.5/
&DEVC ID='DEVC_1297' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.7251089257589,99.7057980177617,1.5 ORIENTATION=-0.999990974376537,0.00424866631601614,0/
&DEVC ID='DEVC_1298' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.7251089257589,99.7057980177617,1.5 ORIENTATION=0.999990974376537,-0.00424866631601614,0/
&DEVC ID='DEVC_1299' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.7251089257589,99.7057980177617,1.5 ORIENTATION=-0.00424866631600193,-0.999990974376537,0/
&DEVC ID='DEVC_1300' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.7251089257589,99.7057980177617,1.5 ORIENTATION=0.00424866631600193,0.999990974376537,0/
&DEVC ID='DEVC_1301' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.7251089257589,99.7057980177617,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1302' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.7251089257589,99.7057980177617,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1303' QUANTITY='RELATIVE HUMIDITY' XYZ=-17.7251089257589,99.7057980177617,1.5/
&DEVC ID='DEVC_1304' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-17.7251089257589,99.7057980177617,1.5/
&DEVC ID='DEVC_1305' QUANTITY='PRESSURE' XYZ=-17.7251089257589,99.7057980177617,1.5/
&DEVC ID='DEVC_1306' QUANTITY='TEMPERATURE' XYZ=-14.7251360026293,99.6930520188136,1.5/
&DEVC ID='DEVC_1307' QUANTITY='VISIBILITY' XYZ=-14.7251360026293,99.6930520188136,1.5/
&DEVC ID='DEVC_1308' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-14.7251360026293,99.6930520188136,1.5/
&DEVC ID='DEVC_1309' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-14.7251360026293,99.6930520188136,1.5/
&DEVC ID='DEVC_1310' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-14.7251360026293,99.6930520188136,1.5/
&DEVC ID='DEVC_1311' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-14.7251360026293,99.6930520188136,1.5/
&DEVC ID='DEVC_1312' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.7251360026293,99.6930520188136,1.5 ORIENTATION=0.999990974376537,-0.00424866631601614,0/
&DEVC ID='DEVC_1313' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.7251360026293,99.6930520188136,1.5 ORIENTATION=-0.999990974376537,0.00424866631601614,0/
&DEVC ID='DEVC_1314' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.7251360026293,99.6930520188136,1.5 ORIENTATION=-0.00424866631600193,-0.999990974376537,0/
&DEVC ID='DEVC_1315' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.7251360026293,99.6930520188136,1.5 ORIENTATION=0.00424866631600193,0.999990974376537,0/
&DEVC ID='DEVC_1316' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.7251360026293,99.6930520188136,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1317' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.7251360026293,99.6930520188136,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1318' QUANTITY='RELATIVE HUMIDITY' XYZ=-14.7251360026293,99.6930520188136,1.5/
&DEVC ID='DEVC_1319' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-14.7251360026293,99.6930520188136,1.5/
&DEVC ID='DEVC_1320' QUANTITY='PRESSURE' XYZ=-14.7251360026293,99.6930520188136,1.5/
&DEVC ID='DEVC_1321' QUANTITY='TEMPERATURE' XYZ=-22.4852054541936,103.697495004406,1.5/
&DEVC ID='DEVC_1322' QUANTITY='VISIBILITY' XYZ=-22.4852054541936,103.697495004406,1.5/
&DEVC ID='DEVC_1323' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-22.4852054541936,103.697495004406,1.5/
&DEVC ID='DEVC_1324' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-22.4852054541936,103.697495004406,1.5/
&DEVC ID='DEVC_1325' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-22.4852054541936,103.697495004406,1.5/
&DEVC ID='DEVC_1326' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-22.4852054541936,103.697495004406,1.5/
&DEVC ID='DEVC_1327' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.4852054541936,103.697495004406,1.5 ORIENTATION=0.000147384646112412,0.999999989138883,0/
&DEVC ID='DEVC_1328' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.4852054541936,103.697495004406,1.5 ORIENTATION=-0.000147384646112412,-0.999999989138883,0/
&DEVC ID='DEVC_1329' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.4852054541936,103.697495004406,1.5 ORIENTATION=-0.999999989138883,0.000147384646112414,0/
&DEVC ID='DEVC_1330' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.4852054541936,103.697495004406,1.5 ORIENTATION=0.999999989138883,-0.000147384646112414,0/
&DEVC ID='DEVC_1331' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.4852054541936,103.697495004406,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1332' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.4852054541936,103.697495004406,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1333' QUANTITY='RELATIVE HUMIDITY' XYZ=-22.4852054541936,103.697495004406,1.5/
&DEVC ID='DEVC_1334' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-22.4852054541936,103.697495004406,1.5/
&DEVC ID='DEVC_1335' QUANTITY='PRESSURE' XYZ=-22.4852054541936,103.697495004406,1.5/
&DEVC ID='DEVC_1336' QUANTITY='TEMPERATURE' XYZ=-22.485647608132,100.697495036989,1.5/
&DEVC ID='DEVC_1337' QUANTITY='VISIBILITY' XYZ=-22.485647608132,100.697495036989,1.5/
&DEVC ID='DEVC_1338' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-22.485647608132,100.697495036989,1.5/
&DEVC ID='DEVC_1339' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-22.485647608132,100.697495036989,1.5/
&DEVC ID='DEVC_1340' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-22.485647608132,100.697495036989,1.5/
&DEVC ID='DEVC_1341' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-22.485647608132,100.697495036989,1.5/
&DEVC ID='DEVC_1342' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.485647608132,100.697495036989,1.5 ORIENTATION=-0.000147384646112412,-0.999999989138883,0/
&DEVC ID='DEVC_1343' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.485647608132,100.697495036989,1.5 ORIENTATION=0.000147384646112412,0.999999989138883,0/
&DEVC ID='DEVC_1344' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.485647608132,100.697495036989,1.5 ORIENTATION=-0.999999989138883,0.000147384646112414,0/
&DEVC ID='DEVC_1345' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.485647608132,100.697495036989,1.5 ORIENTATION=0.999999989138883,-0.000147384646112414,0/
&DEVC ID='DEVC_1346' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.485647608132,100.697495036989,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1347' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.485647608132,100.697495036989,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1348' QUANTITY='RELATIVE HUMIDITY' XYZ=-22.485647608132,100.697495036989,1.5/
&DEVC ID='DEVC_1349' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-22.485647608132,100.697495036989,1.5/
&DEVC ID='DEVC_1350' QUANTITY='PRESSURE' XYZ=-22.485647608132,100.697495036989,1.5/
&DEVC ID='DEVC_1351' QUANTITY='TEMPERATURE' XYZ=-17.8820450541777,103.745119052076,1.5/
&DEVC ID='DEVC_1352' QUANTITY='VISIBILITY' XYZ=-17.8820450541777,103.745119052076,1.5/
&DEVC ID='DEVC_1353' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.8820450541777,103.745119052076,1.5/
&DEVC ID='DEVC_1354' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.8820450541777,103.745119052076,1.5/
&DEVC ID='DEVC_1355' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.8820450541777,103.745119052076,1.5/
&DEVC ID='DEVC_1356' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.8820450541777,103.745119052076,1.5/
&DEVC ID='DEVC_1357' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8820450541777,103.745119052076,1.5 ORIENTATION=0.00418368825580735,0.999991248337993,0/
&DEVC ID='DEVC_1358' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8820450541777,103.745119052076,1.5 ORIENTATION=-0.00418368825580735,-0.999991248337993,0/
&DEVC ID='DEVC_1359' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8820450541777,103.745119052076,1.5 ORIENTATION=-0.999991248337993,0.00418368825580729,0/
&DEVC ID='DEVC_1360' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8820450541777,103.745119052076,1.5 ORIENTATION=0.999991248337993,-0.00418368825580729,0/
&DEVC ID='DEVC_1361' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8820450541777,103.745119052076,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1362' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8820450541777,103.745119052076,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1363' QUANTITY='RELATIVE HUMIDITY' XYZ=-17.8820450541777,103.745119052076,1.5/
&DEVC ID='DEVC_1364' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-17.8820450541777,103.745119052076,1.5/
&DEVC ID='DEVC_1365' QUANTITY='PRESSURE' XYZ=-17.8820450541777,103.745119052076,1.5/
&DEVC ID='DEVC_1366' QUANTITY='TEMPERATURE' XYZ=-17.8945961189451,100.745145307062,1.5/
&DEVC ID='DEVC_1367' QUANTITY='VISIBILITY' XYZ=-17.8945961189451,100.745145307062,1.5/
&DEVC ID='DEVC_1368' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.8945961189451,100.745145307062,1.5/
&DEVC ID='DEVC_1369' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.8945961189451,100.745145307062,1.5/
&DEVC ID='DEVC_1370' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.8945961189451,100.745145307062,1.5/
&DEVC ID='DEVC_1371' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.8945961189451,100.745145307062,1.5/
&DEVC ID='DEVC_1372' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8945961189451,100.745145307062,1.5 ORIENTATION=-0.00418368825580735,-0.999991248337993,0/
&DEVC ID='DEVC_1373' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8945961189451,100.745145307062,1.5 ORIENTATION=0.00418368825580735,0.999991248337993,0/
&DEVC ID='DEVC_1374' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8945961189451,100.745145307062,1.5 ORIENTATION=-0.999991248337993,0.00418368825580729,0/
&DEVC ID='DEVC_1375' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8945961189451,100.745145307062,1.5 ORIENTATION=0.999991248337993,-0.00418368825580729,0/
&DEVC ID='DEVC_1376' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8945961189451,100.745145307062,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1377' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8945961189451,100.745145307062,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1378' QUANTITY='RELATIVE HUMIDITY' XYZ=-17.8945961189451,100.745145307062,1.5/
&DEVC ID='DEVC_1379' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-17.8945961189451,100.745145307062,1.5/
&DEVC ID='DEVC_1380' QUANTITY='PRESSURE' XYZ=-17.8945961189451,100.745145307062,1.5/
&DEVC ID='DEVC_1381' QUANTITY='TEMPERATURE' XYZ=-36.1229012383513,95.8410124766137,1.5/
&DEVC ID='DEVC_1382' QUANTITY='VISIBILITY' XYZ=-36.1229012383513,95.8410124766137,1.5/
&DEVC ID='DEVC_1383' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-36.1229012383513,95.8410124766137,1.5/
&DEVC ID='DEVC_1384' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-36.1229012383513,95.8410124766137,1.5/
&DEVC ID='DEVC_1385' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-36.1229012383513,95.8410124766137,1.5/
&DEVC ID='DEVC_1386' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-36.1229012383513,95.8410124766137,1.5/
&DEVC ID='DEVC_1387' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.1229012383513,95.8410124766137,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1388' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.1229012383513,95.8410124766137,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1389' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.1229012383513,95.8410124766137,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1390' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.1229012383513,95.8410124766137,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1391' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.1229012383513,95.8410124766137,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1392' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.1229012383513,95.8410124766137,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1393' QUANTITY='RELATIVE HUMIDITY' XYZ=-36.1229012383513,95.8410124766137,1.5/
&DEVC ID='DEVC_1394' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-36.1229012383513,95.8410124766137,1.5/
&DEVC ID='DEVC_1395' QUANTITY='PRESSURE' XYZ=-36.1229012383513,95.8410124766137,1.5/
&DEVC ID='DEVC_1396' QUANTITY='TEMPERATURE' XYZ=-36.1229012383513,98.8410124766137,1.5/
&DEVC ID='DEVC_1397' QUANTITY='VISIBILITY' XYZ=-36.1229012383513,98.8410124766137,1.5/
&DEVC ID='DEVC_1398' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-36.1229012383513,98.8410124766137,1.5/
&DEVC ID='DEVC_1399' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-36.1229012383513,98.8410124766137,1.5/
&DEVC ID='DEVC_1400' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-36.1229012383513,98.8410124766137,1.5/
&DEVC ID='DEVC_1401' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-36.1229012383513,98.8410124766137,1.5/
&DEVC ID='DEVC_1402' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.1229012383513,98.8410124766137,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1403' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.1229012383513,98.8410124766137,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1404' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.1229012383513,98.8410124766137,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1405' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.1229012383513,98.8410124766137,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1406' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.1229012383513,98.8410124766137,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1407' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-36.1229012383513,98.8410124766137,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1408' QUANTITY='RELATIVE HUMIDITY' XYZ=-36.1229012383513,98.8410124766137,1.5/
&DEVC ID='DEVC_1409' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-36.1229012383513,98.8410124766137,1.5/
&DEVC ID='DEVC_1410' QUANTITY='PRESSURE' XYZ=-36.1229012383513,98.8410124766137,1.5/
&DEVC ID='DEVC_1411' QUANTITY='TEMPERATURE' XYZ=-42.1965340417619,95.8410124766137,1.5/
&DEVC ID='DEVC_1412' QUANTITY='VISIBILITY' XYZ=-42.1965340417619,95.8410124766137,1.5/
&DEVC ID='DEVC_1413' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-42.1965340417619,95.8410124766137,1.5/
&DEVC ID='DEVC_1414' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-42.1965340417619,95.8410124766137,1.5/
&DEVC ID='DEVC_1415' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-42.1965340417619,95.8410124766137,1.5/
&DEVC ID='DEVC_1416' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-42.1965340417619,95.8410124766137,1.5/
&DEVC ID='DEVC_1417' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-42.1965340417619,95.8410124766137,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1418' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-42.1965340417619,95.8410124766137,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1419' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-42.1965340417619,95.8410124766137,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1420' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-42.1965340417619,95.8410124766137,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1421' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-42.1965340417619,95.8410124766137,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1422' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-42.1965340417619,95.8410124766137,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1423' QUANTITY='RELATIVE HUMIDITY' XYZ=-42.1965340417619,95.8410124766137,1.5/
&DEVC ID='DEVC_1424' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-42.1965340417619,95.8410124766137,1.5/
&DEVC ID='DEVC_1425' QUANTITY='PRESSURE' XYZ=-42.1965340417619,95.8410124766137,1.5/
&DEVC ID='DEVC_1426' QUANTITY='TEMPERATURE' XYZ=-42.1965340417619,98.8410124766137,1.5/
&DEVC ID='DEVC_1427' QUANTITY='VISIBILITY' XYZ=-42.1965340417619,98.8410124766137,1.5/
&DEVC ID='DEVC_1428' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-42.1965340417619,98.8410124766137,1.5/
&DEVC ID='DEVC_1429' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-42.1965340417619,98.8410124766137,1.5/
&DEVC ID='DEVC_1430' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-42.1965340417619,98.8410124766137,1.5/
&DEVC ID='DEVC_1431' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-42.1965340417619,98.8410124766137,1.5/
&DEVC ID='DEVC_1432' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-42.1965340417619,98.8410124766137,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1433' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-42.1965340417619,98.8410124766137,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1434' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-42.1965340417619,98.8410124766137,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1435' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-42.1965340417619,98.8410124766137,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1436' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-42.1965340417619,98.8410124766137,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1437' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-42.1965340417619,98.8410124766137,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1438' QUANTITY='RELATIVE HUMIDITY' XYZ=-42.1965340417619,98.8410124766137,1.5/
&DEVC ID='DEVC_1439' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-42.1965340417619,98.8410124766137,1.5/
&DEVC ID='DEVC_1440' QUANTITY='PRESSURE' XYZ=-42.1965340417619,98.8410124766137,1.5/
&DEVC ID='DEVC_1441' QUANTITY='TEMPERATURE' XYZ=-34.2291073887897,95.8410124766137,1.5/
&DEVC ID='DEVC_1442' QUANTITY='VISIBILITY' XYZ=-34.2291073887897,95.8410124766137,1.5/
&DEVC ID='DEVC_1443' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-34.2291073887897,95.8410124766137,1.5/
&DEVC ID='DEVC_1444' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-34.2291073887897,95.8410124766137,1.5/
&DEVC ID='DEVC_1445' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-34.2291073887897,95.8410124766137,1.5/
&DEVC ID='DEVC_1446' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-34.2291073887897,95.8410124766137,1.5/
&DEVC ID='DEVC_1447' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.2291073887897,95.8410124766137,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1448' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.2291073887897,95.8410124766137,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1449' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.2291073887897,95.8410124766137,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1450' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.2291073887897,95.8410124766137,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1451' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.2291073887897,95.8410124766137,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1452' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.2291073887897,95.8410124766137,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1453' QUANTITY='RELATIVE HUMIDITY' XYZ=-34.2291073887897,95.8410124766137,1.5/
&DEVC ID='DEVC_1454' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-34.2291073887897,95.8410124766137,1.5/
&DEVC ID='DEVC_1455' QUANTITY='PRESSURE' XYZ=-34.2291073887897,95.8410124766137,1.5/
&DEVC ID='DEVC_1456' QUANTITY='TEMPERATURE' XYZ=-34.2291073887897,98.8410124766137,1.5/
&DEVC ID='DEVC_1457' QUANTITY='VISIBILITY' XYZ=-34.2291073887897,98.8410124766137,1.5/
&DEVC ID='DEVC_1458' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-34.2291073887897,98.8410124766137,1.5/
&DEVC ID='DEVC_1459' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-34.2291073887897,98.8410124766137,1.5/
&DEVC ID='DEVC_1460' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-34.2291073887897,98.8410124766137,1.5/
&DEVC ID='DEVC_1461' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-34.2291073887897,98.8410124766137,1.5/
&DEVC ID='DEVC_1462' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.2291073887897,98.8410124766137,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1463' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.2291073887897,98.8410124766137,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1464' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.2291073887897,98.8410124766137,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1465' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.2291073887897,98.8410124766137,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1466' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.2291073887897,98.8410124766137,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1467' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.2291073887897,98.8410124766137,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1468' QUANTITY='RELATIVE HUMIDITY' XYZ=-34.2291073887897,98.8410124766137,1.5/
&DEVC ID='DEVC_1469' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-34.2291073887897,98.8410124766137,1.5/
&DEVC ID='DEVC_1470' QUANTITY='PRESSURE' XYZ=-34.2291073887897,98.8410124766137,1.5/
&DEVC ID='DEVC_1471' QUANTITY='TEMPERATURE' XYZ=-25.2383868624796,102.291956376629,1.5/
&DEVC ID='DEVC_1472' QUANTITY='VISIBILITY' XYZ=-25.2383868624796,102.291956376629,1.5/
&DEVC ID='DEVC_1473' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-25.2383868624796,102.291956376629,1.5/
&DEVC ID='DEVC_1474' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-25.2383868624796,102.291956376629,1.5/
&DEVC ID='DEVC_1475' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-25.2383868624796,102.291956376629,1.5/
&DEVC ID='DEVC_1476' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-25.2383868624796,102.291956376629,1.5/
&DEVC ID='DEVC_1477' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.2383868624796,102.291956376629,1.5 ORIENTATION=-3.037625270963E-05,0.999999999538642,0/
&DEVC ID='DEVC_1478' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.2383868624796,102.291956376629,1.5 ORIENTATION=3.037625270963E-05,-0.999999999538642,0/
&DEVC ID='DEVC_1479' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.2383868624796,102.291956376629,1.5 ORIENTATION=-0.999999999538642,-3.03762527096295E-05,0/
&DEVC ID='DEVC_1480' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.2383868624796,102.291956376629,1.5 ORIENTATION=0.999999999538642,3.03762527096295E-05,0/
&DEVC ID='DEVC_1481' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.2383868624796,102.291956376629,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1482' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.2383868624796,102.291956376629,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1483' QUANTITY='RELATIVE HUMIDITY' XYZ=-25.2383868624796,102.291956376629,1.5/
&DEVC ID='DEVC_1484' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-25.2383868624796,102.291956376629,1.5/
&DEVC ID='DEVC_1485' QUANTITY='PRESSURE' XYZ=-25.2383868624796,102.291956376629,1.5/
&DEVC ID='DEVC_1486' QUANTITY='TEMPERATURE' XYZ=-25.2382957337214,99.2919563780127,1.5/
&DEVC ID='DEVC_1487' QUANTITY='VISIBILITY' XYZ=-25.2382957337214,99.2919563780127,1.5/
&DEVC ID='DEVC_1488' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-25.2382957337214,99.2919563780127,1.5/
&DEVC ID='DEVC_1489' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-25.2382957337214,99.2919563780127,1.5/
&DEVC ID='DEVC_1490' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-25.2382957337214,99.2919563780127,1.5/
&DEVC ID='DEVC_1491' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-25.2382957337214,99.2919563780127,1.5/
&DEVC ID='DEVC_1492' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.2382957337214,99.2919563780127,1.5 ORIENTATION=3.037625270963E-05,-0.999999999538642,0/
&DEVC ID='DEVC_1493' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.2382957337214,99.2919563780127,1.5 ORIENTATION=-3.037625270963E-05,0.999999999538642,0/
&DEVC ID='DEVC_1494' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.2382957337214,99.2919563780127,1.5 ORIENTATION=-0.999999999538642,-3.03762527096295E-05,0/
&DEVC ID='DEVC_1495' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.2382957337214,99.2919563780127,1.5 ORIENTATION=0.999999999538642,3.03762527096295E-05,0/
&DEVC ID='DEVC_1496' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.2382957337214,99.2919563780127,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1497' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.2382957337214,99.2919563780127,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1498' QUANTITY='RELATIVE HUMIDITY' XYZ=-25.2382957337214,99.2919563780127,1.5/
&DEVC ID='DEVC_1499' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-25.2382957337214,99.2919563780127,1.5/
&DEVC ID='DEVC_1500' QUANTITY='PRESSURE' XYZ=-25.2382957337214,99.2919563780127,1.5/
&DEVC ID='DEVC_1501' QUANTITY='TEMPERATURE' XYZ=-14.5466027026044,102.549699555685,1.5/
&DEVC ID='DEVC_1502' QUANTITY='VISIBILITY' XYZ=-14.5466027026044,102.549699555685,1.5/
&DEVC ID='DEVC_1503' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-14.5466027026044,102.549699555685,1.5/
&DEVC ID='DEVC_1504' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-14.5466027026044,102.549699555685,1.5/
&DEVC ID='DEVC_1505' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-14.5466027026044,102.549699555685,1.5/
&DEVC ID='DEVC_1506' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-14.5466027026044,102.549699555685,1.5/
&DEVC ID='DEVC_1507' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.5466027026044,102.549699555685,1.5 ORIENTATION=0.00435558543075914,0.999990514392789,0/
&DEVC ID='DEVC_1508' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.5466027026044,102.549699555685,1.5 ORIENTATION=-0.00435558543075914,-0.999990514392789,0/
&DEVC ID='DEVC_1509' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.5466027026044,102.549699555685,1.5 ORIENTATION=-0.999990514392789,0.00435558543075918,0/
&DEVC ID='DEVC_1510' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.5466027026044,102.549699555685,1.5 ORIENTATION=0.999990514392789,-0.00435558543075918,0/
&DEVC ID='DEVC_1511' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.5466027026044,102.549699555685,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1512' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.5466027026044,102.549699555685,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1513' QUANTITY='RELATIVE HUMIDITY' XYZ=-14.5466027026044,102.549699555685,1.5/
&DEVC ID='DEVC_1514' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-14.5466027026044,102.549699555685,1.5/
&DEVC ID='DEVC_1515' QUANTITY='PRESSURE' XYZ=-14.5466027026044,102.549699555685,1.5/
&DEVC ID='DEVC_1516' QUANTITY='TEMPERATURE' XYZ=-14.5596694588967,99.5497280125062,1.5/
&DEVC ID='DEVC_1517' QUANTITY='VISIBILITY' XYZ=-14.5596694588967,99.5497280125062,1.5/
&DEVC ID='DEVC_1518' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-14.5596694588967,99.5497280125062,1.5/
&DEVC ID='DEVC_1519' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-14.5596694588967,99.5497280125062,1.5/
&DEVC ID='DEVC_1520' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-14.5596694588967,99.5497280125062,1.5/
&DEVC ID='DEVC_1521' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-14.5596694588967,99.5497280125062,1.5/
&DEVC ID='DEVC_1522' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.5596694588967,99.5497280125062,1.5 ORIENTATION=-0.00435558543075914,-0.999990514392789,0/
&DEVC ID='DEVC_1523' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.5596694588967,99.5497280125062,1.5 ORIENTATION=0.00435558543075914,0.999990514392789,0/
&DEVC ID='DEVC_1524' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.5596694588967,99.5497280125062,1.5 ORIENTATION=-0.999990514392789,0.00435558543075918,0/
&DEVC ID='DEVC_1525' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.5596694588967,99.5497280125062,1.5 ORIENTATION=0.999990514392789,-0.00435558543075918,0/
&DEVC ID='DEVC_1526' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.5596694588967,99.5497280125062,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1527' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.5596694588967,99.5497280125062,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1528' QUANTITY='RELATIVE HUMIDITY' XYZ=-14.5596694588967,99.5497280125062,1.5/
&DEVC ID='DEVC_1529' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-14.5596694588967,99.5497280125062,1.5/
&DEVC ID='DEVC_1530' QUANTITY='PRESSURE' XYZ=-14.5596694588967,99.5497280125062,1.5/
&DEVC ID='DEVC_1531' QUANTITY='TEMPERATURE' XYZ=-5.61035514570224,93.370792397666,1.5/
&DEVC ID='DEVC_1532' QUANTITY='VISIBILITY' XYZ=-5.61035514570224,93.370792397666,1.5/
&DEVC ID='DEVC_1533' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-5.61035514570224,93.370792397666,1.5/
&DEVC ID='DEVC_1534' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-5.61035514570224,93.370792397666,1.5/
&DEVC ID='DEVC_1535' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-5.61035514570224,93.370792397666,1.5/
&DEVC ID='DEVC_1536' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-5.61035514570224,93.370792397666,1.5/
&DEVC ID='DEVC_1537' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.61035514570224,93.370792397666,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1538' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.61035514570224,93.370792397666,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1539' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.61035514570224,93.370792397666,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1540' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.61035514570224,93.370792397666,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1541' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.61035514570224,93.370792397666,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1542' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.61035514570224,93.370792397666,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1543' QUANTITY='RELATIVE HUMIDITY' XYZ=-5.61035514570224,93.370792397666,1.5/
&DEVC ID='DEVC_1544' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-5.61035514570224,93.370792397666,1.5/
&DEVC ID='DEVC_1545' QUANTITY='PRESSURE' XYZ=-5.61035514570224,93.370792397666,1.5/
&DEVC ID='DEVC_1546' QUANTITY='TEMPERATURE' XYZ=-5.61035514570224,90.370792397666,1.5/
&DEVC ID='DEVC_1547' QUANTITY='VISIBILITY' XYZ=-5.61035514570224,90.370792397666,1.5/
&DEVC ID='DEVC_1548' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-5.61035514570224,90.370792397666,1.5/
&DEVC ID='DEVC_1549' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-5.61035514570224,90.370792397666,1.5/
&DEVC ID='DEVC_1550' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-5.61035514570224,90.370792397666,1.5/
&DEVC ID='DEVC_1551' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-5.61035514570224,90.370792397666,1.5/
&DEVC ID='DEVC_1552' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.61035514570224,90.370792397666,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1553' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.61035514570224,90.370792397666,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1554' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.61035514570224,90.370792397666,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1555' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.61035514570224,90.370792397666,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1556' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.61035514570224,90.370792397666,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1557' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.61035514570224,90.370792397666,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1558' QUANTITY='RELATIVE HUMIDITY' XYZ=-5.61035514570224,90.370792397666,1.5/
&DEVC ID='DEVC_1559' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-5.61035514570224,90.370792397666,1.5/
&DEVC ID='DEVC_1560' QUANTITY='PRESSURE' XYZ=-5.61035514570224,90.370792397666,1.5/
&DEVC ID='DEVC_1561' QUANTITY='TEMPERATURE' XYZ=2.74089108379759,93.370792397666,1.5/
&DEVC ID='DEVC_1562' QUANTITY='VISIBILITY' XYZ=2.74089108379759,93.370792397666,1.5/
&DEVC ID='DEVC_1563' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=2.74089108379759,93.370792397666,1.5/
&DEVC ID='DEVC_1564' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=2.74089108379759,93.370792397666,1.5/
&DEVC ID='DEVC_1565' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=2.74089108379759,93.370792397666,1.5/
&DEVC ID='DEVC_1566' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=2.74089108379759,93.370792397666,1.5/
&DEVC ID='DEVC_1567' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.74089108379759,93.370792397666,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1568' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.74089108379759,93.370792397666,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1569' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.74089108379759,93.370792397666,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1570' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.74089108379759,93.370792397666,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1571' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.74089108379759,93.370792397666,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1572' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.74089108379759,93.370792397666,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1573' QUANTITY='RELATIVE HUMIDITY' XYZ=2.74089108379759,93.370792397666,1.5/
&DEVC ID='DEVC_1574' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=2.74089108379759,93.370792397666,1.5/
&DEVC ID='DEVC_1575' QUANTITY='PRESSURE' XYZ=2.74089108379759,93.370792397666,1.5/
&DEVC ID='DEVC_1576' QUANTITY='TEMPERATURE' XYZ=2.74089108379759,90.370792397666,1.5/
&DEVC ID='DEVC_1577' QUANTITY='VISIBILITY' XYZ=2.74089108379759,90.370792397666,1.5/
&DEVC ID='DEVC_1578' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=2.74089108379759,90.370792397666,1.5/
&DEVC ID='DEVC_1579' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=2.74089108379759,90.370792397666,1.5/
&DEVC ID='DEVC_1580' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=2.74089108379759,90.370792397666,1.5/
&DEVC ID='DEVC_1581' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=2.74089108379759,90.370792397666,1.5/
&DEVC ID='DEVC_1582' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.74089108379759,90.370792397666,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1583' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.74089108379759,90.370792397666,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1584' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.74089108379759,90.370792397666,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1585' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.74089108379759,90.370792397666,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1586' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.74089108379759,90.370792397666,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1587' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.74089108379759,90.370792397666,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1588' QUANTITY='RELATIVE HUMIDITY' XYZ=2.74089108379759,90.370792397666,1.5/
&DEVC ID='DEVC_1589' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=2.74089108379759,90.370792397666,1.5/
&DEVC ID='DEVC_1590' QUANTITY='PRESSURE' XYZ=2.74089108379759,90.370792397666,1.5/
&DEVC ID='DEVC_1591' QUANTITY='TEMPERATURE' XYZ=3.13220760233404,100.781433105469,1.5/
&DEVC ID='DEVC_1592' QUANTITY='VISIBILITY' XYZ=3.13220760233404,100.781433105469,1.5/
&DEVC ID='DEVC_1593' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=3.13220760233404,100.781433105469,1.5/
&DEVC ID='DEVC_1594' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=3.13220760233404,100.781433105469,1.5/
&DEVC ID='DEVC_1595' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=3.13220760233404,100.781433105469,1.5/
&DEVC ID='DEVC_1596' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=3.13220760233404,100.781433105469,1.5/
&DEVC ID='DEVC_1597' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.13220760233404,100.781433105469,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1598' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.13220760233404,100.781433105469,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1599' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.13220760233404,100.781433105469,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1600' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.13220760233404,100.781433105469,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1601' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.13220760233404,100.781433105469,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1602' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.13220760233404,100.781433105469,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1603' QUANTITY='RELATIVE HUMIDITY' XYZ=3.13220760233404,100.781433105469,1.5/
&DEVC ID='DEVC_1604' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=3.13220760233404,100.781433105469,1.5/
&DEVC ID='DEVC_1605' QUANTITY='PRESSURE' XYZ=3.13220760233404,100.781433105469,1.5/
&DEVC ID='DEVC_1606' QUANTITY='TEMPERATURE' XYZ=6.13220760233404,100.781433105469,1.5/
&DEVC ID='DEVC_1607' QUANTITY='VISIBILITY' XYZ=6.13220760233404,100.781433105469,1.5/
&DEVC ID='DEVC_1608' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=6.13220760233404,100.781433105469,1.5/
&DEVC ID='DEVC_1609' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=6.13220760233404,100.781433105469,1.5/
&DEVC ID='DEVC_1610' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=6.13220760233404,100.781433105469,1.5/
&DEVC ID='DEVC_1611' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=6.13220760233404,100.781433105469,1.5/
&DEVC ID='DEVC_1612' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.13220760233404,100.781433105469,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1613' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.13220760233404,100.781433105469,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1614' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.13220760233404,100.781433105469,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1615' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.13220760233404,100.781433105469,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1616' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.13220760233404,100.781433105469,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1617' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.13220760233404,100.781433105469,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1618' QUANTITY='RELATIVE HUMIDITY' XYZ=6.13220760233404,100.781433105469,1.5/
&DEVC ID='DEVC_1619' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=6.13220760233404,100.781433105469,1.5/
&DEVC ID='DEVC_1620' QUANTITY='PRESSURE' XYZ=6.13220760233404,100.781433105469,1.5/
&DEVC ID='DEVC_1621' QUANTITY='TEMPERATURE' XYZ=3.13220760233404,102.342016008635,1.5/
&DEVC ID='DEVC_1622' QUANTITY='VISIBILITY' XYZ=3.13220760233404,102.342016008635,1.5/
&DEVC ID='DEVC_1623' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=3.13220760233404,102.342016008635,1.5/
&DEVC ID='DEVC_1624' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=3.13220760233404,102.342016008635,1.5/
&DEVC ID='DEVC_1625' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=3.13220760233404,102.342016008635,1.5/
&DEVC ID='DEVC_1626' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=3.13220760233404,102.342016008635,1.5/
&DEVC ID='DEVC_1627' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.13220760233404,102.342016008635,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1628' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.13220760233404,102.342016008635,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1629' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.13220760233404,102.342016008635,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1630' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.13220760233404,102.342016008635,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1631' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.13220760233404,102.342016008635,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1632' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.13220760233404,102.342016008635,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1633' QUANTITY='RELATIVE HUMIDITY' XYZ=3.13220760233404,102.342016008635,1.5/
&DEVC ID='DEVC_1634' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=3.13220760233404,102.342016008635,1.5/
&DEVC ID='DEVC_1635' QUANTITY='PRESSURE' XYZ=3.13220760233404,102.342016008635,1.5/
&DEVC ID='DEVC_1636' QUANTITY='TEMPERATURE' XYZ=6.13220760233404,102.342016008635,1.5/
&DEVC ID='DEVC_1637' QUANTITY='VISIBILITY' XYZ=6.13220760233404,102.342016008635,1.5/
&DEVC ID='DEVC_1638' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=6.13220760233404,102.342016008635,1.5/
&DEVC ID='DEVC_1639' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=6.13220760233404,102.342016008635,1.5/
&DEVC ID='DEVC_1640' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=6.13220760233404,102.342016008635,1.5/
&DEVC ID='DEVC_1641' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=6.13220760233404,102.342016008635,1.5/
&DEVC ID='DEVC_1642' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.13220760233404,102.342016008635,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1643' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.13220760233404,102.342016008635,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1644' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.13220760233404,102.342016008635,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1645' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.13220760233404,102.342016008635,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1646' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.13220760233404,102.342016008635,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1647' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.13220760233404,102.342016008635,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1648' QUANTITY='RELATIVE HUMIDITY' XYZ=6.13220760233404,102.342016008635,1.5/
&DEVC ID='DEVC_1649' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=6.13220760233404,102.342016008635,1.5/
&DEVC ID='DEVC_1650' QUANTITY='PRESSURE' XYZ=6.13220760233404,102.342016008635,1.5/
&DEVC ID='DEVC_1651' QUANTITY='TEMPERATURE' XYZ=3.13220760233404,97.1752095000443,1.5/
&DEVC ID='DEVC_1652' QUANTITY='VISIBILITY' XYZ=3.13220760233404,97.1752095000443,1.5/
&DEVC ID='DEVC_1653' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=3.13220760233404,97.1752095000443,1.5/
&DEVC ID='DEVC_1654' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=3.13220760233404,97.1752095000443,1.5/
&DEVC ID='DEVC_1655' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=3.13220760233404,97.1752095000443,1.5/
&DEVC ID='DEVC_1656' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=3.13220760233404,97.1752095000443,1.5/
&DEVC ID='DEVC_1657' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.13220760233404,97.1752095000443,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1658' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.13220760233404,97.1752095000443,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1659' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.13220760233404,97.1752095000443,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1660' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.13220760233404,97.1752095000443,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1661' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.13220760233404,97.1752095000443,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1662' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.13220760233404,97.1752095000443,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1663' QUANTITY='RELATIVE HUMIDITY' XYZ=3.13220760233404,97.1752095000443,1.5/
&DEVC ID='DEVC_1664' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=3.13220760233404,97.1752095000443,1.5/
&DEVC ID='DEVC_1665' QUANTITY='PRESSURE' XYZ=3.13220760233404,97.1752095000443,1.5/
&DEVC ID='DEVC_1666' QUANTITY='TEMPERATURE' XYZ=6.13220760233404,97.1752095000443,1.5/
&DEVC ID='DEVC_1667' QUANTITY='VISIBILITY' XYZ=6.13220760233404,97.1752095000443,1.5/
&DEVC ID='DEVC_1668' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=6.13220760233404,97.1752095000443,1.5/
&DEVC ID='DEVC_1669' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=6.13220760233404,97.1752095000443,1.5/
&DEVC ID='DEVC_1670' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=6.13220760233404,97.1752095000443,1.5/
&DEVC ID='DEVC_1671' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=6.13220760233404,97.1752095000443,1.5/
&DEVC ID='DEVC_1672' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.13220760233404,97.1752095000443,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1673' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.13220760233404,97.1752095000443,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1674' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.13220760233404,97.1752095000443,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1675' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.13220760233404,97.1752095000443,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1676' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.13220760233404,97.1752095000443,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1677' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=6.13220760233404,97.1752095000443,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1678' QUANTITY='RELATIVE HUMIDITY' XYZ=6.13220760233404,97.1752095000443,1.5/
&DEVC ID='DEVC_1679' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=6.13220760233404,97.1752095000443,1.5/
&DEVC ID='DEVC_1680' QUANTITY='PRESSURE' XYZ=6.13220760233404,97.1752095000443,1.5/
&DEVC ID='DEVC_1681' QUANTITY='TEMPERATURE' XYZ=-12.175207602334,99.7480674202321,1.5/
&DEVC ID='DEVC_1682' QUANTITY='VISIBILITY' XYZ=-12.175207602334,99.7480674202321,1.5/
&DEVC ID='DEVC_1683' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-12.175207602334,99.7480674202321,1.5/
&DEVC ID='DEVC_1684' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-12.175207602334,99.7480674202321,1.5/
&DEVC ID='DEVC_1685' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-12.175207602334,99.7480674202321,1.5/
&DEVC ID='DEVC_1686' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-12.175207602334,99.7480674202321,1.5/
&DEVC ID='DEVC_1687' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.175207602334,99.7480674202321,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1688' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.175207602334,99.7480674202321,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1689' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.175207602334,99.7480674202321,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1690' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.175207602334,99.7480674202321,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1691' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.175207602334,99.7480674202321,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1692' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.175207602334,99.7480674202321,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1693' QUANTITY='RELATIVE HUMIDITY' XYZ=-12.175207602334,99.7480674202321,1.5/
&DEVC ID='DEVC_1694' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-12.175207602334,99.7480674202321,1.5/
&DEVC ID='DEVC_1695' QUANTITY='PRESSURE' XYZ=-12.175207602334,99.7480674202321,1.5/
&DEVC ID='DEVC_1696' QUANTITY='TEMPERATURE' XYZ=-15.175207602334,99.7480674202321,1.5/
&DEVC ID='DEVC_1697' QUANTITY='VISIBILITY' XYZ=-15.175207602334,99.7480674202321,1.5/
&DEVC ID='DEVC_1698' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-15.175207602334,99.7480674202321,1.5/
&DEVC ID='DEVC_1699' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-15.175207602334,99.7480674202321,1.5/
&DEVC ID='DEVC_1700' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-15.175207602334,99.7480674202321,1.5/
&DEVC ID='DEVC_1701' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-15.175207602334,99.7480674202321,1.5/
&DEVC ID='DEVC_1702' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.175207602334,99.7480674202321,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1703' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.175207602334,99.7480674202321,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1704' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.175207602334,99.7480674202321,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1705' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.175207602334,99.7480674202321,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1706' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.175207602334,99.7480674202321,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1707' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.175207602334,99.7480674202321,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1708' QUANTITY='RELATIVE HUMIDITY' XYZ=-15.175207602334,99.7480674202321,1.5/
&DEVC ID='DEVC_1709' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-15.175207602334,99.7480674202321,1.5/
&DEVC ID='DEVC_1710' QUANTITY='PRESSURE' XYZ=-15.175207602334,99.7480674202321,1.5/
&DEVC ID='DEVC_1711' QUANTITY='TEMPERATURE' XYZ=69.1582140289291,99.3795341489714,1.5/
&DEVC ID='DEVC_1712' QUANTITY='VISIBILITY' XYZ=69.1582140289291,99.3795341489714,1.5/
&DEVC ID='DEVC_1713' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=69.1582140289291,99.3795341489714,1.5/
&DEVC ID='DEVC_1714' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=69.1582140289291,99.3795341489714,1.5/
&DEVC ID='DEVC_1715' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=69.1582140289291,99.3795341489714,1.5/
&DEVC ID='DEVC_1716' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=69.1582140289291,99.3795341489714,1.5/
&DEVC ID='DEVC_1717' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1582140289291,99.3795341489714,1.5 ORIENTATION=-0.999999998434868,-5.59487572995978E-05,0/
&DEVC ID='DEVC_1718' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1582140289291,99.3795341489714,1.5 ORIENTATION=0.999999998434868,5.59487572995978E-05,0/
&DEVC ID='DEVC_1719' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1582140289291,99.3795341489714,1.5 ORIENTATION=5.59487572995978E-05,-0.999999998434868,0/
&DEVC ID='DEVC_1720' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1582140289291,99.3795341489714,1.5 ORIENTATION=-5.59487572995978E-05,0.999999998434868,0/
&DEVC ID='DEVC_1721' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1582140289291,99.3795341489714,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1722' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=69.1582140289291,99.3795341489714,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1723' QUANTITY='RELATIVE HUMIDITY' XYZ=69.1582140289291,99.3795341489714,1.5/
&DEVC ID='DEVC_1724' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=69.1582140289291,99.3795341489714,1.5/
&DEVC ID='DEVC_1725' QUANTITY='PRESSURE' XYZ=69.1582140289291,99.3795341489714,1.5/
&DEVC ID='DEVC_1726' QUANTITY='TEMPERATURE' XYZ=72.1582140242337,99.3797019952433,1.5/
&DEVC ID='DEVC_1727' QUANTITY='VISIBILITY' XYZ=72.1582140242337,99.3797019952433,1.5/
&DEVC ID='DEVC_1728' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=72.1582140242337,99.3797019952433,1.5/
&DEVC ID='DEVC_1729' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=72.1582140242337,99.3797019952433,1.5/
&DEVC ID='DEVC_1730' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=72.1582140242337,99.3797019952433,1.5/
&DEVC ID='DEVC_1731' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=72.1582140242337,99.3797019952433,1.5/
&DEVC ID='DEVC_1732' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=72.1582140242337,99.3797019952433,1.5 ORIENTATION=0.999999998434868,5.59487572995978E-05,0/
&DEVC ID='DEVC_1733' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=72.1582140242337,99.3797019952433,1.5 ORIENTATION=-0.999999998434868,-5.59487572995978E-05,0/
&DEVC ID='DEVC_1734' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=72.1582140242337,99.3797019952433,1.5 ORIENTATION=5.59487572995978E-05,-0.999999998434868,0/
&DEVC ID='DEVC_1735' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=72.1582140242337,99.3797019952433,1.5 ORIENTATION=-5.59487572995978E-05,0.999999998434868,0/
&DEVC ID='DEVC_1736' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=72.1582140242337,99.3797019952433,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1737' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=72.1582140242337,99.3797019952433,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1738' QUANTITY='RELATIVE HUMIDITY' XYZ=72.1582140242337,99.3797019952433,1.5/
&DEVC ID='DEVC_1739' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=72.1582140242337,99.3797019952433,1.5/
&DEVC ID='DEVC_1740' QUANTITY='PRESSURE' XYZ=72.1582140242337,99.3797019952433,1.5/
&DEVC ID='DEVC_1741' QUANTITY='TEMPERATURE' XYZ=74.3868627968248,103.713766089626,1.5/
&DEVC ID='DEVC_1742' QUANTITY='VISIBILITY' XYZ=74.3868627968248,103.713766089626,1.5/
&DEVC ID='DEVC_1743' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=74.3868627968248,103.713766089626,1.5/
&DEVC ID='DEVC_1744' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=74.3868627968248,103.713766089626,1.5/
&DEVC ID='DEVC_1745' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=74.3868627968248,103.713766089626,1.5/
&DEVC ID='DEVC_1746' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=74.3868627968248,103.713766089626,1.5/
&DEVC ID='DEVC_1747' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.3868627968248,103.713766089626,1.5 ORIENTATION=-0.00279136070926563,0.999996104145107,0/
&DEVC ID='DEVC_1748' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.3868627968248,103.713766089626,1.5 ORIENTATION=0.00279136070926563,-0.999996104145107,0/
&DEVC ID='DEVC_1749' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.3868627968248,103.713766089626,1.5 ORIENTATION=-0.999996104145107,-0.00279136070926563,0/
&DEVC ID='DEVC_1750' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.3868627968248,103.713766089626,1.5 ORIENTATION=0.999996104145107,0.00279136070926563,0/
&DEVC ID='DEVC_1751' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.3868627968248,103.713766089626,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1752' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.3868627968248,103.713766089626,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1753' QUANTITY='RELATIVE HUMIDITY' XYZ=74.3868627968248,103.713766089626,1.5/
&DEVC ID='DEVC_1754' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=74.3868627968248,103.713766089626,1.5/
&DEVC ID='DEVC_1755' QUANTITY='PRESSURE' XYZ=74.3868627968248,103.713766089626,1.5/
&DEVC ID='DEVC_1756' QUANTITY='TEMPERATURE' XYZ=74.3952368789526,100.713777777191,1.5/
&DEVC ID='DEVC_1757' QUANTITY='VISIBILITY' XYZ=74.3952368789526,100.713777777191,1.5/
&DEVC ID='DEVC_1758' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=74.3952368789526,100.713777777191,1.5/
&DEVC ID='DEVC_1759' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=74.3952368789526,100.713777777191,1.5/
&DEVC ID='DEVC_1760' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=74.3952368789526,100.713777777191,1.5/
&DEVC ID='DEVC_1761' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=74.3952368789526,100.713777777191,1.5/
&DEVC ID='DEVC_1762' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.3952368789526,100.713777777191,1.5 ORIENTATION=0.00279136070926563,-0.999996104145107,0/
&DEVC ID='DEVC_1763' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.3952368789526,100.713777777191,1.5 ORIENTATION=-0.00279136070926563,0.999996104145107,0/
&DEVC ID='DEVC_1764' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.3952368789526,100.713777777191,1.5 ORIENTATION=-0.999996104145107,-0.00279136070926563,0/
&DEVC ID='DEVC_1765' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.3952368789526,100.713777777191,1.5 ORIENTATION=0.999996104145107,0.00279136070926563,0/
&DEVC ID='DEVC_1766' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.3952368789526,100.713777777191,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1767' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.3952368789526,100.713777777191,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1768' QUANTITY='RELATIVE HUMIDITY' XYZ=74.3952368789526,100.713777777191,1.5/
&DEVC ID='DEVC_1769' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=74.3952368789526,100.713777777191,1.5/
&DEVC ID='DEVC_1770' QUANTITY='PRESSURE' XYZ=74.3952368789526,100.713777777191,1.5/
&DEVC ID='DEVC_1771' QUANTITY='TEMPERATURE' XYZ=79.4731167563532,99.9490057292617,1.5/
&DEVC ID='DEVC_1772' QUANTITY='VISIBILITY' XYZ=79.4731167563532,99.9490057292617,1.5/
&DEVC ID='DEVC_1773' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=79.4731167563532,99.9490057292617,1.5/
&DEVC ID='DEVC_1774' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=79.4731167563532,99.9490057292617,1.5/
&DEVC ID='DEVC_1775' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=79.4731167563532,99.9490057292617,1.5/
&DEVC ID='DEVC_1776' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=79.4731167563532,99.9490057292617,1.5/
&DEVC ID='DEVC_1777' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4731167563532,99.9490057292617,1.5 ORIENTATION=-0.999999999363201,3.5687496635044E-05,0/
&DEVC ID='DEVC_1778' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4731167563532,99.9490057292617,1.5 ORIENTATION=0.999999999363201,-3.5687496635044E-05,0/
&DEVC ID='DEVC_1779' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4731167563532,99.9490057292617,1.5 ORIENTATION=-3.5687496635044E-05,-0.999999999363201,0/
&DEVC ID='DEVC_1780' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4731167563532,99.9490057292617,1.5 ORIENTATION=3.5687496635044E-05,0.999999999363201,0/
&DEVC ID='DEVC_1781' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4731167563532,99.9490057292617,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1782' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4731167563532,99.9490057292617,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1783' QUANTITY='RELATIVE HUMIDITY' XYZ=79.4731167563532,99.9490057292617,1.5/
&DEVC ID='DEVC_1784' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=79.4731167563532,99.9490057292617,1.5/
&DEVC ID='DEVC_1785' QUANTITY='PRESSURE' XYZ=79.4731167563532,99.9490057292617,1.5/
&DEVC ID='DEVC_1786' QUANTITY='TEMPERATURE' XYZ=82.4731167544428,99.9488986667718,1.5/
&DEVC ID='DEVC_1787' QUANTITY='VISIBILITY' XYZ=82.4731167544428,99.9488986667718,1.5/
&DEVC ID='DEVC_1788' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=82.4731167544428,99.9488986667718,1.5/
&DEVC ID='DEVC_1789' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=82.4731167544428,99.9488986667718,1.5/
&DEVC ID='DEVC_1790' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=82.4731167544428,99.9488986667718,1.5/
&DEVC ID='DEVC_1791' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=82.4731167544428,99.9488986667718,1.5/
&DEVC ID='DEVC_1792' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.4731167544428,99.9488986667718,1.5 ORIENTATION=0.999999999363201,-3.5687496635044E-05,0/
&DEVC ID='DEVC_1793' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.4731167544428,99.9488986667718,1.5 ORIENTATION=-0.999999999363201,3.5687496635044E-05,0/
&DEVC ID='DEVC_1794' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.4731167544428,99.9488986667718,1.5 ORIENTATION=-3.5687496635044E-05,-0.999999999363201,0/
&DEVC ID='DEVC_1795' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.4731167544428,99.9488986667718,1.5 ORIENTATION=3.5687496635044E-05,0.999999999363201,0/
&DEVC ID='DEVC_1796' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.4731167544428,99.9488986667718,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1797' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.4731167544428,99.9488986667718,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1798' QUANTITY='RELATIVE HUMIDITY' XYZ=82.4731167544428,99.9488986667718,1.5/
&DEVC ID='DEVC_1799' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=82.4731167544428,99.9488986667718,1.5/
&DEVC ID='DEVC_1800' QUANTITY='PRESSURE' XYZ=82.4731167544428,99.9488986667718,1.5/
&DEVC ID='DEVC_1801' QUANTITY='TEMPERATURE' XYZ=79.4735206742333,103.741131977538,1.5/
&DEVC ID='DEVC_1802' QUANTITY='VISIBILITY' XYZ=79.4735206742333,103.741131977538,1.5/
&DEVC ID='DEVC_1803' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=79.4735206742333,103.741131977538,1.5/
&DEVC ID='DEVC_1804' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=79.4735206742333,103.741131977538,1.5/
&DEVC ID='DEVC_1805' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=79.4735206742333,103.741131977538,1.5/
&DEVC ID='DEVC_1806' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=79.4735206742333,103.741131977538,1.5/
&DEVC ID='DEVC_1807' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4735206742333,103.741131977538,1.5 ORIENTATION=-4.08546452340972E-05,0.999999999165449,0/
&DEVC ID='DEVC_1808' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4735206742333,103.741131977538,1.5 ORIENTATION=4.08546452340972E-05,-0.999999999165449,0/
&DEVC ID='DEVC_1809' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4735206742333,103.741131977538,1.5 ORIENTATION=-0.999999999165449,-4.08546452340972E-05,0/
&DEVC ID='DEVC_1810' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4735206742333,103.741131977538,1.5 ORIENTATION=0.999999999165449,4.08546452340972E-05,0/
&DEVC ID='DEVC_1811' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4735206742333,103.741131977538,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1812' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4735206742333,103.741131977538,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1813' QUANTITY='RELATIVE HUMIDITY' XYZ=79.4735206742333,103.741131977538,1.5/
&DEVC ID='DEVC_1814' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=79.4735206742333,103.741131977538,1.5/
&DEVC ID='DEVC_1815' QUANTITY='PRESSURE' XYZ=79.4735206742333,103.741131977538,1.5/
&DEVC ID='DEVC_1816' QUANTITY='TEMPERATURE' XYZ=79.473643238169,100.741131980042,1.5/
&DEVC ID='DEVC_1817' QUANTITY='VISIBILITY' XYZ=79.473643238169,100.741131980042,1.5/
&DEVC ID='DEVC_1818' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=79.473643238169,100.741131980042,1.5/
&DEVC ID='DEVC_1819' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=79.473643238169,100.741131980042,1.5/
&DEVC ID='DEVC_1820' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=79.473643238169,100.741131980042,1.5/
&DEVC ID='DEVC_1821' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=79.473643238169,100.741131980042,1.5/
&DEVC ID='DEVC_1822' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.473643238169,100.741131980042,1.5 ORIENTATION=4.08546452340972E-05,-0.999999999165449,0/
&DEVC ID='DEVC_1823' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.473643238169,100.741131980042,1.5 ORIENTATION=-4.08546452340972E-05,0.999999999165449,0/
&DEVC ID='DEVC_1824' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.473643238169,100.741131980042,1.5 ORIENTATION=-0.999999999165449,-4.08546452340972E-05,0/
&DEVC ID='DEVC_1825' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.473643238169,100.741131980042,1.5 ORIENTATION=0.999999999165449,4.08546452340972E-05,0/
&DEVC ID='DEVC_1826' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.473643238169,100.741131980042,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1827' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.473643238169,100.741131980042,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1828' QUANTITY='RELATIVE HUMIDITY' XYZ=79.473643238169,100.741131980042,1.5/
&DEVC ID='DEVC_1829' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=79.473643238169,100.741131980042,1.5/
&DEVC ID='DEVC_1830' QUANTITY='PRESSURE' XYZ=79.473643238169,100.741131980042,1.5/
&DEVC ID='DEVC_1831' QUANTITY='TEMPERATURE' XYZ=82.7000289379765,102.752314959573,1.5/
&DEVC ID='DEVC_1832' QUANTITY='VISIBILITY' XYZ=82.7000289379765,102.752314959573,1.5/
&DEVC ID='DEVC_1833' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=82.7000289379765,102.752314959573,1.5/
&DEVC ID='DEVC_1834' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=82.7000289379765,102.752314959573,1.5/
&DEVC ID='DEVC_1835' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=82.7000289379765,102.752314959573,1.5/
&DEVC ID='DEVC_1836' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=82.7000289379765,102.752314959573,1.5/
&DEVC ID='DEVC_1837' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.7000289379765,102.752314959573,1.5 ORIENTATION=-0.000111923752661211,0.999999993736537,0/
&DEVC ID='DEVC_1838' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.7000289379765,102.752314959573,1.5 ORIENTATION=0.000111923752661211,-0.999999993736537,0/
&DEVC ID='DEVC_1839' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.7000289379765,102.752314959573,1.5 ORIENTATION=-0.999999993736537,-0.000111923752661211,0/
&DEVC ID='DEVC_1840' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.7000289379765,102.752314959573,1.5 ORIENTATION=0.999999993736537,0.000111923752661211,0/
&DEVC ID='DEVC_1841' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.7000289379765,102.752314959573,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1842' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.7000289379765,102.752314959573,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1843' QUANTITY='RELATIVE HUMIDITY' XYZ=82.7000289379765,102.752314959573,1.5/
&DEVC ID='DEVC_1844' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=82.7000289379765,102.752314959573,1.5/
&DEVC ID='DEVC_1845' QUANTITY='PRESSURE' XYZ=82.7000289379765,102.752314959573,1.5/
&DEVC ID='DEVC_1846' QUANTITY='TEMPERATURE' XYZ=82.7003647092345,99.7523149783632,1.5/
&DEVC ID='DEVC_1847' QUANTITY='VISIBILITY' XYZ=82.7003647092345,99.7523149783632,1.5/
&DEVC ID='DEVC_1848' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=82.7003647092345,99.7523149783632,1.5/
&DEVC ID='DEVC_1849' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=82.7003647092345,99.7523149783632,1.5/
&DEVC ID='DEVC_1850' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=82.7003647092345,99.7523149783632,1.5/
&DEVC ID='DEVC_1851' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=82.7003647092345,99.7523149783632,1.5/
&DEVC ID='DEVC_1852' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.7003647092345,99.7523149783632,1.5 ORIENTATION=0.000111923752661211,-0.999999993736537,0/
&DEVC ID='DEVC_1853' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.7003647092345,99.7523149783632,1.5 ORIENTATION=-0.000111923752661211,0.999999993736537,0/
&DEVC ID='DEVC_1854' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.7003647092345,99.7523149783632,1.5 ORIENTATION=-0.999999993736537,-0.000111923752661211,0/
&DEVC ID='DEVC_1855' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.7003647092345,99.7523149783632,1.5 ORIENTATION=0.999999993736537,0.000111923752661211,0/
&DEVC ID='DEVC_1856' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.7003647092345,99.7523149783632,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1857' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.7003647092345,99.7523149783632,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1858' QUANTITY='RELATIVE HUMIDITY' XYZ=82.7003647092345,99.7523149783632,1.5/
&DEVC ID='DEVC_1859' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=82.7003647092345,99.7523149783632,1.5/
&DEVC ID='DEVC_1860' QUANTITY='PRESSURE' XYZ=82.7003647092345,99.7523149783632,1.5/
&DEVC ID='DEVC_1861' QUANTITY='TEMPERATURE' XYZ=84.7616311053133,99.506081464814,1.5/
&DEVC ID='DEVC_1862' QUANTITY='VISIBILITY' XYZ=84.7616311053133,99.506081464814,1.5/
&DEVC ID='DEVC_1863' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=84.7616311053133,99.506081464814,1.5/
&DEVC ID='DEVC_1864' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=84.7616311053133,99.506081464814,1.5/
&DEVC ID='DEVC_1865' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=84.7616311053133,99.506081464814,1.5/
&DEVC ID='DEVC_1866' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=84.7616311053133,99.506081464814,1.5/
&DEVC ID='DEVC_1867' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=84.7616311053133,99.506081464814,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1868' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=84.7616311053133,99.506081464814,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1869' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=84.7616311053133,99.506081464814,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1870' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=84.7616311053133,99.506081464814,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1871' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=84.7616311053133,99.506081464814,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1872' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=84.7616311053133,99.506081464814,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1873' QUANTITY='RELATIVE HUMIDITY' XYZ=84.7616311053133,99.506081464814,1.5/
&DEVC ID='DEVC_1874' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=84.7616311053133,99.506081464814,1.5/
&DEVC ID='DEVC_1875' QUANTITY='PRESSURE' XYZ=84.7616311053133,99.506081464814,1.5/
&DEVC ID='DEVC_1876' QUANTITY='TEMPERATURE' XYZ=81.7616311053133,99.506081464814,1.5/
&DEVC ID='DEVC_1877' QUANTITY='VISIBILITY' XYZ=81.7616311053133,99.506081464814,1.5/
&DEVC ID='DEVC_1878' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=81.7616311053133,99.506081464814,1.5/
&DEVC ID='DEVC_1879' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=81.7616311053133,99.506081464814,1.5/
&DEVC ID='DEVC_1880' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=81.7616311053133,99.506081464814,1.5/
&DEVC ID='DEVC_1881' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=81.7616311053133,99.506081464814,1.5/
&DEVC ID='DEVC_1882' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=81.7616311053133,99.506081464814,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1883' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=81.7616311053133,99.506081464814,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1884' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=81.7616311053133,99.506081464814,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1885' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=81.7616311053133,99.506081464814,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1886' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=81.7616311053133,99.506081464814,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1887' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=81.7616311053133,99.506081464814,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1888' QUANTITY='RELATIVE HUMIDITY' XYZ=81.7616311053133,99.506081464814,1.5/
&DEVC ID='DEVC_1889' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=81.7616311053133,99.506081464814,1.5/
&DEVC ID='DEVC_1890' QUANTITY='PRESSURE' XYZ=81.7616311053133,99.506081464814,1.5/
&DEVC ID='DEVC_1891' QUANTITY='TEMPERATURE' XYZ=193.19438688629,102.791992209269,1.5/
&DEVC ID='DEVC_1892' QUANTITY='VISIBILITY' XYZ=193.19438688629,102.791992209269,1.5/
&DEVC ID='DEVC_1893' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=193.19438688629,102.791992209269,1.5/
&DEVC ID='DEVC_1894' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=193.19438688629,102.791992209269,1.5/
&DEVC ID='DEVC_1895' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=193.19438688629,102.791992209269,1.5/
&DEVC ID='DEVC_1896' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=193.19438688629,102.791992209269,1.5/
&DEVC ID='DEVC_1897' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=193.19438688629,102.791992209269,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1898' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=193.19438688629,102.791992209269,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1899' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=193.19438688629,102.791992209269,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1900' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=193.19438688629,102.791992209269,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1901' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=193.19438688629,102.791992209269,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1902' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=193.19438688629,102.791992209269,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1903' QUANTITY='RELATIVE HUMIDITY' XYZ=193.19438688629,102.791992209269,1.5/
&DEVC ID='DEVC_1904' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=193.19438688629,102.791992209269,1.5/
&DEVC ID='DEVC_1905' QUANTITY='PRESSURE' XYZ=193.19438688629,102.791992209269,1.5/
&DEVC ID='DEVC_1906' QUANTITY='TEMPERATURE' XYZ=193.19438688629,99.7919922092693,1.5/
&DEVC ID='DEVC_1907' QUANTITY='VISIBILITY' XYZ=193.19438688629,99.7919922092693,1.5/
&DEVC ID='DEVC_1908' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=193.19438688629,99.7919922092693,1.5/
&DEVC ID='DEVC_1909' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=193.19438688629,99.7919922092693,1.5/
&DEVC ID='DEVC_1910' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=193.19438688629,99.7919922092693,1.5/
&DEVC ID='DEVC_1911' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=193.19438688629,99.7919922092693,1.5/
&DEVC ID='DEVC_1912' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=193.19438688629,99.7919922092693,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_1913' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=193.19438688629,99.7919922092693,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_1914' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=193.19438688629,99.7919922092693,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_1915' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=193.19438688629,99.7919922092693,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_1916' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=193.19438688629,99.7919922092693,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1917' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=193.19438688629,99.7919922092693,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1918' QUANTITY='RELATIVE HUMIDITY' XYZ=193.19438688629,99.7919922092693,1.5/
&DEVC ID='DEVC_1919' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=193.19438688629,99.7919922092693,1.5/
&DEVC ID='DEVC_1920' QUANTITY='PRESSURE' XYZ=193.19438688629,99.7919922092693,1.5/
&DEVC ID='DEVC_1921' QUANTITY='TEMPERATURE' XYZ=195.540112409947,99.8887598116408,1.5/
&DEVC ID='DEVC_1922' QUANTITY='VISIBILITY' XYZ=195.540112409947,99.8887598116408,1.5/
&DEVC ID='DEVC_1923' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=195.540112409947,99.8887598116408,1.5/
&DEVC ID='DEVC_1924' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=195.540112409947,99.8887598116408,1.5/
&DEVC ID='DEVC_1925' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=195.540112409947,99.8887598116408,1.5/
&DEVC ID='DEVC_1926' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=195.540112409947,99.8887598116408,1.5/
&DEVC ID='DEVC_1927' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.540112409947,99.8887598116408,1.5 ORIENTATION=0.999999999731909,-2.31556118466722E-05,0/
&DEVC ID='DEVC_1928' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.540112409947,99.8887598116408,1.5 ORIENTATION=-0.999999999731909,2.31556118466722E-05,0/
&DEVC ID='DEVC_1929' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.540112409947,99.8887598116408,1.5 ORIENTATION=2.31556118466722E-05,0.999999999731909,0/
&DEVC ID='DEVC_1930' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.540112409947,99.8887598116408,1.5 ORIENTATION=-2.31556118466722E-05,-0.999999999731909,0/
&DEVC ID='DEVC_1931' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.540112409947,99.8887598116408,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1932' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.540112409947,99.8887598116408,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1933' QUANTITY='RELATIVE HUMIDITY' XYZ=195.540112409947,99.8887598116408,1.5/
&DEVC ID='DEVC_1934' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=195.540112409947,99.8887598116408,1.5/
&DEVC ID='DEVC_1935' QUANTITY='PRESSURE' XYZ=195.540112409947,99.8887598116408,1.5/
&DEVC ID='DEVC_1936' QUANTITY='TEMPERATURE' XYZ=192.540112410752,99.8888292784763,1.5/
&DEVC ID='DEVC_1937' QUANTITY='VISIBILITY' XYZ=192.540112410752,99.8888292784763,1.5/
&DEVC ID='DEVC_1938' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=192.540112410752,99.8888292784763,1.5/
&DEVC ID='DEVC_1939' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=192.540112410752,99.8888292784763,1.5/
&DEVC ID='DEVC_1940' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=192.540112410752,99.8888292784763,1.5/
&DEVC ID='DEVC_1941' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=192.540112410752,99.8888292784763,1.5/
&DEVC ID='DEVC_1942' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.540112410752,99.8888292784763,1.5 ORIENTATION=-0.999999999731909,2.31556118466722E-05,0/
&DEVC ID='DEVC_1943' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.540112410752,99.8888292784763,1.5 ORIENTATION=0.999999999731909,-2.31556118466722E-05,0/
&DEVC ID='DEVC_1944' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.540112410752,99.8888292784763,1.5 ORIENTATION=2.31556118466722E-05,0.999999999731909,0/
&DEVC ID='DEVC_1945' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.540112410752,99.8888292784763,1.5 ORIENTATION=-2.31556118466722E-05,-0.999999999731909,0/
&DEVC ID='DEVC_1946' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.540112410752,99.8888292784763,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1947' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.540112410752,99.8888292784763,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1948' QUANTITY='RELATIVE HUMIDITY' XYZ=192.540112410752,99.8888292784763,1.5/
&DEVC ID='DEVC_1949' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=192.540112410752,99.8888292784763,1.5/
&DEVC ID='DEVC_1950' QUANTITY='PRESSURE' XYZ=192.540112410752,99.8888292784763,1.5/
&DEVC ID='DEVC_1951' QUANTITY='TEMPERATURE' XYZ=195.403793527658,100.713021688299,1.5/
&DEVC ID='DEVC_1952' QUANTITY='VISIBILITY' XYZ=195.403793527658,100.713021688299,1.5/
&DEVC ID='DEVC_1953' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=195.403793527658,100.713021688299,1.5/
&DEVC ID='DEVC_1954' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=195.403793527658,100.713021688299,1.5/
&DEVC ID='DEVC_1955' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=195.403793527658,100.713021688299,1.5/
&DEVC ID='DEVC_1956' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=195.403793527658,100.713021688299,1.5/
&DEVC ID='DEVC_1957' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.403793527658,100.713021688299,1.5 ORIENTATION=7.06561280594564E-06,-0.999999999975039,0/
&DEVC ID='DEVC_1958' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.403793527658,100.713021688299,1.5 ORIENTATION=-7.06561280594564E-06,0.999999999975039,0/
&DEVC ID='DEVC_1959' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.403793527658,100.713021688299,1.5 ORIENTATION=0.999999999975039,7.06561280594564E-06,0/
&DEVC ID='DEVC_1960' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.403793527658,100.713021688299,1.5 ORIENTATION=-0.999999999975039,-7.06561280594564E-06,0/
&DEVC ID='DEVC_1961' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.403793527658,100.713021688299,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1962' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.403793527658,100.713021688299,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1963' QUANTITY='RELATIVE HUMIDITY' XYZ=195.403793527658,100.713021688299,1.5/
&DEVC ID='DEVC_1964' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=195.403793527658,100.713021688299,1.5/
&DEVC ID='DEVC_1965' QUANTITY='PRESSURE' XYZ=195.403793527658,100.713021688299,1.5/
&DEVC ID='DEVC_1966' QUANTITY='TEMPERATURE' XYZ=195.403772330819,103.713021688224,1.5/
&DEVC ID='DEVC_1967' QUANTITY='VISIBILITY' XYZ=195.403772330819,103.713021688224,1.5/
&DEVC ID='DEVC_1968' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=195.403772330819,103.713021688224,1.5/
&DEVC ID='DEVC_1969' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=195.403772330819,103.713021688224,1.5/
&DEVC ID='DEVC_1970' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=195.403772330819,103.713021688224,1.5/
&DEVC ID='DEVC_1971' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=195.403772330819,103.713021688224,1.5/
&DEVC ID='DEVC_1972' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.403772330819,103.713021688224,1.5 ORIENTATION=-7.06561280594564E-06,0.999999999975039,0/
&DEVC ID='DEVC_1973' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.403772330819,103.713021688224,1.5 ORIENTATION=7.06561280594564E-06,-0.999999999975039,0/
&DEVC ID='DEVC_1974' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.403772330819,103.713021688224,1.5 ORIENTATION=0.999999999975039,7.06561280594564E-06,0/
&DEVC ID='DEVC_1975' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.403772330819,103.713021688224,1.5 ORIENTATION=-0.999999999975039,-7.06561280594564E-06,0/
&DEVC ID='DEVC_1976' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.403772330819,103.713021688224,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1977' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.403772330819,103.713021688224,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1978' QUANTITY='RELATIVE HUMIDITY' XYZ=195.403772330819,103.713021688224,1.5/
&DEVC ID='DEVC_1979' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=195.403772330819,103.713021688224,1.5/
&DEVC ID='DEVC_1980' QUANTITY='PRESSURE' XYZ=195.403772330819,103.713021688224,1.5/
&DEVC ID='DEVC_1981' QUANTITY='TEMPERATURE' XYZ=195.542576514241,5.18829061105413,1.5/
&DEVC ID='DEVC_1982' QUANTITY='VISIBILITY' XYZ=195.542576514241,5.18829061105413,1.5/
&DEVC ID='DEVC_1983' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=195.542576514241,5.18829061105413,1.5/
&DEVC ID='DEVC_1984' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=195.542576514241,5.18829061105413,1.5/
&DEVC ID='DEVC_1985' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=195.542576514241,5.18829061105413,1.5/
&DEVC ID='DEVC_1986' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=195.542576514241,5.18829061105413,1.5/
&DEVC ID='DEVC_1987' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.542576514241,5.18829061105413,1.5 ORIENTATION=5.73730343795014E-05,-0.999999998354167,0/
&DEVC ID='DEVC_1988' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.542576514241,5.18829061105413,1.5 ORIENTATION=-5.73730343795014E-05,0.999999998354167,0/
&DEVC ID='DEVC_1989' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.542576514241,5.18829061105413,1.5 ORIENTATION=0.999999998354167,5.73730343748267E-05,0/
&DEVC ID='DEVC_1990' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.542576514241,5.18829061105413,1.5 ORIENTATION=-0.999999998354167,-5.73730343748267E-05,0/
&DEVC ID='DEVC_1991' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.542576514241,5.18829061105413,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_1992' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.542576514241,5.18829061105413,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_1993' QUANTITY='RELATIVE HUMIDITY' XYZ=195.542576514241,5.18829061105413,1.5/
&DEVC ID='DEVC_1994' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=195.542576514241,5.18829061105413,1.5/
&DEVC ID='DEVC_1995' QUANTITY='PRESSURE' XYZ=195.542576514241,5.18829061105413,1.5/
&DEVC ID='DEVC_1996' QUANTITY='TEMPERATURE' XYZ=195.542404395138,8.18829060611663,1.5/
&DEVC ID='DEVC_1997' QUANTITY='VISIBILITY' XYZ=195.542404395138,8.18829060611663,1.5/
&DEVC ID='DEVC_1998' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=195.542404395138,8.18829060611663,1.5/
&DEVC ID='DEVC_1999' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=195.542404395138,8.18829060611663,1.5/
&DEVC ID='DEVC_2000' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=195.542404395138,8.18829060611663,1.5/
&DEVC ID='DEVC_2001' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=195.542404395138,8.18829060611663,1.5/
&DEVC ID='DEVC_2002' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.542404395138,8.18829060611663,1.5 ORIENTATION=-5.73730343795014E-05,0.999999998354167,0/
&DEVC ID='DEVC_2003' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.542404395138,8.18829060611663,1.5 ORIENTATION=5.73730343795014E-05,-0.999999998354167,0/
&DEVC ID='DEVC_2004' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.542404395138,8.18829060611663,1.5 ORIENTATION=0.999999998354167,5.73730343748267E-05,0/
&DEVC ID='DEVC_2005' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.542404395138,8.18829060611663,1.5 ORIENTATION=-0.999999998354167,-5.73730343748267E-05,0/
&DEVC ID='DEVC_2006' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.542404395138,8.18829060611663,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2007' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.542404395138,8.18829060611663,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2008' QUANTITY='RELATIVE HUMIDITY' XYZ=195.542404395138,8.18829060611663,1.5/
&DEVC ID='DEVC_2009' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=195.542404395138,8.18829060611663,1.5/
&DEVC ID='DEVC_2010' QUANTITY='PRESSURE' XYZ=195.542404395138,8.18829060611663,1.5/
&DEVC ID='DEVC_2011' QUANTITY='TEMPERATURE' XYZ=193.346830801881,6.09659337997437,1.5/
&DEVC ID='DEVC_2012' QUANTITY='VISIBILITY' XYZ=193.346830801881,6.09659337997437,1.5/
&DEVC ID='DEVC_2013' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=193.346830801881,6.09659337997437,1.5/
&DEVC ID='DEVC_2014' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=193.346830801881,6.09659337997437,1.5/
&DEVC ID='DEVC_2015' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=193.346830801881,6.09659337997437,1.5/
&DEVC ID='DEVC_2016' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=193.346830801881,6.09659337997437,1.5/
&DEVC ID='DEVC_2017' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=193.346830801881,6.09659337997437,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_2018' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=193.346830801881,6.09659337997437,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_2019' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=193.346830801881,6.09659337997437,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_2020' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=193.346830801881,6.09659337997437,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_2021' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=193.346830801881,6.09659337997437,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2022' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=193.346830801881,6.09659337997437,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2023' QUANTITY='RELATIVE HUMIDITY' XYZ=193.346830801881,6.09659337997437,1.5/
&DEVC ID='DEVC_2024' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=193.346830801881,6.09659337997437,1.5/
&DEVC ID='DEVC_2025' QUANTITY='PRESSURE' XYZ=193.346830801881,6.09659337997437,1.5/
&DEVC ID='DEVC_2026' QUANTITY='TEMPERATURE' XYZ=190.346830801881,6.09659337997437,1.5/
&DEVC ID='DEVC_2027' QUANTITY='VISIBILITY' XYZ=190.346830801881,6.09659337997437,1.5/
&DEVC ID='DEVC_2028' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=190.346830801881,6.09659337997437,1.5/
&DEVC ID='DEVC_2029' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=190.346830801881,6.09659337997437,1.5/
&DEVC ID='DEVC_2030' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=190.346830801881,6.09659337997437,1.5/
&DEVC ID='DEVC_2031' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=190.346830801881,6.09659337997437,1.5/
&DEVC ID='DEVC_2032' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=190.346830801881,6.09659337997437,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_2033' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=190.346830801881,6.09659337997437,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_2034' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=190.346830801881,6.09659337997437,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_2035' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=190.346830801881,6.09659337997437,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_2036' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=190.346830801881,6.09659337997437,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2037' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=190.346830801881,6.09659337997437,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2038' QUANTITY='RELATIVE HUMIDITY' XYZ=190.346830801881,6.09659337997437,1.5/
&DEVC ID='DEVC_2039' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=190.346830801881,6.09659337997437,1.5/
&DEVC ID='DEVC_2040' QUANTITY='PRESSURE' XYZ=190.346830801881,6.09659337997437,1.5/
&DEVC ID='DEVC_2041' QUANTITY='TEMPERATURE' XYZ=194.854594679628,-17.2670886083865,1.5/
&DEVC ID='DEVC_2042' QUANTITY='VISIBILITY' XYZ=194.854594679628,-17.2670886083865,1.5/
&DEVC ID='DEVC_2043' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=194.854594679628,-17.2670886083865,1.5/
&DEVC ID='DEVC_2044' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=194.854594679628,-17.2670886083865,1.5/
&DEVC ID='DEVC_2045' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=194.854594679628,-17.2670886083865,1.5/
&DEVC ID='DEVC_2046' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=194.854594679628,-17.2670886083865,1.5/
&DEVC ID='DEVC_2047' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.854594679628,-17.2670886083865,1.5 ORIENTATION=4.07871470399281E-06,0.999999999991682,0/
&DEVC ID='DEVC_2048' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.854594679628,-17.2670886083865,1.5 ORIENTATION=-4.07871470399281E-06,-0.999999999991682,0/
&DEVC ID='DEVC_2049' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.854594679628,-17.2670886083865,1.5 ORIENTATION=-0.999999999991682,4.0787147226913E-06,0/
&DEVC ID='DEVC_2050' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.854594679628,-17.2670886083865,1.5 ORIENTATION=0.999999999991682,-4.0787147226913E-06,0/
&DEVC ID='DEVC_2051' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.854594679628,-17.2670886083865,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2052' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.854594679628,-17.2670886083865,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2053' QUANTITY='RELATIVE HUMIDITY' XYZ=194.854594679628,-17.2670886083865,1.5/
&DEVC ID='DEVC_2054' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=194.854594679628,-17.2670886083865,1.5/
&DEVC ID='DEVC_2055' QUANTITY='PRESSURE' XYZ=194.854594679628,-17.2670886083865,1.5/
&DEVC ID='DEVC_2056' QUANTITY='TEMPERATURE' XYZ=194.854582443484,-20.2670886083615,1.5/
&DEVC ID='DEVC_2057' QUANTITY='VISIBILITY' XYZ=194.854582443484,-20.2670886083615,1.5/
&DEVC ID='DEVC_2058' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=194.854582443484,-20.2670886083615,1.5/
&DEVC ID='DEVC_2059' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=194.854582443484,-20.2670886083615,1.5/
&DEVC ID='DEVC_2060' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=194.854582443484,-20.2670886083615,1.5/
&DEVC ID='DEVC_2061' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=194.854582443484,-20.2670886083615,1.5/
&DEVC ID='DEVC_2062' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.854582443484,-20.2670886083615,1.5 ORIENTATION=-4.07871470399281E-06,-0.999999999991682,0/
&DEVC ID='DEVC_2063' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.854582443484,-20.2670886083615,1.5 ORIENTATION=4.07871470399281E-06,0.999999999991682,0/
&DEVC ID='DEVC_2064' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.854582443484,-20.2670886083615,1.5 ORIENTATION=-0.999999999991682,4.0787147226913E-06,0/
&DEVC ID='DEVC_2065' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.854582443484,-20.2670886083615,1.5 ORIENTATION=0.999999999991682,-4.0787147226913E-06,0/
&DEVC ID='DEVC_2066' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.854582443484,-20.2670886083615,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2067' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.854582443484,-20.2670886083615,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2068' QUANTITY='RELATIVE HUMIDITY' XYZ=194.854582443484,-20.2670886083615,1.5/
&DEVC ID='DEVC_2069' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=194.854582443484,-20.2670886083615,1.5/
&DEVC ID='DEVC_2070' QUANTITY='PRESSURE' XYZ=194.854582443484,-20.2670886083615,1.5/
&DEVC ID='DEVC_2071' QUANTITY='TEMPERATURE' XYZ=194.938822686921,-15.7151452092074,1.5/
&DEVC ID='DEVC_2072' QUANTITY='VISIBILITY' XYZ=194.938822686921,-15.7151452092074,1.5/
&DEVC ID='DEVC_2073' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=194.938822686921,-15.7151452092074,1.5/
&DEVC ID='DEVC_2074' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=194.938822686921,-15.7151452092074,1.5/
&DEVC ID='DEVC_2075' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=194.938822686921,-15.7151452092074,1.5/
&DEVC ID='DEVC_2076' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=194.938822686921,-15.7151452092074,1.5/
&DEVC ID='DEVC_2077' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.938822686921,-15.7151452092074,1.5 ORIENTATION=-7.76112229734847E-05,0.999999996988249,0/
&DEVC ID='DEVC_2078' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.938822686921,-15.7151452092074,1.5 ORIENTATION=7.76112229734847E-05,-0.999999996988249,0/
&DEVC ID='DEVC_2079' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.938822686921,-15.7151452092074,1.5 ORIENTATION=-0.999999996988249,-7.7611222945437E-05,0/
&DEVC ID='DEVC_2080' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.938822686921,-15.7151452092074,1.5 ORIENTATION=0.999999996988249,7.7611222945437E-05,0/
&DEVC ID='DEVC_2081' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.938822686921,-15.7151452092074,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2082' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.938822686921,-15.7151452092074,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2083' QUANTITY='RELATIVE HUMIDITY' XYZ=194.938822686921,-15.7151452092074,1.5/
&DEVC ID='DEVC_2084' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=194.938822686921,-15.7151452092074,1.5/
&DEVC ID='DEVC_2085' QUANTITY='PRESSURE' XYZ=194.938822686921,-15.7151452092074,1.5/
&DEVC ID='DEVC_2086' QUANTITY='TEMPERATURE' XYZ=194.93905552059,-18.7151452001722,1.5/
&DEVC ID='DEVC_2087' QUANTITY='VISIBILITY' XYZ=194.93905552059,-18.7151452001722,1.5/
&DEVC ID='DEVC_2088' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=194.93905552059,-18.7151452001722,1.5/
&DEVC ID='DEVC_2089' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=194.93905552059,-18.7151452001722,1.5/
&DEVC ID='DEVC_2090' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=194.93905552059,-18.7151452001722,1.5/
&DEVC ID='DEVC_2091' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=194.93905552059,-18.7151452001722,1.5/
&DEVC ID='DEVC_2092' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.93905552059,-18.7151452001722,1.5 ORIENTATION=7.76112229734847E-05,-0.999999996988249,0/
&DEVC ID='DEVC_2093' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.93905552059,-18.7151452001722,1.5 ORIENTATION=-7.76112229734847E-05,0.999999996988249,0/
&DEVC ID='DEVC_2094' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.93905552059,-18.7151452001722,1.5 ORIENTATION=-0.999999996988249,-7.7611222945437E-05,0/
&DEVC ID='DEVC_2095' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.93905552059,-18.7151452001722,1.5 ORIENTATION=0.999999996988249,7.7611222945437E-05,0/
&DEVC ID='DEVC_2096' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.93905552059,-18.7151452001722,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2097' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.93905552059,-18.7151452001722,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2098' QUANTITY='RELATIVE HUMIDITY' XYZ=194.93905552059,-18.7151452001722,1.5/
&DEVC ID='DEVC_2099' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=194.93905552059,-18.7151452001722,1.5/
&DEVC ID='DEVC_2100' QUANTITY='PRESSURE' XYZ=194.93905552059,-18.7151452001722,1.5/
&DEVC ID='DEVC_2101' QUANTITY='TEMPERATURE' XYZ=194.994512688786,5.03750373571586,1.5/
&DEVC ID='DEVC_2102' QUANTITY='VISIBILITY' XYZ=194.994512688786,5.03750373571586,1.5/
&DEVC ID='DEVC_2103' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=194.994512688786,5.03750373571586,1.5/
&DEVC ID='DEVC_2104' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=194.994512688786,5.03750373571586,1.5/
&DEVC ID='DEVC_2105' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=194.994512688786,5.03750373571586,1.5/
&DEVC ID='DEVC_2106' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=194.994512688786,5.03750373571586,1.5/
&DEVC ID='DEVC_2107' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.994512688786,5.03750373571586,1.5 ORIENTATION=0.00360267588901993,0.999993510342161,0/
&DEVC ID='DEVC_2108' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.994512688786,5.03750373571586,1.5 ORIENTATION=-0.00360267588901993,-0.999993510342161,0/
&DEVC ID='DEVC_2109' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.994512688786,5.03750373571586,1.5 ORIENTATION=-0.999993510342162,0.00360267588898721,0/
&DEVC ID='DEVC_2110' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.994512688786,5.03750373571586,1.5 ORIENTATION=0.999993510342162,-0.00360267588898721,0/
&DEVC ID='DEVC_2111' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.994512688786,5.03750373571586,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2112' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.994512688786,5.03750373571586,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2113' QUANTITY='RELATIVE HUMIDITY' XYZ=194.994512688786,5.03750373571586,1.5/
&DEVC ID='DEVC_2114' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=194.994512688786,5.03750373571586,1.5/
&DEVC ID='DEVC_2115' QUANTITY='PRESSURE' XYZ=194.994512688786,5.03750373571586,1.5/
&DEVC ID='DEVC_2116' QUANTITY='TEMPERATURE' XYZ=194.983704661119,2.03752320468938,1.5/
&DEVC ID='DEVC_2117' QUANTITY='VISIBILITY' XYZ=194.983704661119,2.03752320468938,1.5/
&DEVC ID='DEVC_2118' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=194.983704661119,2.03752320468938,1.5/
&DEVC ID='DEVC_2119' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=194.983704661119,2.03752320468938,1.5/
&DEVC ID='DEVC_2120' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=194.983704661119,2.03752320468938,1.5/
&DEVC ID='DEVC_2121' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=194.983704661119,2.03752320468938,1.5/
&DEVC ID='DEVC_2122' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.983704661119,2.03752320468938,1.5 ORIENTATION=-0.00360267588901993,-0.999993510342161,0/
&DEVC ID='DEVC_2123' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.983704661119,2.03752320468938,1.5 ORIENTATION=0.00360267588901993,0.999993510342161,0/
&DEVC ID='DEVC_2124' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.983704661119,2.03752320468938,1.5 ORIENTATION=-0.999993510342162,0.00360267588898721,0/
&DEVC ID='DEVC_2125' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.983704661119,2.03752320468938,1.5 ORIENTATION=0.999993510342162,-0.00360267588898721,0/
&DEVC ID='DEVC_2126' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.983704661119,2.03752320468938,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2127' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=194.983704661119,2.03752320468938,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2128' QUANTITY='RELATIVE HUMIDITY' XYZ=194.983704661119,2.03752320468938,1.5/
&DEVC ID='DEVC_2129' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=194.983704661119,2.03752320468938,1.5/
&DEVC ID='DEVC_2130' QUANTITY='PRESSURE' XYZ=194.983704661119,2.03752320468938,1.5/
&DEVC ID='DEVC_2131' QUANTITY='TEMPERATURE' XYZ=78.451875751655,-93.8480030278293,1.7/
&DEVC ID='DEVC_2132' QUANTITY='VISIBILITY' XYZ=78.451875751655,-93.8480030278293,1.7/
&DEVC ID='DEVC_2133' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.451875751655,-93.8480030278293,1.7/
&DEVC ID='DEVC_2134' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.451875751655,-93.8480030278293,1.7/
&DEVC ID='DEVC_2135' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.451875751655,-93.8480030278293,1.7/
&DEVC ID='DEVC_2136' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.451875751655,-93.8480030278293,1.7/
&DEVC ID='DEVC_2137' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.451875751655,-93.8480030278293,1.7 ORIENTATION=0.999999999999648,8.38877099340598E-07,0/
&DEVC ID='DEVC_2138' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.451875751655,-93.8480030278293,1.7 ORIENTATION=-0.999999999999648,-8.38877099340598E-07,0/
&DEVC ID='DEVC_2139' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.451875751655,-93.8480030278293,1.7 ORIENTATION=-8.38877106446037E-07,0.999999999999648,0/
&DEVC ID='DEVC_2140' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.451875751655,-93.8480030278293,1.7 ORIENTATION=8.38877106446037E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2141' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.451875751655,-93.8480030278293,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2142' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.451875751655,-93.8480030278293,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2143' QUANTITY='RELATIVE HUMIDITY' XYZ=78.451875751655,-93.8480030278293,1.7/
&DEVC ID='DEVC_2144' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.451875751655,-93.8480030278293,1.7/
&DEVC ID='DEVC_2145' QUANTITY='PRESSURE' XYZ=78.451875751655,-93.8480030278293,1.7/
&DEVC ID='DEVC_2146' QUANTITY='TEMPERATURE' XYZ=75.4518757516561,-93.8480055444606,1.7/
&DEVC ID='DEVC_2147' QUANTITY='VISIBILITY' XYZ=75.4518757516561,-93.8480055444606,1.7/
&DEVC ID='DEVC_2148' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.4518757516561,-93.8480055444606,1.7/
&DEVC ID='DEVC_2149' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.4518757516561,-93.8480055444606,1.7/
&DEVC ID='DEVC_2150' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.4518757516561,-93.8480055444606,1.7/
&DEVC ID='DEVC_2151' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=75.4518757516561,-93.8480055444606,1.7/
&DEVC ID='DEVC_2152' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518757516561,-93.8480055444606,1.7 ORIENTATION=-0.999999999999648,-8.38877099340598E-07,0/
&DEVC ID='DEVC_2153' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518757516561,-93.8480055444606,1.7 ORIENTATION=0.999999999999648,8.38877099340598E-07,0/
&DEVC ID='DEVC_2154' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518757516561,-93.8480055444606,1.7 ORIENTATION=-8.38877106446037E-07,0.999999999999648,0/
&DEVC ID='DEVC_2155' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518757516561,-93.8480055444606,1.7 ORIENTATION=8.38877106446037E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2156' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518757516561,-93.8480055444606,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2157' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518757516561,-93.8480055444606,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2158' QUANTITY='RELATIVE HUMIDITY' XYZ=75.4518757516561,-93.8480055444606,1.7/
&DEVC ID='DEVC_2159' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.4518757516561,-93.8480055444606,1.7/
&DEVC ID='DEVC_2160' QUANTITY='PRESSURE' XYZ=75.4518757516561,-93.8480055444606,1.7/
&DEVC ID='DEVC_2161' QUANTITY='TEMPERATURE' XYZ=78.4518765905322,-94.8480030278289,1.7/
&DEVC ID='DEVC_2162' QUANTITY='VISIBILITY' XYZ=78.4518765905322,-94.8480030278289,1.7/
&DEVC ID='DEVC_2163' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.4518765905322,-94.8480030278289,1.7/
&DEVC ID='DEVC_2164' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.4518765905322,-94.8480030278289,1.7/
&DEVC ID='DEVC_2165' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.4518765905322,-94.8480030278289,1.7/
&DEVC ID='DEVC_2166' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.4518765905322,-94.8480030278289,1.7/
&DEVC ID='DEVC_2167' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518765905322,-94.8480030278289,1.7 ORIENTATION=0.999999999999648,8.38877099340622E-07,0/
&DEVC ID='DEVC_2168' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518765905322,-94.8480030278289,1.7 ORIENTATION=-0.999999999999648,-8.38877099340622E-07,0/
&DEVC ID='DEVC_2169' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518765905322,-94.8480030278289,1.7 ORIENTATION=-8.38877106446037E-07,0.999999999999648,0/
&DEVC ID='DEVC_2170' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518765905322,-94.8480030278289,1.7 ORIENTATION=8.38877106446037E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2171' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518765905322,-94.8480030278289,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2172' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518765905322,-94.8480030278289,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2173' QUANTITY='RELATIVE HUMIDITY' XYZ=78.4518765905322,-94.8480030278289,1.7/
&DEVC ID='DEVC_2174' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.4518765905322,-94.8480030278289,1.7/
&DEVC ID='DEVC_2175' QUANTITY='PRESSURE' XYZ=78.4518765905322,-94.8480030278289,1.7/
&DEVC ID='DEVC_2176' QUANTITY='TEMPERATURE' XYZ=75.4518765905332,-94.8480055444602,1.7/
&DEVC ID='DEVC_2177' QUANTITY='VISIBILITY' XYZ=75.4518765905332,-94.8480055444602,1.7/
&DEVC ID='DEVC_2178' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.4518765905332,-94.8480055444602,1.7/
&DEVC ID='DEVC_2179' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.4518765905332,-94.8480055444602,1.7/
&DEVC ID='DEVC_2180' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.4518765905332,-94.8480055444602,1.7/
&DEVC ID='DEVC_2181' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=75.4518765905332,-94.8480055444602,1.7/
&DEVC ID='DEVC_2182' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518765905332,-94.8480055444602,1.7 ORIENTATION=-0.999999999999648,-8.38877099340622E-07,0/
&DEVC ID='DEVC_2183' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518765905332,-94.8480055444602,1.7 ORIENTATION=0.999999999999648,8.38877099340622E-07,0/
&DEVC ID='DEVC_2184' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518765905332,-94.8480055444602,1.7 ORIENTATION=-8.38877106446037E-07,0.999999999999648,0/
&DEVC ID='DEVC_2185' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518765905332,-94.8480055444602,1.7 ORIENTATION=8.38877106446037E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2186' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518765905332,-94.8480055444602,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2187' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518765905332,-94.8480055444602,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2188' QUANTITY='RELATIVE HUMIDITY' XYZ=75.4518765905332,-94.8480055444602,1.7/
&DEVC ID='DEVC_2189' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.4518765905332,-94.8480055444602,1.7/
&DEVC ID='DEVC_2190' QUANTITY='PRESSURE' XYZ=75.4518765905332,-94.8480055444602,1.7/
&DEVC ID='DEVC_2191' QUANTITY='TEMPERATURE' XYZ=78.4518774294093,-95.8480030278286,1.7/
&DEVC ID='DEVC_2192' QUANTITY='VISIBILITY' XYZ=78.4518774294093,-95.8480030278286,1.7/
&DEVC ID='DEVC_2193' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.4518774294093,-95.8480030278286,1.7/
&DEVC ID='DEVC_2194' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.4518774294093,-95.8480030278286,1.7/
&DEVC ID='DEVC_2195' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.4518774294093,-95.8480030278286,1.7/
&DEVC ID='DEVC_2196' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.4518774294093,-95.8480030278286,1.7/
&DEVC ID='DEVC_2197' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518774294093,-95.8480030278286,1.7 ORIENTATION=0.999999999999648,8.38877099340622E-07,0/
&DEVC ID='DEVC_2198' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518774294093,-95.8480030278286,1.7 ORIENTATION=-0.999999999999648,-8.38877099340622E-07,0/
&DEVC ID='DEVC_2199' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518774294093,-95.8480030278286,1.7 ORIENTATION=-8.38877106446037E-07,0.999999999999648,0/
&DEVC ID='DEVC_2200' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518774294093,-95.8480030278286,1.7 ORIENTATION=8.38877106446037E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2201' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518774294093,-95.8480030278286,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2202' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518774294093,-95.8480030278286,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2203' QUANTITY='RELATIVE HUMIDITY' XYZ=78.4518774294093,-95.8480030278286,1.7/
&DEVC ID='DEVC_2204' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.4518774294093,-95.8480030278286,1.7/
&DEVC ID='DEVC_2205' QUANTITY='PRESSURE' XYZ=78.4518774294093,-95.8480030278286,1.7/
&DEVC ID='DEVC_2206' QUANTITY='TEMPERATURE' XYZ=75.4518774294103,-95.8480055444599,1.7/
&DEVC ID='DEVC_2207' QUANTITY='VISIBILITY' XYZ=75.4518774294103,-95.8480055444599,1.7/
&DEVC ID='DEVC_2208' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.4518774294103,-95.8480055444599,1.7/
&DEVC ID='DEVC_2209' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.4518774294103,-95.8480055444599,1.7/
&DEVC ID='DEVC_2210' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.4518774294103,-95.8480055444599,1.7/
&DEVC ID='DEVC_2211' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=75.4518774294103,-95.8480055444599,1.7/
&DEVC ID='DEVC_2212' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518774294103,-95.8480055444599,1.7 ORIENTATION=-0.999999999999648,-8.38877099340622E-07,0/
&DEVC ID='DEVC_2213' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518774294103,-95.8480055444599,1.7 ORIENTATION=0.999999999999648,8.38877099340622E-07,0/
&DEVC ID='DEVC_2214' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518774294103,-95.8480055444599,1.7 ORIENTATION=-8.38877106446037E-07,0.999999999999648,0/
&DEVC ID='DEVC_2215' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518774294103,-95.8480055444599,1.7 ORIENTATION=8.38877106446037E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2216' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518774294103,-95.8480055444599,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2217' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518774294103,-95.8480055444599,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2218' QUANTITY='RELATIVE HUMIDITY' XYZ=75.4518774294103,-95.8480055444599,1.7/
&DEVC ID='DEVC_2219' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.4518774294103,-95.8480055444599,1.7/
&DEVC ID='DEVC_2220' QUANTITY='PRESSURE' XYZ=75.4518774294103,-95.8480055444599,1.7/
&DEVC ID='DEVC_2221' QUANTITY='TEMPERATURE' XYZ=78.4518782682864,-96.8480030278282,1.7/
&DEVC ID='DEVC_2222' QUANTITY='VISIBILITY' XYZ=78.4518782682864,-96.8480030278282,1.7/
&DEVC ID='DEVC_2223' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.4518782682864,-96.8480030278282,1.7/
&DEVC ID='DEVC_2224' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.4518782682864,-96.8480030278282,1.7/
&DEVC ID='DEVC_2225' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.4518782682864,-96.8480030278282,1.7/
&DEVC ID='DEVC_2226' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.4518782682864,-96.8480030278282,1.7/
&DEVC ID='DEVC_2227' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518782682864,-96.8480030278282,1.7 ORIENTATION=0.999999999999648,8.38877099340598E-07,0/
&DEVC ID='DEVC_2228' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518782682864,-96.8480030278282,1.7 ORIENTATION=-0.999999999999648,-8.38877099340598E-07,0/
&DEVC ID='DEVC_2229' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518782682864,-96.8480030278282,1.7 ORIENTATION=-8.38877106446037E-07,0.999999999999648,0/
&DEVC ID='DEVC_2230' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518782682864,-96.8480030278282,1.7 ORIENTATION=8.38877106446037E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2231' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518782682864,-96.8480030278282,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2232' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518782682864,-96.8480030278282,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2233' QUANTITY='RELATIVE HUMIDITY' XYZ=78.4518782682864,-96.8480030278282,1.7/
&DEVC ID='DEVC_2234' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.4518782682864,-96.8480030278282,1.7/
&DEVC ID='DEVC_2235' QUANTITY='PRESSURE' XYZ=78.4518782682864,-96.8480030278282,1.7/
&DEVC ID='DEVC_2236' QUANTITY='TEMPERATURE' XYZ=75.4518782682874,-96.8480055444595,1.7/
&DEVC ID='DEVC_2237' QUANTITY='VISIBILITY' XYZ=75.4518782682874,-96.8480055444595,1.7/
&DEVC ID='DEVC_2238' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.4518782682874,-96.8480055444595,1.7/
&DEVC ID='DEVC_2239' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.4518782682874,-96.8480055444595,1.7/
&DEVC ID='DEVC_2240' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.4518782682874,-96.8480055444595,1.7/
&DEVC ID='DEVC_2241' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=75.4518782682874,-96.8480055444595,1.7/
&DEVC ID='DEVC_2242' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518782682874,-96.8480055444595,1.7 ORIENTATION=-0.999999999999648,-8.38877099340598E-07,0/
&DEVC ID='DEVC_2243' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518782682874,-96.8480055444595,1.7 ORIENTATION=0.999999999999648,8.38877099340598E-07,0/
&DEVC ID='DEVC_2244' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518782682874,-96.8480055444595,1.7 ORIENTATION=-8.38877106446037E-07,0.999999999999648,0/
&DEVC ID='DEVC_2245' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518782682874,-96.8480055444595,1.7 ORIENTATION=8.38877106446037E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2246' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518782682874,-96.8480055444595,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2247' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518782682874,-96.8480055444595,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2248' QUANTITY='RELATIVE HUMIDITY' XYZ=75.4518782682874,-96.8480055444595,1.7/
&DEVC ID='DEVC_2249' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.4518782682874,-96.8480055444595,1.7/
&DEVC ID='DEVC_2250' QUANTITY='PRESSURE' XYZ=75.4518782682874,-96.8480055444595,1.7/
&DEVC ID='DEVC_2251' QUANTITY='TEMPERATURE' XYZ=78.451794936721,2.48903318607468,1.7/
&DEVC ID='DEVC_2252' QUANTITY='VISIBILITY' XYZ=78.451794936721,2.48903318607468,1.7/
&DEVC ID='DEVC_2253' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.451794936721,2.48903318607468,1.7/
&DEVC ID='DEVC_2254' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.451794936721,2.48903318607468,1.7/
&DEVC ID='DEVC_2255' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.451794936721,2.48903318607468,1.7/
&DEVC ID='DEVC_2256' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.451794936721,2.48903318607468,1.7/
&DEVC ID='DEVC_2257' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.451794936721,2.48903318607468,1.7 ORIENTATION=0.999999999999648,8.38877106446025E-07,0/
&DEVC ID='DEVC_2258' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.451794936721,2.48903318607468,1.7 ORIENTATION=-0.999999999999648,-8.38877106446025E-07,0/
&DEVC ID='DEVC_2259' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.451794936721,2.48903318607468,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2260' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.451794936721,2.48903318607468,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2261' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.451794936721,2.48903318607468,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2262' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.451794936721,2.48903318607468,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2263' QUANTITY='RELATIVE HUMIDITY' XYZ=78.451794936721,2.48903318607468,1.7/
&DEVC ID='DEVC_2264' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.451794936721,2.48903318607468,1.7/
&DEVC ID='DEVC_2265' QUANTITY='PRESSURE' XYZ=78.451794936721,2.48903318607468,1.7/
&DEVC ID='DEVC_2266' QUANTITY='TEMPERATURE' XYZ=75.451794936722,2.48903066944336,1.7/
&DEVC ID='DEVC_2267' QUANTITY='VISIBILITY' XYZ=75.451794936722,2.48903066944336,1.7/
&DEVC ID='DEVC_2268' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.451794936722,2.48903066944336,1.7/
&DEVC ID='DEVC_2269' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.451794936722,2.48903066944336,1.7/
&DEVC ID='DEVC_2270' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.451794936722,2.48903066944336,1.7/
&DEVC ID='DEVC_2271' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=75.451794936722,2.48903066944336,1.7/
&DEVC ID='DEVC_2272' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.451794936722,2.48903066944336,1.7 ORIENTATION=-0.999999999999648,-8.38877106446025E-07,0/
&DEVC ID='DEVC_2273' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.451794936722,2.48903066944336,1.7 ORIENTATION=0.999999999999648,8.38877106446025E-07,0/
&DEVC ID='DEVC_2274' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.451794936722,2.48903066944336,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2275' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.451794936722,2.48903066944336,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2276' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.451794936722,2.48903066944336,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2277' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.451794936722,2.48903066944336,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2278' QUANTITY='RELATIVE HUMIDITY' XYZ=75.451794936722,2.48903066944336,1.7/
&DEVC ID='DEVC_2279' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.451794936722,2.48903066944336,1.7/
&DEVC ID='DEVC_2280' QUANTITY='PRESSURE' XYZ=75.451794936722,2.48903066944336,1.7/
&DEVC ID='DEVC_2281' QUANTITY='TEMPERATURE' XYZ=78.4517957755981,1.48903318607503,1.7/
&DEVC ID='DEVC_2282' QUANTITY='VISIBILITY' XYZ=78.4517957755981,1.48903318607503,1.7/
&DEVC ID='DEVC_2283' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.4517957755981,1.48903318607503,1.7/
&DEVC ID='DEVC_2284' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.4517957755981,1.48903318607503,1.7/
&DEVC ID='DEVC_2285' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.4517957755981,1.48903318607503,1.7/
&DEVC ID='DEVC_2286' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.4517957755981,1.48903318607503,1.7/
&DEVC ID='DEVC_2287' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517957755981,1.48903318607503,1.7 ORIENTATION=0.999999999999648,8.38877106446025E-07,0/
&DEVC ID='DEVC_2288' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517957755981,1.48903318607503,1.7 ORIENTATION=-0.999999999999648,-8.38877106446025E-07,0/
&DEVC ID='DEVC_2289' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517957755981,1.48903318607503,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2290' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517957755981,1.48903318607503,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2291' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517957755981,1.48903318607503,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2292' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517957755981,1.48903318607503,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2293' QUANTITY='RELATIVE HUMIDITY' XYZ=78.4517957755981,1.48903318607503,1.7/
&DEVC ID='DEVC_2294' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.4517957755981,1.48903318607503,1.7/
&DEVC ID='DEVC_2295' QUANTITY='PRESSURE' XYZ=78.4517957755981,1.48903318607503,1.7/
&DEVC ID='DEVC_2296' QUANTITY='TEMPERATURE' XYZ=75.4517957755992,1.48903066944371,1.7/
&DEVC ID='DEVC_2297' QUANTITY='VISIBILITY' XYZ=75.4517957755992,1.48903066944371,1.7/
&DEVC ID='DEVC_2298' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.4517957755992,1.48903066944371,1.7/
&DEVC ID='DEVC_2299' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.4517957755992,1.48903066944371,1.7/
&DEVC ID='DEVC_2300' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.4517957755992,1.48903066944371,1.7/
&DEVC ID='DEVC_2301' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=75.4517957755992,1.48903066944371,1.7/
&DEVC ID='DEVC_2302' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517957755992,1.48903066944371,1.7 ORIENTATION=-0.999999999999648,-8.38877106446025E-07,0/
&DEVC ID='DEVC_2303' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517957755992,1.48903066944371,1.7 ORIENTATION=0.999999999999648,8.38877106446025E-07,0/
&DEVC ID='DEVC_2304' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517957755992,1.48903066944371,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2305' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517957755992,1.48903066944371,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2306' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517957755992,1.48903066944371,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2307' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517957755992,1.48903066944371,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2308' QUANTITY='RELATIVE HUMIDITY' XYZ=75.4517957755992,1.48903066944371,1.7/
&DEVC ID='DEVC_2309' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.4517957755992,1.48903066944371,1.7/
&DEVC ID='DEVC_2310' QUANTITY='PRESSURE' XYZ=75.4517957755992,1.48903066944371,1.7/
&DEVC ID='DEVC_2311' QUANTITY='TEMPERATURE' XYZ=78.4517966144752,0.489033186075382,1.7/
&DEVC ID='DEVC_2312' QUANTITY='VISIBILITY' XYZ=78.4517966144752,0.489033186075382,1.7/
&DEVC ID='DEVC_2313' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.4517966144752,0.489033186075382,1.7/
&DEVC ID='DEVC_2314' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.4517966144752,0.489033186075382,1.7/
&DEVC ID='DEVC_2315' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.4517966144752,0.489033186075382,1.7/
&DEVC ID='DEVC_2316' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.4517966144752,0.489033186075382,1.7/
&DEVC ID='DEVC_2317' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517966144752,0.489033186075382,1.7 ORIENTATION=0.999999999999648,8.38877106446025E-07,0/
&DEVC ID='DEVC_2318' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517966144752,0.489033186075382,1.7 ORIENTATION=-0.999999999999648,-8.38877106446025E-07,0/
&DEVC ID='DEVC_2319' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517966144752,0.489033186075382,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2320' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517966144752,0.489033186075382,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2321' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517966144752,0.489033186075382,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2322' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517966144752,0.489033186075382,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2323' QUANTITY='RELATIVE HUMIDITY' XYZ=78.4517966144752,0.489033186075382,1.7/
&DEVC ID='DEVC_2324' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.4517966144752,0.489033186075382,1.7/
&DEVC ID='DEVC_2325' QUANTITY='PRESSURE' XYZ=78.4517966144752,0.489033186075382,1.7/
&DEVC ID='DEVC_2326' QUANTITY='TEMPERATURE' XYZ=75.4517966144763,0.489030669444063,1.7/
&DEVC ID='DEVC_2327' QUANTITY='VISIBILITY' XYZ=75.4517966144763,0.489030669444063,1.7/
&DEVC ID='DEVC_2328' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.4517966144763,0.489030669444063,1.7/
&DEVC ID='DEVC_2329' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.4517966144763,0.489030669444063,1.7/
&DEVC ID='DEVC_2330' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.4517966144763,0.489030669444063,1.7/
&DEVC ID='DEVC_2331' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=75.4517966144763,0.489030669444063,1.7/
&DEVC ID='DEVC_2332' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517966144763,0.489030669444063,1.7 ORIENTATION=-0.999999999999648,-8.38877106446025E-07,0/
&DEVC ID='DEVC_2333' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517966144763,0.489030669444063,1.7 ORIENTATION=0.999999999999648,8.38877106446025E-07,0/
&DEVC ID='DEVC_2334' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517966144763,0.489030669444063,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2335' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517966144763,0.489030669444063,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2336' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517966144763,0.489030669444063,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2337' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517966144763,0.489030669444063,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2338' QUANTITY='RELATIVE HUMIDITY' XYZ=75.4517966144763,0.489030669444063,1.7/
&DEVC ID='DEVC_2339' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.4517966144763,0.489030669444063,1.7/
&DEVC ID='DEVC_2340' QUANTITY='PRESSURE' XYZ=75.4517966144763,0.489030669444063,1.7/
&DEVC ID='DEVC_2341' QUANTITY='TEMPERATURE' XYZ=78.4517974533523,-0.510966813924266,1.7/
&DEVC ID='DEVC_2342' QUANTITY='VISIBILITY' XYZ=78.4517974533523,-0.510966813924266,1.7/
&DEVC ID='DEVC_2343' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.4517974533523,-0.510966813924266,1.7/
&DEVC ID='DEVC_2344' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.4517974533523,-0.510966813924266,1.7/
&DEVC ID='DEVC_2345' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.4517974533523,-0.510966813924266,1.7/
&DEVC ID='DEVC_2346' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.4517974533523,-0.510966813924266,1.7/
&DEVC ID='DEVC_2347' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517974533523,-0.510966813924266,1.7 ORIENTATION=0.999999999999648,8.38877106446025E-07,0/
&DEVC ID='DEVC_2348' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517974533523,-0.510966813924266,1.7 ORIENTATION=-0.999999999999648,-8.38877106446025E-07,0/
&DEVC ID='DEVC_2349' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517974533523,-0.510966813924266,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2350' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517974533523,-0.510966813924266,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2351' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517974533523,-0.510966813924266,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2352' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517974533523,-0.510966813924266,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2353' QUANTITY='RELATIVE HUMIDITY' XYZ=78.4517974533523,-0.510966813924266,1.7/
&DEVC ID='DEVC_2354' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.4517974533523,-0.510966813924266,1.7/
&DEVC ID='DEVC_2355' QUANTITY='PRESSURE' XYZ=78.4517974533523,-0.510966813924266,1.7/
&DEVC ID='DEVC_2356' QUANTITY='TEMPERATURE' XYZ=75.4517974533534,-0.510969330555585,1.7/
&DEVC ID='DEVC_2357' QUANTITY='VISIBILITY' XYZ=75.4517974533534,-0.510969330555585,1.7/
&DEVC ID='DEVC_2358' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.4517974533534,-0.510969330555585,1.7/
&DEVC ID='DEVC_2359' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.4517974533534,-0.510969330555585,1.7/
&DEVC ID='DEVC_2360' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.4517974533534,-0.510969330555585,1.7/
&DEVC ID='DEVC_2361' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=75.4517974533534,-0.510969330555585,1.7/
&DEVC ID='DEVC_2362' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517974533534,-0.510969330555585,1.7 ORIENTATION=-0.999999999999648,-8.38877106446025E-07,0/
&DEVC ID='DEVC_2363' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517974533534,-0.510969330555585,1.7 ORIENTATION=0.999999999999648,8.38877106446025E-07,0/
&DEVC ID='DEVC_2364' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517974533534,-0.510969330555585,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2365' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517974533534,-0.510969330555585,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2366' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517974533534,-0.510969330555585,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2367' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517974533534,-0.510969330555585,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2368' QUANTITY='RELATIVE HUMIDITY' XYZ=75.4517974533534,-0.510969330555585,1.7/
&DEVC ID='DEVC_2369' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.4517974533534,-0.510969330555585,1.7/
&DEVC ID='DEVC_2370' QUANTITY='PRESSURE' XYZ=75.4517974533534,-0.510969330555585,1.7/
&DEVC ID='DEVC_2371' QUANTITY='TEMPERATURE' XYZ=78.4518252439237,-33.639265661273,1.7/
&DEVC ID='DEVC_2372' QUANTITY='VISIBILITY' XYZ=78.4518252439237,-33.639265661273,1.7/
&DEVC ID='DEVC_2373' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.4518252439237,-33.639265661273,1.7/
&DEVC ID='DEVC_2374' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.4518252439237,-33.639265661273,1.7/
&DEVC ID='DEVC_2375' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.4518252439237,-33.639265661273,1.7/
&DEVC ID='DEVC_2376' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.4518252439237,-33.639265661273,1.7/
&DEVC ID='DEVC_2377' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518252439237,-33.639265661273,1.7 ORIENTATION=0.999999999999648,8.38877113551453E-07,0/
&DEVC ID='DEVC_2378' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518252439237,-33.639265661273,1.7 ORIENTATION=-0.999999999999648,-8.38877113551453E-07,0/
&DEVC ID='DEVC_2379' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518252439237,-33.639265661273,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2380' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518252439237,-33.639265661273,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2381' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518252439237,-33.639265661273,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2382' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518252439237,-33.639265661273,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2383' QUANTITY='RELATIVE HUMIDITY' XYZ=78.4518252439237,-33.639265661273,1.7/
&DEVC ID='DEVC_2384' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.4518252439237,-33.639265661273,1.7/
&DEVC ID='DEVC_2385' QUANTITY='PRESSURE' XYZ=78.4518252439237,-33.639265661273,1.7/
&DEVC ID='DEVC_2386' QUANTITY='TEMPERATURE' XYZ=75.4518252439248,-33.6392681779044,1.7/
&DEVC ID='DEVC_2387' QUANTITY='VISIBILITY' XYZ=75.4518252439248,-33.6392681779044,1.7/
&DEVC ID='DEVC_2388' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.4518252439248,-33.6392681779044,1.7/
&DEVC ID='DEVC_2389' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.4518252439248,-33.6392681779044,1.7/
&DEVC ID='DEVC_2390' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.4518252439248,-33.6392681779044,1.7/
&DEVC ID='DEVC_2391' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=75.4518252439248,-33.6392681779044,1.7/
&DEVC ID='DEVC_2392' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518252439248,-33.6392681779044,1.7 ORIENTATION=-0.999999999999648,-8.38877113551453E-07,0/
&DEVC ID='DEVC_2393' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518252439248,-33.6392681779044,1.7 ORIENTATION=0.999999999999648,8.38877113551453E-07,0/
&DEVC ID='DEVC_2394' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518252439248,-33.6392681779044,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2395' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518252439248,-33.6392681779044,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2396' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518252439248,-33.6392681779044,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2397' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518252439248,-33.6392681779044,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2398' QUANTITY='RELATIVE HUMIDITY' XYZ=75.4518252439248,-33.6392681779044,1.7/
&DEVC ID='DEVC_2399' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.4518252439248,-33.6392681779044,1.7/
&DEVC ID='DEVC_2400' QUANTITY='PRESSURE' XYZ=75.4518252439248,-33.6392681779044,1.7/
&DEVC ID='DEVC_2401' QUANTITY='TEMPERATURE' XYZ=78.4518260828008,-34.6392656612727,1.7/
&DEVC ID='DEVC_2402' QUANTITY='VISIBILITY' XYZ=78.4518260828008,-34.6392656612727,1.7/
&DEVC ID='DEVC_2403' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.4518260828008,-34.6392656612727,1.7/
&DEVC ID='DEVC_2404' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.4518260828008,-34.6392656612727,1.7/
&DEVC ID='DEVC_2405' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.4518260828008,-34.6392656612727,1.7/
&DEVC ID='DEVC_2406' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.4518260828008,-34.6392656612727,1.7/
&DEVC ID='DEVC_2407' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518260828008,-34.6392656612727,1.7 ORIENTATION=0.999999999999648,8.38877113551453E-07,0/
&DEVC ID='DEVC_2408' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518260828008,-34.6392656612727,1.7 ORIENTATION=-0.999999999999648,-8.38877113551453E-07,0/
&DEVC ID='DEVC_2409' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518260828008,-34.6392656612727,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2410' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518260828008,-34.6392656612727,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2411' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518260828008,-34.6392656612727,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2412' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518260828008,-34.6392656612727,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2413' QUANTITY='RELATIVE HUMIDITY' XYZ=78.4518260828008,-34.6392656612727,1.7/
&DEVC ID='DEVC_2414' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.4518260828008,-34.6392656612727,1.7/
&DEVC ID='DEVC_2415' QUANTITY='PRESSURE' XYZ=78.4518260828008,-34.6392656612727,1.7/
&DEVC ID='DEVC_2416' QUANTITY='TEMPERATURE' XYZ=75.4518260828019,-34.639268177904,1.7/
&DEVC ID='DEVC_2417' QUANTITY='VISIBILITY' XYZ=75.4518260828019,-34.639268177904,1.7/
&DEVC ID='DEVC_2418' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.4518260828019,-34.639268177904,1.7/
&DEVC ID='DEVC_2419' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.4518260828019,-34.639268177904,1.7/
&DEVC ID='DEVC_2420' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.4518260828019,-34.639268177904,1.7/
&DEVC ID='DEVC_2421' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=75.4518260828019,-34.639268177904,1.7/
&DEVC ID='DEVC_2422' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518260828019,-34.639268177904,1.7 ORIENTATION=-0.999999999999648,-8.38877113551453E-07,0/
&DEVC ID='DEVC_2423' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518260828019,-34.639268177904,1.7 ORIENTATION=0.999999999999648,8.38877113551453E-07,0/
&DEVC ID='DEVC_2424' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518260828019,-34.639268177904,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2425' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518260828019,-34.639268177904,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2426' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518260828019,-34.639268177904,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2427' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518260828019,-34.639268177904,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2428' QUANTITY='RELATIVE HUMIDITY' XYZ=75.4518260828019,-34.639268177904,1.7/
&DEVC ID='DEVC_2429' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.4518260828019,-34.639268177904,1.7/
&DEVC ID='DEVC_2430' QUANTITY='PRESSURE' XYZ=75.4518260828019,-34.639268177904,1.7/
&DEVC ID='DEVC_2431' QUANTITY='TEMPERATURE' XYZ=78.4518269216779,-35.6392656612723,1.7/
&DEVC ID='DEVC_2432' QUANTITY='VISIBILITY' XYZ=78.4518269216779,-35.6392656612723,1.7/
&DEVC ID='DEVC_2433' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.4518269216779,-35.6392656612723,1.7/
&DEVC ID='DEVC_2434' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.4518269216779,-35.6392656612723,1.7/
&DEVC ID='DEVC_2435' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.4518269216779,-35.6392656612723,1.7/
&DEVC ID='DEVC_2436' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.4518269216779,-35.6392656612723,1.7/
&DEVC ID='DEVC_2437' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518269216779,-35.6392656612723,1.7 ORIENTATION=0.999999999999648,8.38877113551453E-07,0/
&DEVC ID='DEVC_2438' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518269216779,-35.6392656612723,1.7 ORIENTATION=-0.999999999999648,-8.38877113551453E-07,0/
&DEVC ID='DEVC_2439' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518269216779,-35.6392656612723,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2440' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518269216779,-35.6392656612723,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2441' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518269216779,-35.6392656612723,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2442' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518269216779,-35.6392656612723,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2443' QUANTITY='RELATIVE HUMIDITY' XYZ=78.4518269216779,-35.6392656612723,1.7/
&DEVC ID='DEVC_2444' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.4518269216779,-35.6392656612723,1.7/
&DEVC ID='DEVC_2445' QUANTITY='PRESSURE' XYZ=78.4518269216779,-35.6392656612723,1.7/
&DEVC ID='DEVC_2446' QUANTITY='TEMPERATURE' XYZ=75.451826921679,-35.6392681779036,1.7/
&DEVC ID='DEVC_2447' QUANTITY='VISIBILITY' XYZ=75.451826921679,-35.6392681779036,1.7/
&DEVC ID='DEVC_2448' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.451826921679,-35.6392681779036,1.7/
&DEVC ID='DEVC_2449' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.451826921679,-35.6392681779036,1.7/
&DEVC ID='DEVC_2450' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.451826921679,-35.6392681779036,1.7/
&DEVC ID='DEVC_2451' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=75.451826921679,-35.6392681779036,1.7/
&DEVC ID='DEVC_2452' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.451826921679,-35.6392681779036,1.7 ORIENTATION=-0.999999999999648,-8.38877113551453E-07,0/
&DEVC ID='DEVC_2453' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.451826921679,-35.6392681779036,1.7 ORIENTATION=0.999999999999648,8.38877113551453E-07,0/
&DEVC ID='DEVC_2454' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.451826921679,-35.6392681779036,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2455' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.451826921679,-35.6392681779036,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2456' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.451826921679,-35.6392681779036,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2457' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.451826921679,-35.6392681779036,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2458' QUANTITY='RELATIVE HUMIDITY' XYZ=75.451826921679,-35.6392681779036,1.7/
&DEVC ID='DEVC_2459' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.451826921679,-35.6392681779036,1.7/
&DEVC ID='DEVC_2460' QUANTITY='PRESSURE' XYZ=75.451826921679,-35.6392681779036,1.7/
&DEVC ID='DEVC_2461' QUANTITY='TEMPERATURE' XYZ=78.4518277605551,-36.639265661272,1.7/
&DEVC ID='DEVC_2462' QUANTITY='VISIBILITY' XYZ=78.4518277605551,-36.639265661272,1.7/
&DEVC ID='DEVC_2463' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.4518277605551,-36.639265661272,1.7/
&DEVC ID='DEVC_2464' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.4518277605551,-36.639265661272,1.7/
&DEVC ID='DEVC_2465' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.4518277605551,-36.639265661272,1.7/
&DEVC ID='DEVC_2466' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.4518277605551,-36.639265661272,1.7/
&DEVC ID='DEVC_2467' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518277605551,-36.639265661272,1.7 ORIENTATION=0.999999999999648,8.38877113551453E-07,0/
&DEVC ID='DEVC_2468' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518277605551,-36.639265661272,1.7 ORIENTATION=-0.999999999999648,-8.38877113551453E-07,0/
&DEVC ID='DEVC_2469' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518277605551,-36.639265661272,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2470' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518277605551,-36.639265661272,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2471' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518277605551,-36.639265661272,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2472' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4518277605551,-36.639265661272,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2473' QUANTITY='RELATIVE HUMIDITY' XYZ=78.4518277605551,-36.639265661272,1.7/
&DEVC ID='DEVC_2474' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.4518277605551,-36.639265661272,1.7/
&DEVC ID='DEVC_2475' QUANTITY='PRESSURE' XYZ=78.4518277605551,-36.639265661272,1.7/
&DEVC ID='DEVC_2476' QUANTITY='TEMPERATURE' XYZ=75.4518277605561,-36.6392681779033,1.7/
&DEVC ID='DEVC_2477' QUANTITY='VISIBILITY' XYZ=75.4518277605561,-36.6392681779033,1.7/
&DEVC ID='DEVC_2478' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.4518277605561,-36.6392681779033,1.7/
&DEVC ID='DEVC_2479' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.4518277605561,-36.6392681779033,1.7/
&DEVC ID='DEVC_2480' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.4518277605561,-36.6392681779033,1.7/
&DEVC ID='DEVC_2481' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=75.4518277605561,-36.6392681779033,1.7/
&DEVC ID='DEVC_2482' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518277605561,-36.6392681779033,1.7 ORIENTATION=-0.999999999999648,-8.38877113551453E-07,0/
&DEVC ID='DEVC_2483' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518277605561,-36.6392681779033,1.7 ORIENTATION=0.999999999999648,8.38877113551453E-07,0/
&DEVC ID='DEVC_2484' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518277605561,-36.6392681779033,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2485' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518277605561,-36.6392681779033,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2486' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518277605561,-36.6392681779033,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2487' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4518277605561,-36.6392681779033,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2488' QUANTITY='RELATIVE HUMIDITY' XYZ=75.4518277605561,-36.6392681779033,1.7/
&DEVC ID='DEVC_2489' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.4518277605561,-36.6392681779033,1.7/
&DEVC ID='DEVC_2490' QUANTITY='PRESSURE' XYZ=75.4518277605561,-36.6392681779033,1.7/
&DEVC ID='DEVC_2491' QUANTITY='TEMPERATURE' XYZ=78.4517541524316,51.1067498251515,1.7/
&DEVC ID='DEVC_2492' QUANTITY='VISIBILITY' XYZ=78.4517541524316,51.1067498251515,1.7/
&DEVC ID='DEVC_2493' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.4517541524316,51.1067498251515,1.7/
&DEVC ID='DEVC_2494' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.4517541524316,51.1067498251515,1.7/
&DEVC ID='DEVC_2495' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.4517541524316,51.1067498251515,1.7/
&DEVC ID='DEVC_2496' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.4517541524316,51.1067498251515,1.7/
&DEVC ID='DEVC_2497' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517541524316,51.1067498251515,1.7 ORIENTATION=0.999999999999648,8.38877113551453E-07,0/
&DEVC ID='DEVC_2498' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517541524316,51.1067498251515,1.7 ORIENTATION=-0.999999999999648,-8.38877113551453E-07,0/
&DEVC ID='DEVC_2499' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517541524316,51.1067498251515,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2500' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517541524316,51.1067498251515,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2501' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517541524316,51.1067498251515,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2502' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517541524316,51.1067498251515,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2503' QUANTITY='RELATIVE HUMIDITY' XYZ=78.4517541524316,51.1067498251515,1.7/
&DEVC ID='DEVC_2504' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.4517541524316,51.1067498251515,1.7/
&DEVC ID='DEVC_2505' QUANTITY='PRESSURE' XYZ=78.4517541524316,51.1067498251515,1.7/
&DEVC ID='DEVC_2506' QUANTITY='TEMPERATURE' XYZ=75.4517541524326,51.1067473085201,1.7/
&DEVC ID='DEVC_2507' QUANTITY='VISIBILITY' XYZ=75.4517541524326,51.1067473085201,1.7/
&DEVC ID='DEVC_2508' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.4517541524326,51.1067473085201,1.7/
&DEVC ID='DEVC_2509' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.4517541524326,51.1067473085201,1.7/
&DEVC ID='DEVC_2510' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.4517541524326,51.1067473085201,1.7/
&DEVC ID='DEVC_2511' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=75.4517541524326,51.1067473085201,1.7/
&DEVC ID='DEVC_2512' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517541524326,51.1067473085201,1.7 ORIENTATION=-0.999999999999648,-8.38877113551453E-07,0/
&DEVC ID='DEVC_2513' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517541524326,51.1067473085201,1.7 ORIENTATION=0.999999999999648,8.38877113551453E-07,0/
&DEVC ID='DEVC_2514' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517541524326,51.1067473085201,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2515' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517541524326,51.1067473085201,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2516' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517541524326,51.1067473085201,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2517' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517541524326,51.1067473085201,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2518' QUANTITY='RELATIVE HUMIDITY' XYZ=75.4517541524326,51.1067473085201,1.7/
&DEVC ID='DEVC_2519' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.4517541524326,51.1067473085201,1.7/
&DEVC ID='DEVC_2520' QUANTITY='PRESSURE' XYZ=75.4517541524326,51.1067473085201,1.7/
&DEVC ID='DEVC_2521' QUANTITY='TEMPERATURE' XYZ=78.4517549913087,50.1067498251518,1.7/
&DEVC ID='DEVC_2522' QUANTITY='VISIBILITY' XYZ=78.4517549913087,50.1067498251518,1.7/
&DEVC ID='DEVC_2523' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.4517549913087,50.1067498251518,1.7/
&DEVC ID='DEVC_2524' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.4517549913087,50.1067498251518,1.7/
&DEVC ID='DEVC_2525' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.4517549913087,50.1067498251518,1.7/
&DEVC ID='DEVC_2526' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.4517549913087,50.1067498251518,1.7/
&DEVC ID='DEVC_2527' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517549913087,50.1067498251518,1.7 ORIENTATION=0.999999999999648,8.38877113551453E-07,0/
&DEVC ID='DEVC_2528' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517549913087,50.1067498251518,1.7 ORIENTATION=-0.999999999999648,-8.38877113551453E-07,0/
&DEVC ID='DEVC_2529' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517549913087,50.1067498251518,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2530' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517549913087,50.1067498251518,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2531' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517549913087,50.1067498251518,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2532' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517549913087,50.1067498251518,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2533' QUANTITY='RELATIVE HUMIDITY' XYZ=78.4517549913087,50.1067498251518,1.7/
&DEVC ID='DEVC_2534' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.4517549913087,50.1067498251518,1.7/
&DEVC ID='DEVC_2535' QUANTITY='PRESSURE' XYZ=78.4517549913087,50.1067498251518,1.7/
&DEVC ID='DEVC_2536' QUANTITY='TEMPERATURE' XYZ=75.4517549913098,50.1067473085205,1.7/
&DEVC ID='DEVC_2537' QUANTITY='VISIBILITY' XYZ=75.4517549913098,50.1067473085205,1.7/
&DEVC ID='DEVC_2538' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.4517549913098,50.1067473085205,1.7/
&DEVC ID='DEVC_2539' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.4517549913098,50.1067473085205,1.7/
&DEVC ID='DEVC_2540' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.4517549913098,50.1067473085205,1.7/
&DEVC ID='DEVC_2541' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=75.4517549913098,50.1067473085205,1.7/
&DEVC ID='DEVC_2542' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517549913098,50.1067473085205,1.7 ORIENTATION=-0.999999999999648,-8.38877113551453E-07,0/
&DEVC ID='DEVC_2543' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517549913098,50.1067473085205,1.7 ORIENTATION=0.999999999999648,8.38877113551453E-07,0/
&DEVC ID='DEVC_2544' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517549913098,50.1067473085205,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2545' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517549913098,50.1067473085205,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2546' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517549913098,50.1067473085205,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2547' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517549913098,50.1067473085205,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2548' QUANTITY='RELATIVE HUMIDITY' XYZ=75.4517549913098,50.1067473085205,1.7/
&DEVC ID='DEVC_2549' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.4517549913098,50.1067473085205,1.7/
&DEVC ID='DEVC_2550' QUANTITY='PRESSURE' XYZ=75.4517549913098,50.1067473085205,1.7/
&DEVC ID='DEVC_2551' QUANTITY='TEMPERATURE' XYZ=78.4517558301858,49.1067498251522,1.7/
&DEVC ID='DEVC_2552' QUANTITY='VISIBILITY' XYZ=78.4517558301858,49.1067498251522,1.7/
&DEVC ID='DEVC_2553' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.4517558301858,49.1067498251522,1.7/
&DEVC ID='DEVC_2554' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.4517558301858,49.1067498251522,1.7/
&DEVC ID='DEVC_2555' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.4517558301858,49.1067498251522,1.7/
&DEVC ID='DEVC_2556' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.4517558301858,49.1067498251522,1.7/
&DEVC ID='DEVC_2557' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517558301858,49.1067498251522,1.7 ORIENTATION=0.999999999999648,8.38877113551453E-07,0/
&DEVC ID='DEVC_2558' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517558301858,49.1067498251522,1.7 ORIENTATION=-0.999999999999648,-8.38877113551453E-07,0/
&DEVC ID='DEVC_2559' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517558301858,49.1067498251522,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2560' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517558301858,49.1067498251522,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2561' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517558301858,49.1067498251522,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2562' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517558301858,49.1067498251522,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2563' QUANTITY='RELATIVE HUMIDITY' XYZ=78.4517558301858,49.1067498251522,1.7/
&DEVC ID='DEVC_2564' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.4517558301858,49.1067498251522,1.7/
&DEVC ID='DEVC_2565' QUANTITY='PRESSURE' XYZ=78.4517558301858,49.1067498251522,1.7/
&DEVC ID='DEVC_2566' QUANTITY='TEMPERATURE' XYZ=75.4517558301869,49.1067473085208,1.7/
&DEVC ID='DEVC_2567' QUANTITY='VISIBILITY' XYZ=75.4517558301869,49.1067473085208,1.7/
&DEVC ID='DEVC_2568' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.4517558301869,49.1067473085208,1.7/
&DEVC ID='DEVC_2569' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.4517558301869,49.1067473085208,1.7/
&DEVC ID='DEVC_2570' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.4517558301869,49.1067473085208,1.7/
&DEVC ID='DEVC_2571' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=75.4517558301869,49.1067473085208,1.7/
&DEVC ID='DEVC_2572' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517558301869,49.1067473085208,1.7 ORIENTATION=-0.999999999999648,-8.38877113551453E-07,0/
&DEVC ID='DEVC_2573' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517558301869,49.1067473085208,1.7 ORIENTATION=0.999999999999648,8.38877113551453E-07,0/
&DEVC ID='DEVC_2574' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517558301869,49.1067473085208,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2575' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517558301869,49.1067473085208,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2576' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517558301869,49.1067473085208,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2577' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517558301869,49.1067473085208,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2578' QUANTITY='RELATIVE HUMIDITY' XYZ=75.4517558301869,49.1067473085208,1.7/
&DEVC ID='DEVC_2579' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.4517558301869,49.1067473085208,1.7/
&DEVC ID='DEVC_2580' QUANTITY='PRESSURE' XYZ=75.4517558301869,49.1067473085208,1.7/
&DEVC ID='DEVC_2581' QUANTITY='TEMPERATURE' XYZ=78.4517566690629,48.1067498251525,1.7/
&DEVC ID='DEVC_2582' QUANTITY='VISIBILITY' XYZ=78.4517566690629,48.1067498251525,1.7/
&DEVC ID='DEVC_2583' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.4517566690629,48.1067498251525,1.7/
&DEVC ID='DEVC_2584' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.4517566690629,48.1067498251525,1.7/
&DEVC ID='DEVC_2585' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.4517566690629,48.1067498251525,1.7/
&DEVC ID='DEVC_2586' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.4517566690629,48.1067498251525,1.7/
&DEVC ID='DEVC_2587' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517566690629,48.1067498251525,1.7 ORIENTATION=0.999999999999648,8.38877113551453E-07,0/
&DEVC ID='DEVC_2588' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517566690629,48.1067498251525,1.7 ORIENTATION=-0.999999999999648,-8.38877113551453E-07,0/
&DEVC ID='DEVC_2589' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517566690629,48.1067498251525,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2590' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517566690629,48.1067498251525,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2591' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517566690629,48.1067498251525,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2592' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517566690629,48.1067498251525,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2593' QUANTITY='RELATIVE HUMIDITY' XYZ=78.4517566690629,48.1067498251525,1.7/
&DEVC ID='DEVC_2594' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.4517566690629,48.1067498251525,1.7/
&DEVC ID='DEVC_2595' QUANTITY='PRESSURE' XYZ=78.4517566690629,48.1067498251525,1.7/
&DEVC ID='DEVC_2596' QUANTITY='TEMPERATURE' XYZ=75.451756669064,48.1067473085212,1.7/
&DEVC ID='DEVC_2597' QUANTITY='VISIBILITY' XYZ=75.451756669064,48.1067473085212,1.7/
&DEVC ID='DEVC_2598' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.451756669064,48.1067473085212,1.7/
&DEVC ID='DEVC_2599' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.451756669064,48.1067473085212,1.7/
&DEVC ID='DEVC_2600' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.451756669064,48.1067473085212,1.7/
&DEVC ID='DEVC_2601' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=75.451756669064,48.1067473085212,1.7/
&DEVC ID='DEVC_2602' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.451756669064,48.1067473085212,1.7 ORIENTATION=-0.999999999999648,-8.38877113551453E-07,0/
&DEVC ID='DEVC_2603' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.451756669064,48.1067473085212,1.7 ORIENTATION=0.999999999999648,8.38877113551453E-07,0/
&DEVC ID='DEVC_2604' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.451756669064,48.1067473085212,1.7 ORIENTATION=-8.38877106446034E-07,0.999999999999648,0/
&DEVC ID='DEVC_2605' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.451756669064,48.1067473085212,1.7 ORIENTATION=8.38877106446034E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2606' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.451756669064,48.1067473085212,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2607' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.451756669064,48.1067473085212,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2608' QUANTITY='RELATIVE HUMIDITY' XYZ=75.451756669064,48.1067473085212,1.7/
&DEVC ID='DEVC_2609' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.451756669064,48.1067473085212,1.7/
&DEVC ID='DEVC_2610' QUANTITY='PRESSURE' XYZ=75.451756669064,48.1067473085212,1.7/
&DEVC ID='DEVC_2611' QUANTITY='TEMPERATURE' XYZ=78.4517238370151,87.2448400069835,1.7/
&DEVC ID='DEVC_2612' QUANTITY='VISIBILITY' XYZ=78.4517238370151,87.2448400069835,1.7/
&DEVC ID='DEVC_2613' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.4517238370151,87.2448400069835,1.7/
&DEVC ID='DEVC_2614' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.4517238370151,87.2448400069835,1.7/
&DEVC ID='DEVC_2615' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.4517238370151,87.2448400069835,1.7/
&DEVC ID='DEVC_2616' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.4517238370151,87.2448400069835,1.7/
&DEVC ID='DEVC_2617' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517238370151,87.2448400069835,1.7 ORIENTATION=0.999999999999648,8.38877099340598E-07,0/
&DEVC ID='DEVC_2618' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517238370151,87.2448400069835,1.7 ORIENTATION=-0.999999999999648,-8.38877099340598E-07,0/
&DEVC ID='DEVC_2619' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517238370151,87.2448400069835,1.7 ORIENTATION=-8.38877106446031E-07,0.999999999999648,0/
&DEVC ID='DEVC_2620' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517238370151,87.2448400069835,1.7 ORIENTATION=8.38877106446031E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2621' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517238370151,87.2448400069835,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2622' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517238370151,87.2448400069835,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2623' QUANTITY='RELATIVE HUMIDITY' XYZ=78.4517238370151,87.2448400069835,1.7/
&DEVC ID='DEVC_2624' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.4517238370151,87.2448400069835,1.7/
&DEVC ID='DEVC_2625' QUANTITY='PRESSURE' XYZ=78.4517238370151,87.2448400069835,1.7/
&DEVC ID='DEVC_2626' QUANTITY='TEMPERATURE' XYZ=75.4517238370162,87.2448374903522,1.7/
&DEVC ID='DEVC_2627' QUANTITY='VISIBILITY' XYZ=75.4517238370162,87.2448374903522,1.7/
&DEVC ID='DEVC_2628' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.4517238370162,87.2448374903522,1.7/
&DEVC ID='DEVC_2629' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.4517238370162,87.2448374903522,1.7/
&DEVC ID='DEVC_2630' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.4517238370162,87.2448374903522,1.7/
&DEVC ID='DEVC_2631' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=75.4517238370162,87.2448374903522,1.7/
&DEVC ID='DEVC_2632' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517238370162,87.2448374903522,1.7 ORIENTATION=-0.999999999999648,-8.38877099340598E-07,0/
&DEVC ID='DEVC_2633' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517238370162,87.2448374903522,1.7 ORIENTATION=0.999999999999648,8.38877099340598E-07,0/
&DEVC ID='DEVC_2634' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517238370162,87.2448374903522,1.7 ORIENTATION=-8.38877106446031E-07,0.999999999999648,0/
&DEVC ID='DEVC_2635' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517238370162,87.2448374903522,1.7 ORIENTATION=8.38877106446031E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2636' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517238370162,87.2448374903522,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2637' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517238370162,87.2448374903522,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2638' QUANTITY='RELATIVE HUMIDITY' XYZ=75.4517238370162,87.2448374903522,1.7/
&DEVC ID='DEVC_2639' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.4517238370162,87.2448374903522,1.7/
&DEVC ID='DEVC_2640' QUANTITY='PRESSURE' XYZ=75.4517238370162,87.2448374903522,1.7/
&DEVC ID='DEVC_2641' QUANTITY='TEMPERATURE' XYZ=78.4517246758922,86.2448400069839,1.7/
&DEVC ID='DEVC_2642' QUANTITY='VISIBILITY' XYZ=78.4517246758922,86.2448400069839,1.7/
&DEVC ID='DEVC_2643' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.4517246758922,86.2448400069839,1.7/
&DEVC ID='DEVC_2644' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.4517246758922,86.2448400069839,1.7/
&DEVC ID='DEVC_2645' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.4517246758922,86.2448400069839,1.7/
&DEVC ID='DEVC_2646' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.4517246758922,86.2448400069839,1.7/
&DEVC ID='DEVC_2647' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517246758922,86.2448400069839,1.7 ORIENTATION=0.999999999999648,8.38877099340598E-07,0/
&DEVC ID='DEVC_2648' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517246758922,86.2448400069839,1.7 ORIENTATION=-0.999999999999648,-8.38877099340598E-07,0/
&DEVC ID='DEVC_2649' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517246758922,86.2448400069839,1.7 ORIENTATION=-8.38877106446031E-07,0.999999999999648,0/
&DEVC ID='DEVC_2650' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517246758922,86.2448400069839,1.7 ORIENTATION=8.38877106446031E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2651' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517246758922,86.2448400069839,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2652' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517246758922,86.2448400069839,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2653' QUANTITY='RELATIVE HUMIDITY' XYZ=78.4517246758922,86.2448400069839,1.7/
&DEVC ID='DEVC_2654' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.4517246758922,86.2448400069839,1.7/
&DEVC ID='DEVC_2655' QUANTITY='PRESSURE' XYZ=78.4517246758922,86.2448400069839,1.7/
&DEVC ID='DEVC_2656' QUANTITY='TEMPERATURE' XYZ=75.4517246758933,86.2448374903526,1.7/
&DEVC ID='DEVC_2657' QUANTITY='VISIBILITY' XYZ=75.4517246758933,86.2448374903526,1.7/
&DEVC ID='DEVC_2658' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.4517246758933,86.2448374903526,1.7/
&DEVC ID='DEVC_2659' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.4517246758933,86.2448374903526,1.7/
&DEVC ID='DEVC_2660' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.4517246758933,86.2448374903526,1.7/
&DEVC ID='DEVC_2661' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=75.4517246758933,86.2448374903526,1.7/
&DEVC ID='DEVC_2662' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517246758933,86.2448374903526,1.7 ORIENTATION=-0.999999999999648,-8.38877099340598E-07,0/
&DEVC ID='DEVC_2663' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517246758933,86.2448374903526,1.7 ORIENTATION=0.999999999999648,8.38877099340598E-07,0/
&DEVC ID='DEVC_2664' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517246758933,86.2448374903526,1.7 ORIENTATION=-8.38877106446031E-07,0.999999999999648,0/
&DEVC ID='DEVC_2665' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517246758933,86.2448374903526,1.7 ORIENTATION=8.38877106446031E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2666' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517246758933,86.2448374903526,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2667' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517246758933,86.2448374903526,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2668' QUANTITY='RELATIVE HUMIDITY' XYZ=75.4517246758933,86.2448374903526,1.7/
&DEVC ID='DEVC_2669' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.4517246758933,86.2448374903526,1.7/
&DEVC ID='DEVC_2670' QUANTITY='PRESSURE' XYZ=75.4517246758933,86.2448374903526,1.7/
&DEVC ID='DEVC_2671' QUANTITY='TEMPERATURE' XYZ=78.4517255147693,85.2448400069842,1.7/
&DEVC ID='DEVC_2672' QUANTITY='VISIBILITY' XYZ=78.4517255147693,85.2448400069842,1.7/
&DEVC ID='DEVC_2673' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.4517255147693,85.2448400069842,1.7/
&DEVC ID='DEVC_2674' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.4517255147693,85.2448400069842,1.7/
&DEVC ID='DEVC_2675' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.4517255147693,85.2448400069842,1.7/
&DEVC ID='DEVC_2676' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.4517255147693,85.2448400069842,1.7/
&DEVC ID='DEVC_2677' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517255147693,85.2448400069842,1.7 ORIENTATION=0.999999999999648,8.38877099340598E-07,0/
&DEVC ID='DEVC_2678' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517255147693,85.2448400069842,1.7 ORIENTATION=-0.999999999999648,-8.38877099340598E-07,0/
&DEVC ID='DEVC_2679' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517255147693,85.2448400069842,1.7 ORIENTATION=-8.38877106446031E-07,0.999999999999648,0/
&DEVC ID='DEVC_2680' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517255147693,85.2448400069842,1.7 ORIENTATION=8.38877106446031E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2681' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517255147693,85.2448400069842,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2682' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517255147693,85.2448400069842,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2683' QUANTITY='RELATIVE HUMIDITY' XYZ=78.4517255147693,85.2448400069842,1.7/
&DEVC ID='DEVC_2684' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.4517255147693,85.2448400069842,1.7/
&DEVC ID='DEVC_2685' QUANTITY='PRESSURE' XYZ=78.4517255147693,85.2448400069842,1.7/
&DEVC ID='DEVC_2686' QUANTITY='TEMPERATURE' XYZ=75.4517255147704,85.2448374903529,1.7/
&DEVC ID='DEVC_2687' QUANTITY='VISIBILITY' XYZ=75.4517255147704,85.2448374903529,1.7/
&DEVC ID='DEVC_2688' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.4517255147704,85.2448374903529,1.7/
&DEVC ID='DEVC_2689' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.4517255147704,85.2448374903529,1.7/
&DEVC ID='DEVC_2690' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.4517255147704,85.2448374903529,1.7/
&DEVC ID='DEVC_2691' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=75.4517255147704,85.2448374903529,1.7/
&DEVC ID='DEVC_2692' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517255147704,85.2448374903529,1.7 ORIENTATION=-0.999999999999648,-8.38877099340598E-07,0/
&DEVC ID='DEVC_2693' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517255147704,85.2448374903529,1.7 ORIENTATION=0.999999999999648,8.38877099340598E-07,0/
&DEVC ID='DEVC_2694' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517255147704,85.2448374903529,1.7 ORIENTATION=-8.38877106446031E-07,0.999999999999648,0/
&DEVC ID='DEVC_2695' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517255147704,85.2448374903529,1.7 ORIENTATION=8.38877106446031E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2696' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517255147704,85.2448374903529,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2697' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517255147704,85.2448374903529,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2698' QUANTITY='RELATIVE HUMIDITY' XYZ=75.4517255147704,85.2448374903529,1.7/
&DEVC ID='DEVC_2699' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.4517255147704,85.2448374903529,1.7/
&DEVC ID='DEVC_2700' QUANTITY='PRESSURE' XYZ=75.4517255147704,85.2448374903529,1.7/
&DEVC ID='DEVC_2701' QUANTITY='TEMPERATURE' XYZ=78.4517263536464,84.2448400069846,1.7/
&DEVC ID='DEVC_2702' QUANTITY='VISIBILITY' XYZ=78.4517263536464,84.2448400069846,1.7/
&DEVC ID='DEVC_2703' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=78.4517263536464,84.2448400069846,1.7/
&DEVC ID='DEVC_2704' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=78.4517263536464,84.2448400069846,1.7/
&DEVC ID='DEVC_2705' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=78.4517263536464,84.2448400069846,1.7/
&DEVC ID='DEVC_2706' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=78.4517263536464,84.2448400069846,1.7/
&DEVC ID='DEVC_2707' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517263536464,84.2448400069846,1.7 ORIENTATION=0.999999999999648,8.38877099340598E-07,0/
&DEVC ID='DEVC_2708' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517263536464,84.2448400069846,1.7 ORIENTATION=-0.999999999999648,-8.38877099340598E-07,0/
&DEVC ID='DEVC_2709' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517263536464,84.2448400069846,1.7 ORIENTATION=-8.38877106446031E-07,0.999999999999648,0/
&DEVC ID='DEVC_2710' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517263536464,84.2448400069846,1.7 ORIENTATION=8.38877106446031E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2711' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517263536464,84.2448400069846,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2712' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=78.4517263536464,84.2448400069846,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2713' QUANTITY='RELATIVE HUMIDITY' XYZ=78.4517263536464,84.2448400069846,1.7/
&DEVC ID='DEVC_2714' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=78.4517263536464,84.2448400069846,1.7/
&DEVC ID='DEVC_2715' QUANTITY='PRESSURE' XYZ=78.4517263536464,84.2448400069846,1.7/
&DEVC ID='DEVC_2716' QUANTITY='TEMPERATURE' XYZ=75.4517263536475,84.2448374903533,1.7/
&DEVC ID='DEVC_2717' QUANTITY='VISIBILITY' XYZ=75.4517263536475,84.2448374903533,1.7/
&DEVC ID='DEVC_2718' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=75.4517263536475,84.2448374903533,1.7/
&DEVC ID='DEVC_2719' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=75.4517263536475,84.2448374903533,1.7/
&DEVC ID='DEVC_2720' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=75.4517263536475,84.2448374903533,1.7/
&DEVC ID='DEVC_2721' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=75.4517263536475,84.2448374903533,1.7/
&DEVC ID='DEVC_2722' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517263536475,84.2448374903533,1.7 ORIENTATION=-0.999999999999648,-8.38877099340598E-07,0/
&DEVC ID='DEVC_2723' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517263536475,84.2448374903533,1.7 ORIENTATION=0.999999999999648,8.38877099340598E-07,0/
&DEVC ID='DEVC_2724' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517263536475,84.2448374903533,1.7 ORIENTATION=-8.38877106446031E-07,0.999999999999648,0/
&DEVC ID='DEVC_2725' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517263536475,84.2448374903533,1.7 ORIENTATION=8.38877106446031E-07,-0.999999999999648,0/
&DEVC ID='DEVC_2726' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517263536475,84.2448374903533,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2727' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=75.4517263536475,84.2448374903533,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2728' QUANTITY='RELATIVE HUMIDITY' XYZ=75.4517263536475,84.2448374903533,1.7/
&DEVC ID='DEVC_2729' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=75.4517263536475,84.2448374903533,1.7/
&DEVC ID='DEVC_2730' QUANTITY='PRESSURE' XYZ=75.4517263536475,84.2448374903533,1.7/
&DEVC ID='DEVC_2731' QUANTITY='TEMPERATURE' XYZ=82.4864261784901,-115.06401905728,1.5/
&DEVC ID='DEVC_2732' QUANTITY='VISIBILITY' XYZ=82.4864261784901,-115.06401905728,1.5/
&DEVC ID='DEVC_2733' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=82.4864261784901,-115.06401905728,1.5/
&DEVC ID='DEVC_2734' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=82.4864261784901,-115.06401905728,1.5/
&DEVC ID='DEVC_2735' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=82.4864261784901,-115.06401905728,1.5/
&DEVC ID='DEVC_2736' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=82.4864261784901,-115.06401905728,1.5/
&DEVC ID='DEVC_2737' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.4864261784901,-115.06401905728,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_2738' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.4864261784901,-115.06401905728,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_2739' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.4864261784901,-115.06401905728,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_2740' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.4864261784901,-115.06401905728,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_2741' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.4864261784901,-115.06401905728,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2742' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.4864261784901,-115.06401905728,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2743' QUANTITY='RELATIVE HUMIDITY' XYZ=82.4864261784901,-115.06401905728,1.5/
&DEVC ID='DEVC_2744' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=82.4864261784901,-115.06401905728,1.5/
&DEVC ID='DEVC_2745' QUANTITY='PRESSURE' XYZ=82.4864261784901,-115.06401905728,1.5/
&DEVC ID='DEVC_2746' QUANTITY='TEMPERATURE' XYZ=79.4864261784901,-115.06401905728,1.5/
&DEVC ID='DEVC_2747' QUANTITY='VISIBILITY' XYZ=79.4864261784901,-115.06401905728,1.5/
&DEVC ID='DEVC_2748' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=79.4864261784901,-115.06401905728,1.5/
&DEVC ID='DEVC_2749' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=79.4864261784901,-115.06401905728,1.5/
&DEVC ID='DEVC_2750' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=79.4864261784901,-115.06401905728,1.5/
&DEVC ID='DEVC_2751' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=79.4864261784901,-115.06401905728,1.5/
&DEVC ID='DEVC_2752' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4864261784901,-115.06401905728,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_2753' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4864261784901,-115.06401905728,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_2754' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4864261784901,-115.06401905728,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_2755' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4864261784901,-115.06401905728,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_2756' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4864261784901,-115.06401905728,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2757' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.4864261784901,-115.06401905728,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2758' QUANTITY='RELATIVE HUMIDITY' XYZ=79.4864261784901,-115.06401905728,1.5/
&DEVC ID='DEVC_2759' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=79.4864261784901,-115.06401905728,1.5/
&DEVC ID='DEVC_2760' QUANTITY='PRESSURE' XYZ=79.4864261784901,-115.06401905728,1.5/
&DEVC ID='DEVC_2761' QUANTITY='TEMPERATURE' XYZ=74.4594261784901,-115.232731292623,1.5/
&DEVC ID='DEVC_2762' QUANTITY='VISIBILITY' XYZ=74.4594261784901,-115.232731292623,1.5/
&DEVC ID='DEVC_2763' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=74.4594261784901,-115.232731292623,1.5/
&DEVC ID='DEVC_2764' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=74.4594261784901,-115.232731292623,1.5/
&DEVC ID='DEVC_2765' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=74.4594261784901,-115.232731292623,1.5/
&DEVC ID='DEVC_2766' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=74.4594261784901,-115.232731292623,1.5/
&DEVC ID='DEVC_2767' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4594261784901,-115.232731292623,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_2768' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4594261784901,-115.232731292623,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_2769' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4594261784901,-115.232731292623,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_2770' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4594261784901,-115.232731292623,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_2771' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4594261784901,-115.232731292623,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2772' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4594261784901,-115.232731292623,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2773' QUANTITY='RELATIVE HUMIDITY' XYZ=74.4594261784901,-115.232731292623,1.5/
&DEVC ID='DEVC_2774' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=74.4594261784901,-115.232731292623,1.5/
&DEVC ID='DEVC_2775' QUANTITY='PRESSURE' XYZ=74.4594261784901,-115.232731292623,1.5/
&DEVC ID='DEVC_2776' QUANTITY='TEMPERATURE' XYZ=71.4594261784901,-115.232731292623,1.5/
&DEVC ID='DEVC_2777' QUANTITY='VISIBILITY' XYZ=71.4594261784901,-115.232731292623,1.5/
&DEVC ID='DEVC_2778' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=71.4594261784901,-115.232731292623,1.5/
&DEVC ID='DEVC_2779' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=71.4594261784901,-115.232731292623,1.5/
&DEVC ID='DEVC_2780' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=71.4594261784901,-115.232731292623,1.5/
&DEVC ID='DEVC_2781' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=71.4594261784901,-115.232731292623,1.5/
&DEVC ID='DEVC_2782' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.4594261784901,-115.232731292623,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_2783' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.4594261784901,-115.232731292623,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_2784' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.4594261784901,-115.232731292623,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_2785' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.4594261784901,-115.232731292623,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_2786' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.4594261784901,-115.232731292623,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2787' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=71.4594261784901,-115.232731292623,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2788' QUANTITY='RELATIVE HUMIDITY' XYZ=71.4594261784901,-115.232731292623,1.5/
&DEVC ID='DEVC_2789' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=71.4594261784901,-115.232731292623,1.5/
&DEVC ID='DEVC_2790' QUANTITY='PRESSURE' XYZ=71.4594261784901,-115.232731292623,1.5/
&DEVC ID='DEVC_2791' QUANTITY='TEMPERATURE' XYZ=74.4154453713903,-115.95514016131,1.5/
&DEVC ID='DEVC_2792' QUANTITY='VISIBILITY' XYZ=74.4154453713903,-115.95514016131,1.5/
&DEVC ID='DEVC_2793' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=74.4154453713903,-115.95514016131,1.5/
&DEVC ID='DEVC_2794' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=74.4154453713903,-115.95514016131,1.5/
&DEVC ID='DEVC_2795' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=74.4154453713903,-115.95514016131,1.5/
&DEVC ID='DEVC_2796' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=74.4154453713903,-115.95514016131,1.5/
&DEVC ID='DEVC_2797' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4154453713903,-115.95514016131,1.5 ORIENTATION=-0.000710347249971146,0.99999974770336,0/
&DEVC ID='DEVC_2798' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4154453713903,-115.95514016131,1.5 ORIENTATION=0.000710347249971146,-0.99999974770336,0/
&DEVC ID='DEVC_2799' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4154453713903,-115.95514016131,1.5 ORIENTATION=-0.99999974770336,-0.000710347249971146,0/
&DEVC ID='DEVC_2800' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4154453713903,-115.95514016131,1.5 ORIENTATION=0.99999974770336,0.000710347249971146,0/
&DEVC ID='DEVC_2801' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4154453713903,-115.95514016131,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2802' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4154453713903,-115.95514016131,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2803' QUANTITY='RELATIVE HUMIDITY' XYZ=74.4154453713903,-115.95514016131,1.5/
&DEVC ID='DEVC_2804' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=74.4154453713903,-115.95514016131,1.5/
&DEVC ID='DEVC_2805' QUANTITY='PRESSURE' XYZ=74.4154453713903,-115.95514016131,1.5/
&DEVC ID='DEVC_2806' QUANTITY='TEMPERATURE' XYZ=74.4175764131402,-118.95513940442,1.5/
&DEVC ID='DEVC_2807' QUANTITY='VISIBILITY' XYZ=74.4175764131402,-118.95513940442,1.5/
&DEVC ID='DEVC_2808' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=74.4175764131402,-118.95513940442,1.5/
&DEVC ID='DEVC_2809' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=74.4175764131402,-118.95513940442,1.5/
&DEVC ID='DEVC_2810' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=74.4175764131402,-118.95513940442,1.5/
&DEVC ID='DEVC_2811' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=74.4175764131402,-118.95513940442,1.5/
&DEVC ID='DEVC_2812' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4175764131402,-118.95513940442,1.5 ORIENTATION=0.000710347249971146,-0.99999974770336,0/
&DEVC ID='DEVC_2813' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4175764131402,-118.95513940442,1.5 ORIENTATION=-0.000710347249971146,0.99999974770336,0/
&DEVC ID='DEVC_2814' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4175764131402,-118.95513940442,1.5 ORIENTATION=-0.99999974770336,-0.000710347249971146,0/
&DEVC ID='DEVC_2815' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4175764131402,-118.95513940442,1.5 ORIENTATION=0.99999974770336,0.000710347249971146,0/
&DEVC ID='DEVC_2816' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4175764131402,-118.95513940442,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2817' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=74.4175764131402,-118.95513940442,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2818' QUANTITY='RELATIVE HUMIDITY' XYZ=74.4175764131402,-118.95513940442,1.5/
&DEVC ID='DEVC_2819' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=74.4175764131402,-118.95513940442,1.5/
&DEVC ID='DEVC_2820' QUANTITY='PRESSURE' XYZ=74.4175764131402,-118.95513940442,1.5/
&DEVC ID='DEVC_2821' QUANTITY='TEMPERATURE' XYZ=79.5199830093195,-115.923125073156,1.5/
&DEVC ID='DEVC_2822' QUANTITY='VISIBILITY' XYZ=79.5199830093195,-115.923125073156,1.5/
&DEVC ID='DEVC_2823' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=79.5199830093195,-115.923125073156,1.5/
&DEVC ID='DEVC_2824' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=79.5199830093195,-115.923125073156,1.5/
&DEVC ID='DEVC_2825' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=79.5199830093195,-115.923125073156,1.5/
&DEVC ID='DEVC_2826' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=79.5199830093195,-115.923125073156,1.5/
&DEVC ID='DEVC_2827' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5199830093195,-115.923125073156,1.5 ORIENTATION=-5.38069559527957E-05,0.999999998552406,0/
&DEVC ID='DEVC_2828' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5199830093195,-115.923125073156,1.5 ORIENTATION=5.38069559527957E-05,-0.999999998552406,0/
&DEVC ID='DEVC_2829' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5199830093195,-115.923125073156,1.5 ORIENTATION=-0.999999998552406,-5.38069559527957E-05,0/
&DEVC ID='DEVC_2830' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5199830093195,-115.923125073156,1.5 ORIENTATION=0.999999998552406,5.38069559527957E-05,0/
&DEVC ID='DEVC_2831' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5199830093195,-115.923125073156,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2832' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5199830093195,-115.923125073156,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2833' QUANTITY='RELATIVE HUMIDITY' XYZ=79.5199830093195,-115.923125073156,1.5/
&DEVC ID='DEVC_2834' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=79.5199830093195,-115.923125073156,1.5/
&DEVC ID='DEVC_2835' QUANTITY='PRESSURE' XYZ=79.5199830093195,-115.923125073156,1.5/
&DEVC ID='DEVC_2836' QUANTITY='TEMPERATURE' XYZ=79.5201444301873,-118.923125068813,1.5/
&DEVC ID='DEVC_2837' QUANTITY='VISIBILITY' XYZ=79.5201444301873,-118.923125068813,1.5/
&DEVC ID='DEVC_2838' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=79.5201444301873,-118.923125068813,1.5/
&DEVC ID='DEVC_2839' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=79.5201444301873,-118.923125068813,1.5/
&DEVC ID='DEVC_2840' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=79.5201444301873,-118.923125068813,1.5/
&DEVC ID='DEVC_2841' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=79.5201444301873,-118.923125068813,1.5/
&DEVC ID='DEVC_2842' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5201444301873,-118.923125068813,1.5 ORIENTATION=5.38069559527957E-05,-0.999999998552406,0/
&DEVC ID='DEVC_2843' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5201444301873,-118.923125068813,1.5 ORIENTATION=-5.38069559527957E-05,0.999999998552406,0/
&DEVC ID='DEVC_2844' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5201444301873,-118.923125068813,1.5 ORIENTATION=-0.999999998552406,-5.38069559527957E-05,0/
&DEVC ID='DEVC_2845' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5201444301873,-118.923125068813,1.5 ORIENTATION=0.999999998552406,5.38069559527957E-05,0/
&DEVC ID='DEVC_2846' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5201444301873,-118.923125068813,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2847' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=79.5201444301873,-118.923125068813,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2848' QUANTITY='RELATIVE HUMIDITY' XYZ=79.5201444301873,-118.923125068813,1.5/
&DEVC ID='DEVC_2849' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=79.5201444301873,-118.923125068813,1.5/
&DEVC ID='DEVC_2850' QUANTITY='PRESSURE' XYZ=79.5201444301873,-118.923125068813,1.5/
&DEVC ID='DEVC_2851' QUANTITY='TEMPERATURE' XYZ=82.8375405026312,-114.187239541589,1.5/
&DEVC ID='DEVC_2852' QUANTITY='VISIBILITY' XYZ=82.8375405026312,-114.187239541589,1.5/
&DEVC ID='DEVC_2853' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=82.8375405026312,-114.187239541589,1.5/
&DEVC ID='DEVC_2854' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=82.8375405026312,-114.187239541589,1.5/
&DEVC ID='DEVC_2855' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=82.8375405026312,-114.187239541589,1.5/
&DEVC ID='DEVC_2856' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=82.8375405026312,-114.187239541589,1.5/
&DEVC ID='DEVC_2857' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.8375405026312,-114.187239541589,1.5 ORIENTATION=-2.01958672475581E-05,0.999999999796064,0/
&DEVC ID='DEVC_2858' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.8375405026312,-114.187239541589,1.5 ORIENTATION=2.01958672475581E-05,-0.999999999796064,0/
&DEVC ID='DEVC_2859' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.8375405026312,-114.187239541589,1.5 ORIENTATION=-0.999999999796064,-2.01958672475581E-05,0/
&DEVC ID='DEVC_2860' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.8375405026312,-114.187239541589,1.5 ORIENTATION=0.999999999796064,2.01958672475581E-05,0/
&DEVC ID='DEVC_2861' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.8375405026312,-114.187239541589,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2862' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.8375405026312,-114.187239541589,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2863' QUANTITY='RELATIVE HUMIDITY' XYZ=82.8375405026312,-114.187239541589,1.5/
&DEVC ID='DEVC_2864' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=82.8375405026312,-114.187239541589,1.5/
&DEVC ID='DEVC_2865' QUANTITY='PRESSURE' XYZ=82.8375405026312,-114.187239541589,1.5/
&DEVC ID='DEVC_2866' QUANTITY='TEMPERATURE' XYZ=82.8376010902329,-117.187239540978,1.5/
&DEVC ID='DEVC_2867' QUANTITY='VISIBILITY' XYZ=82.8376010902329,-117.187239540978,1.5/
&DEVC ID='DEVC_2868' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=82.8376010902329,-117.187239540978,1.5/
&DEVC ID='DEVC_2869' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=82.8376010902329,-117.187239540978,1.5/
&DEVC ID='DEVC_2870' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=82.8376010902329,-117.187239540978,1.5/
&DEVC ID='DEVC_2871' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=82.8376010902329,-117.187239540978,1.5/
&DEVC ID='DEVC_2872' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.8376010902329,-117.187239540978,1.5 ORIENTATION=2.01958672475581E-05,-0.999999999796064,0/
&DEVC ID='DEVC_2873' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.8376010902329,-117.187239540978,1.5 ORIENTATION=-2.01958672475581E-05,0.999999999796064,0/
&DEVC ID='DEVC_2874' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.8376010902329,-117.187239540978,1.5 ORIENTATION=-0.999999999796064,-2.01958672475581E-05,0/
&DEVC ID='DEVC_2875' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.8376010902329,-117.187239540978,1.5 ORIENTATION=0.999999999796064,2.01958672475581E-05,0/
&DEVC ID='DEVC_2876' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.8376010902329,-117.187239540978,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2877' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=82.8376010902329,-117.187239540978,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2878' QUANTITY='RELATIVE HUMIDITY' XYZ=82.8376010902329,-117.187239540978,1.5/
&DEVC ID='DEVC_2879' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=82.8376010902329,-117.187239540978,1.5/
&DEVC ID='DEVC_2880' QUANTITY='PRESSURE' XYZ=82.8376010902329,-117.187239540978,1.5/
&DEVC ID='DEVC_2881' QUANTITY='TEMPERATURE' XYZ=84.1042334207917,-110.933229596233,1.5/
&DEVC ID='DEVC_2882' QUANTITY='VISIBILITY' XYZ=84.1042334207917,-110.933229596233,1.5/
&DEVC ID='DEVC_2883' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=84.1042334207917,-110.933229596233,1.5/
&DEVC ID='DEVC_2884' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=84.1042334207917,-110.933229596233,1.5/
&DEVC ID='DEVC_2885' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=84.1042334207917,-110.933229596233,1.5/
&DEVC ID='DEVC_2886' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=84.1042334207917,-110.933229596233,1.5/
&DEVC ID='DEVC_2887' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=84.1042334207917,-110.933229596233,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_2888' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=84.1042334207917,-110.933229596233,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_2889' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=84.1042334207917,-110.933229596233,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_2890' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=84.1042334207917,-110.933229596233,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_2891' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=84.1042334207917,-110.933229596233,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2892' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=84.1042334207917,-110.933229596233,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2893' QUANTITY='RELATIVE HUMIDITY' XYZ=84.1042334207917,-110.933229596233,1.5/
&DEVC ID='DEVC_2894' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=84.1042334207917,-110.933229596233,1.5/
&DEVC ID='DEVC_2895' QUANTITY='PRESSURE' XYZ=84.1042334207917,-110.933229596233,1.5/
&DEVC ID='DEVC_2896' QUANTITY='TEMPERATURE' XYZ=84.1042334207917,-113.933229596233,1.5/
&DEVC ID='DEVC_2897' QUANTITY='VISIBILITY' XYZ=84.1042334207917,-113.933229596233,1.5/
&DEVC ID='DEVC_2898' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=84.1042334207917,-113.933229596233,1.5/
&DEVC ID='DEVC_2899' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=84.1042334207917,-113.933229596233,1.5/
&DEVC ID='DEVC_2900' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=84.1042334207917,-113.933229596233,1.5/
&DEVC ID='DEVC_2901' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=84.1042334207917,-113.933229596233,1.5/
&DEVC ID='DEVC_2902' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=84.1042334207917,-113.933229596233,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_2903' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=84.1042334207917,-113.933229596233,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_2904' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=84.1042334207917,-113.933229596233,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_2905' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=84.1042334207917,-113.933229596233,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_2906' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=84.1042334207917,-113.933229596233,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2907' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=84.1042334207917,-113.933229596233,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2908' QUANTITY='RELATIVE HUMIDITY' XYZ=84.1042334207917,-113.933229596233,1.5/
&DEVC ID='DEVC_2909' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=84.1042334207917,-113.933229596233,1.5/
&DEVC ID='DEVC_2910' QUANTITY='PRESSURE' XYZ=84.1042334207917,-113.933229596233,1.5/
&DEVC ID='DEVC_2911' QUANTITY='TEMPERATURE' XYZ=92.6663789323081,-110.933229596233,1.5/
&DEVC ID='DEVC_2912' QUANTITY='VISIBILITY' XYZ=92.6663789323081,-110.933229596233,1.5/
&DEVC ID='DEVC_2913' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=92.6663789323081,-110.933229596233,1.5/
&DEVC ID='DEVC_2914' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=92.6663789323081,-110.933229596233,1.5/
&DEVC ID='DEVC_2915' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=92.6663789323081,-110.933229596233,1.5/
&DEVC ID='DEVC_2916' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=92.6663789323081,-110.933229596233,1.5/
&DEVC ID='DEVC_2917' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=92.6663789323081,-110.933229596233,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_2918' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=92.6663789323081,-110.933229596233,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_2919' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=92.6663789323081,-110.933229596233,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_2920' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=92.6663789323081,-110.933229596233,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_2921' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=92.6663789323081,-110.933229596233,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2922' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=92.6663789323081,-110.933229596233,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2923' QUANTITY='RELATIVE HUMIDITY' XYZ=92.6663789323081,-110.933229596233,1.5/
&DEVC ID='DEVC_2924' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=92.6663789323081,-110.933229596233,1.5/
&DEVC ID='DEVC_2925' QUANTITY='PRESSURE' XYZ=92.6663789323081,-110.933229596233,1.5/
&DEVC ID='DEVC_2926' QUANTITY='TEMPERATURE' XYZ=92.6663789323081,-113.933229596233,1.5/
&DEVC ID='DEVC_2927' QUANTITY='VISIBILITY' XYZ=92.6663789323081,-113.933229596233,1.5/
&DEVC ID='DEVC_2928' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=92.6663789323081,-113.933229596233,1.5/
&DEVC ID='DEVC_2929' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=92.6663789323081,-113.933229596233,1.5/
&DEVC ID='DEVC_2930' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=92.6663789323081,-113.933229596233,1.5/
&DEVC ID='DEVC_2931' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=92.6663789323081,-113.933229596233,1.5/
&DEVC ID='DEVC_2932' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=92.6663789323081,-113.933229596233,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_2933' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=92.6663789323081,-113.933229596233,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_2934' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=92.6663789323081,-113.933229596233,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_2935' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=92.6663789323081,-113.933229596233,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_2936' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=92.6663789323081,-113.933229596233,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2937' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=92.6663789323081,-113.933229596233,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2938' QUANTITY='RELATIVE HUMIDITY' XYZ=92.6663789323081,-113.933229596233,1.5/
&DEVC ID='DEVC_2939' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=92.6663789323081,-113.933229596233,1.5/
&DEVC ID='DEVC_2940' QUANTITY='PRESSURE' XYZ=92.6663789323081,-113.933229596233,1.5/
&DEVC ID='DEVC_2941' QUANTITY='TEMPERATURE' XYZ=-17.613263742997,-115.132259297592,1.5/
&DEVC ID='DEVC_2942' QUANTITY='VISIBILITY' XYZ=-17.613263742997,-115.132259297592,1.5/
&DEVC ID='DEVC_2943' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.613263742997,-115.132259297592,1.5/
&DEVC ID='DEVC_2944' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.613263742997,-115.132259297592,1.5/
&DEVC ID='DEVC_2945' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.613263742997,-115.132259297592,1.5/
&DEVC ID='DEVC_2946' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.613263742997,-115.132259297592,1.5/
&DEVC ID='DEVC_2947' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.613263742997,-115.132259297592,1.5 ORIENTATION=-0.999999999583693,2.88550418833656E-05,0/
&DEVC ID='DEVC_2948' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.613263742997,-115.132259297592,1.5 ORIENTATION=0.999999999583693,-2.88550418833656E-05,0/
&DEVC ID='DEVC_2949' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.613263742997,-115.132259297592,1.5 ORIENTATION=-2.88550418740163E-05,-0.999999999583693,0/
&DEVC ID='DEVC_2950' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.613263742997,-115.132259297592,1.5 ORIENTATION=2.88550418740163E-05,0.999999999583693,0/
&DEVC ID='DEVC_2951' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.613263742997,-115.132259297592,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2952' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.613263742997,-115.132259297592,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2953' QUANTITY='RELATIVE HUMIDITY' XYZ=-17.613263742997,-115.132259297592,1.5/
&DEVC ID='DEVC_2954' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-17.613263742997,-115.132259297592,1.5/
&DEVC ID='DEVC_2955' QUANTITY='PRESSURE' XYZ=-17.613263742997,-115.132259297592,1.5/
&DEVC ID='DEVC_2956' QUANTITY='TEMPERATURE' XYZ=-14.613263744246,-115.132345862718,1.5/
&DEVC ID='DEVC_2957' QUANTITY='VISIBILITY' XYZ=-14.613263744246,-115.132345862718,1.5/
&DEVC ID='DEVC_2958' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-14.613263744246,-115.132345862718,1.5/
&DEVC ID='DEVC_2959' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-14.613263744246,-115.132345862718,1.5/
&DEVC ID='DEVC_2960' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-14.613263744246,-115.132345862718,1.5/
&DEVC ID='DEVC_2961' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-14.613263744246,-115.132345862718,1.5/
&DEVC ID='DEVC_2962' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.613263744246,-115.132345862718,1.5 ORIENTATION=0.999999999583693,-2.88550418833656E-05,0/
&DEVC ID='DEVC_2963' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.613263744246,-115.132345862718,1.5 ORIENTATION=-0.999999999583693,2.88550418833656E-05,0/
&DEVC ID='DEVC_2964' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.613263744246,-115.132345862718,1.5 ORIENTATION=-2.88550418740163E-05,-0.999999999583693,0/
&DEVC ID='DEVC_2965' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.613263744246,-115.132345862718,1.5 ORIENTATION=2.88550418740163E-05,0.999999999583693,0/
&DEVC ID='DEVC_2966' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.613263744246,-115.132345862718,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2967' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.613263744246,-115.132345862718,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2968' QUANTITY='RELATIVE HUMIDITY' XYZ=-14.613263744246,-115.132345862718,1.5/
&DEVC ID='DEVC_2969' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-14.613263744246,-115.132345862718,1.5/
&DEVC ID='DEVC_2970' QUANTITY='PRESSURE' XYZ=-14.613263744246,-115.132345862718,1.5/
&DEVC ID='DEVC_2971' QUANTITY='TEMPERATURE' XYZ=-17.4998913630156,-115.913134493325,1.5/
&DEVC ID='DEVC_2972' QUANTITY='VISIBILITY' XYZ=-17.4998913630156,-115.913134493325,1.5/
&DEVC ID='DEVC_2973' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.4998913630156,-115.913134493325,1.5/
&DEVC ID='DEVC_2974' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.4998913630156,-115.913134493325,1.5/
&DEVC ID='DEVC_2975' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.4998913630156,-115.913134493325,1.5/
&DEVC ID='DEVC_2976' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.4998913630156,-115.913134493325,1.5/
&DEVC ID='DEVC_2977' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.4998913630156,-115.913134493325,1.5 ORIENTATION=6.84601081134484E-05,0.999999997656607,0/
&DEVC ID='DEVC_2978' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.4998913630156,-115.913134493325,1.5 ORIENTATION=-6.84601081134484E-05,-0.999999997656607,0/
&DEVC ID='DEVC_2979' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.4998913630156,-115.913134493325,1.5 ORIENTATION=-0.999999997656607,6.84601081134491E-05,0/
&DEVC ID='DEVC_2980' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.4998913630156,-115.913134493325,1.5 ORIENTATION=0.999999997656607,-6.84601081134491E-05,0/
&DEVC ID='DEVC_2981' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.4998913630156,-115.913134493325,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2982' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.4998913630156,-115.913134493325,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2983' QUANTITY='RELATIVE HUMIDITY' XYZ=-17.4998913630156,-115.913134493325,1.5/
&DEVC ID='DEVC_2984' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-17.4998913630156,-115.913134493325,1.5/
&DEVC ID='DEVC_2985' QUANTITY='PRESSURE' XYZ=-17.4998913630156,-115.913134493325,1.5/
&DEVC ID='DEVC_2986' QUANTITY='TEMPERATURE' XYZ=-17.5000967433399,-118.913134486294,1.5/
&DEVC ID='DEVC_2987' QUANTITY='VISIBILITY' XYZ=-17.5000967433399,-118.913134486294,1.5/
&DEVC ID='DEVC_2988' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.5000967433399,-118.913134486294,1.5/
&DEVC ID='DEVC_2989' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.5000967433399,-118.913134486294,1.5/
&DEVC ID='DEVC_2990' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.5000967433399,-118.913134486294,1.5/
&DEVC ID='DEVC_2991' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.5000967433399,-118.913134486294,1.5/
&DEVC ID='DEVC_2992' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5000967433399,-118.913134486294,1.5 ORIENTATION=-6.84601081134484E-05,-0.999999997656607,0/
&DEVC ID='DEVC_2993' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5000967433399,-118.913134486294,1.5 ORIENTATION=6.84601081134484E-05,0.999999997656607,0/
&DEVC ID='DEVC_2994' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5000967433399,-118.913134486294,1.5 ORIENTATION=-0.999999997656607,6.84601081134491E-05,0/
&DEVC ID='DEVC_2995' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5000967433399,-118.913134486294,1.5 ORIENTATION=0.999999997656607,-6.84601081134491E-05,0/
&DEVC ID='DEVC_2996' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5000967433399,-118.913134486294,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_2997' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5000967433399,-118.913134486294,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_2998' QUANTITY='RELATIVE HUMIDITY' XYZ=-17.5000967433399,-118.913134486294,1.5/
&DEVC ID='DEVC_2999' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-17.5000967433399,-118.913134486294,1.5/
&DEVC ID='DEVC_3000' QUANTITY='PRESSURE' XYZ=-17.5000967433399,-118.913134486294,1.5/
&DEVC ID='DEVC_3001' QUANTITY='TEMPERATURE' XYZ=-22.9984298379314,-77.8918594943975,1.5/
&DEVC ID='DEVC_3002' QUANTITY='VISIBILITY' XYZ=-22.9984298379314,-77.8918594943975,1.5/
&DEVC ID='DEVC_3003' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-22.9984298379314,-77.8918594943975,1.5/
&DEVC ID='DEVC_3004' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-22.9984298379314,-77.8918594943975,1.5/
&DEVC ID='DEVC_3005' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-22.9984298379314,-77.8918594943975,1.5/
&DEVC ID='DEVC_3006' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-22.9984298379314,-77.8918594943975,1.5/
&DEVC ID='DEVC_3007' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.9984298379314,-77.8918594943975,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_3008' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.9984298379314,-77.8918594943975,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_3009' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.9984298379314,-77.8918594943975,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_3010' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.9984298379314,-77.8918594943975,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_3011' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.9984298379314,-77.8918594943975,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3012' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.9984298379314,-77.8918594943975,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3013' QUANTITY='RELATIVE HUMIDITY' XYZ=-22.9984298379314,-77.8918594943975,1.5/
&DEVC ID='DEVC_3014' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-22.9984298379314,-77.8918594943975,1.5/
&DEVC ID='DEVC_3015' QUANTITY='PRESSURE' XYZ=-22.9984298379314,-77.8918594943975,1.5/
&DEVC ID='DEVC_3016' QUANTITY='TEMPERATURE' XYZ=-19.9984298379314,-77.8918594943975,1.5/
&DEVC ID='DEVC_3017' QUANTITY='VISIBILITY' XYZ=-19.9984298379314,-77.8918594943975,1.5/
&DEVC ID='DEVC_3018' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.9984298379314,-77.8918594943975,1.5/
&DEVC ID='DEVC_3019' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.9984298379314,-77.8918594943975,1.5/
&DEVC ID='DEVC_3020' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.9984298379314,-77.8918594943975,1.5/
&DEVC ID='DEVC_3021' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.9984298379314,-77.8918594943975,1.5/
&DEVC ID='DEVC_3022' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.9984298379314,-77.8918594943975,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_3023' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.9984298379314,-77.8918594943975,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_3024' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.9984298379314,-77.8918594943975,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_3025' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.9984298379314,-77.8918594943975,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_3026' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.9984298379314,-77.8918594943975,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3027' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.9984298379314,-77.8918594943975,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3028' QUANTITY='RELATIVE HUMIDITY' XYZ=-19.9984298379314,-77.8918594943975,1.5/
&DEVC ID='DEVC_3029' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-19.9984298379314,-77.8918594943975,1.5/
&DEVC ID='DEVC_3030' QUANTITY='PRESSURE' XYZ=-19.9984298379314,-77.8918594943975,1.5/
&DEVC ID='DEVC_3031' QUANTITY='TEMPERATURE' XYZ=187.733177594791,-105.869242747457,1.5/
&DEVC ID='DEVC_3032' QUANTITY='VISIBILITY' XYZ=187.733177594791,-105.869242747457,1.5/
&DEVC ID='DEVC_3033' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=187.733177594791,-105.869242747457,1.5/
&DEVC ID='DEVC_3034' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=187.733177594791,-105.869242747457,1.5/
&DEVC ID='DEVC_3035' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=187.733177594791,-105.869242747457,1.5/
&DEVC ID='DEVC_3036' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=187.733177594791,-105.869242747457,1.5/
&DEVC ID='DEVC_3037' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=187.733177594791,-105.869242747457,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_3038' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=187.733177594791,-105.869242747457,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_3039' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=187.733177594791,-105.869242747457,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_3040' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=187.733177594791,-105.869242747457,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_3041' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=187.733177594791,-105.869242747457,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3042' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=187.733177594791,-105.869242747457,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3043' QUANTITY='RELATIVE HUMIDITY' XYZ=187.733177594791,-105.869242747457,1.5/
&DEVC ID='DEVC_3044' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=187.733177594791,-105.869242747457,1.5/
&DEVC ID='DEVC_3045' QUANTITY='PRESSURE' XYZ=187.733177594791,-105.869242747457,1.5/
&DEVC ID='DEVC_3046' QUANTITY='TEMPERATURE' XYZ=187.733177594791,-108.869242747457,1.5/
&DEVC ID='DEVC_3047' QUANTITY='VISIBILITY' XYZ=187.733177594791,-108.869242747457,1.5/
&DEVC ID='DEVC_3048' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=187.733177594791,-108.869242747457,1.5/
&DEVC ID='DEVC_3049' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=187.733177594791,-108.869242747457,1.5/
&DEVC ID='DEVC_3050' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=187.733177594791,-108.869242747457,1.5/
&DEVC ID='DEVC_3051' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=187.733177594791,-108.869242747457,1.5/
&DEVC ID='DEVC_3052' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=187.733177594791,-108.869242747457,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_3053' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=187.733177594791,-108.869242747457,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_3054' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=187.733177594791,-108.869242747457,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_3055' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=187.733177594791,-108.869242747457,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_3056' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=187.733177594791,-108.869242747457,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3057' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=187.733177594791,-108.869242747457,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3058' QUANTITY='RELATIVE HUMIDITY' XYZ=187.733177594791,-108.869242747457,1.5/
&DEVC ID='DEVC_3059' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=187.733177594791,-108.869242747457,1.5/
&DEVC ID='DEVC_3060' QUANTITY='PRESSURE' XYZ=187.733177594791,-108.869242747457,1.5/
&DEVC ID='DEVC_3061' QUANTITY='TEMPERATURE' XYZ=183.607644924723,-105.869242747457,1.5/
&DEVC ID='DEVC_3062' QUANTITY='VISIBILITY' XYZ=183.607644924723,-105.869242747457,1.5/
&DEVC ID='DEVC_3063' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=183.607644924723,-105.869242747457,1.5/
&DEVC ID='DEVC_3064' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=183.607644924723,-105.869242747457,1.5/
&DEVC ID='DEVC_3065' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=183.607644924723,-105.869242747457,1.5/
&DEVC ID='DEVC_3066' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=183.607644924723,-105.869242747457,1.5/
&DEVC ID='DEVC_3067' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=183.607644924723,-105.869242747457,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_3068' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=183.607644924723,-105.869242747457,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_3069' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=183.607644924723,-105.869242747457,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_3070' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=183.607644924723,-105.869242747457,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_3071' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=183.607644924723,-105.869242747457,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3072' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=183.607644924723,-105.869242747457,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3073' QUANTITY='RELATIVE HUMIDITY' XYZ=183.607644924723,-105.869242747457,1.5/
&DEVC ID='DEVC_3074' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=183.607644924723,-105.869242747457,1.5/
&DEVC ID='DEVC_3075' QUANTITY='PRESSURE' XYZ=183.607644924723,-105.869242747457,1.5/
&DEVC ID='DEVC_3076' QUANTITY='TEMPERATURE' XYZ=183.607644924723,-108.869242747457,1.5/
&DEVC ID='DEVC_3077' QUANTITY='VISIBILITY' XYZ=183.607644924723,-108.869242747457,1.5/
&DEVC ID='DEVC_3078' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=183.607644924723,-108.869242747457,1.5/
&DEVC ID='DEVC_3079' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=183.607644924723,-108.869242747457,1.5/
&DEVC ID='DEVC_3080' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=183.607644924723,-108.869242747457,1.5/
&DEVC ID='DEVC_3081' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=183.607644924723,-108.869242747457,1.5/
&DEVC ID='DEVC_3082' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=183.607644924723,-108.869242747457,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_3083' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=183.607644924723,-108.869242747457,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_3084' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=183.607644924723,-108.869242747457,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_3085' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=183.607644924723,-108.869242747457,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_3086' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=183.607644924723,-108.869242747457,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3087' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=183.607644924723,-108.869242747457,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3088' QUANTITY='RELATIVE HUMIDITY' XYZ=183.607644924723,-108.869242747457,1.5/
&DEVC ID='DEVC_3089' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=183.607644924723,-108.869242747457,1.5/
&DEVC ID='DEVC_3090' QUANTITY='PRESSURE' XYZ=183.607644924723,-108.869242747457,1.5/
&DEVC ID='DEVC_3091' QUANTITY='TEMPERATURE' XYZ=192.82999129227,-117.812174537274,1.5/
&DEVC ID='DEVC_3092' QUANTITY='VISIBILITY' XYZ=192.82999129227,-117.812174537274,1.5/
&DEVC ID='DEVC_3093' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=192.82999129227,-117.812174537274,1.5/
&DEVC ID='DEVC_3094' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=192.82999129227,-117.812174537274,1.5/
&DEVC ID='DEVC_3095' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=192.82999129227,-117.812174537274,1.5/
&DEVC ID='DEVC_3096' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=192.82999129227,-117.812174537274,1.5/
&DEVC ID='DEVC_3097' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.82999129227,-117.812174537274,1.5 ORIENTATION=0.999999999435624,-3.35969091517975E-05,0/
&DEVC ID='DEVC_3098' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.82999129227,-117.812174537274,1.5 ORIENTATION=-0.999999999435624,3.35969091517975E-05,0/
&DEVC ID='DEVC_3099' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.82999129227,-117.812174537274,1.5 ORIENTATION=3.35969091517987E-05,0.999999999435624,0/
&DEVC ID='DEVC_3100' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.82999129227,-117.812174537274,1.5 ORIENTATION=-3.35969091517987E-05,-0.999999999435624,0/
&DEVC ID='DEVC_3101' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.82999129227,-117.812174537274,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3102' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.82999129227,-117.812174537274,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3103' QUANTITY='RELATIVE HUMIDITY' XYZ=192.82999129227,-117.812174537274,1.5/
&DEVC ID='DEVC_3104' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=192.82999129227,-117.812174537274,1.5/
&DEVC ID='DEVC_3105' QUANTITY='PRESSURE' XYZ=192.82999129227,-117.812174537274,1.5/
&DEVC ID='DEVC_3106' QUANTITY='TEMPERATURE' XYZ=189.829991293964,-117.812073746547,1.5/
&DEVC ID='DEVC_3107' QUANTITY='VISIBILITY' XYZ=189.829991293964,-117.812073746547,1.5/
&DEVC ID='DEVC_3108' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=189.829991293964,-117.812073746547,1.5/
&DEVC ID='DEVC_3109' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=189.829991293964,-117.812073746547,1.5/
&DEVC ID='DEVC_3110' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=189.829991293964,-117.812073746547,1.5/
&DEVC ID='DEVC_3111' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=189.829991293964,-117.812073746547,1.5/
&DEVC ID='DEVC_3112' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=189.829991293964,-117.812073746547,1.5 ORIENTATION=-0.999999999435624,3.35969091517975E-05,0/
&DEVC ID='DEVC_3113' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=189.829991293964,-117.812073746547,1.5 ORIENTATION=0.999999999435624,-3.35969091517975E-05,0/
&DEVC ID='DEVC_3114' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=189.829991293964,-117.812073746547,1.5 ORIENTATION=3.35969091517987E-05,0.999999999435624,0/
&DEVC ID='DEVC_3115' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=189.829991293964,-117.812073746547,1.5 ORIENTATION=-3.35969091517987E-05,-0.999999999435624,0/
&DEVC ID='DEVC_3116' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=189.829991293964,-117.812073746547,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3117' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=189.829991293964,-117.812073746547,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3118' QUANTITY='RELATIVE HUMIDITY' XYZ=189.829991293964,-117.812073746547,1.5/
&DEVC ID='DEVC_3119' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=189.829991293964,-117.812073746547,1.5/
&DEVC ID='DEVC_3120' QUANTITY='PRESSURE' XYZ=189.829991293964,-117.812073746547,1.5/
&DEVC ID='DEVC_3121' QUANTITY='TEMPERATURE' XYZ=178.338222931463,-114.833338260485,1.5/
&DEVC ID='DEVC_3122' QUANTITY='VISIBILITY' XYZ=178.338222931463,-114.833338260485,1.5/
&DEVC ID='DEVC_3123' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=178.338222931463,-114.833338260485,1.5/
&DEVC ID='DEVC_3124' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=178.338222931463,-114.833338260485,1.5/
&DEVC ID='DEVC_3125' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=178.338222931463,-114.833338260485,1.5/
&DEVC ID='DEVC_3126' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=178.338222931463,-114.833338260485,1.5/
&DEVC ID='DEVC_3127' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.338222931463,-114.833338260485,1.5 ORIENTATION=-0.999999999806254,-1.96848382553355E-05,0/
&DEVC ID='DEVC_3128' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.338222931463,-114.833338260485,1.5 ORIENTATION=0.999999999806254,1.96848382553355E-05,0/
&DEVC ID='DEVC_3129' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.338222931463,-114.833338260485,1.5 ORIENTATION=1.96848382553355E-05,-0.999999999806254,0/
&DEVC ID='DEVC_3130' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.338222931463,-114.833338260485,1.5 ORIENTATION=-1.96848382553355E-05,0.999999999806254,0/
&DEVC ID='DEVC_3131' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.338222931463,-114.833338260485,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3132' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.338222931463,-114.833338260485,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3133' QUANTITY='RELATIVE HUMIDITY' XYZ=178.338222931463,-114.833338260485,1.5/
&DEVC ID='DEVC_3134' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=178.338222931463,-114.833338260485,1.5/
&DEVC ID='DEVC_3135' QUANTITY='PRESSURE' XYZ=178.338222931463,-114.833338260485,1.5/
&DEVC ID='DEVC_3136' QUANTITY='TEMPERATURE' XYZ=181.338222930882,-114.83327920597,1.5/
&DEVC ID='DEVC_3137' QUANTITY='VISIBILITY' XYZ=181.338222930882,-114.83327920597,1.5/
&DEVC ID='DEVC_3138' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=181.338222930882,-114.83327920597,1.5/
&DEVC ID='DEVC_3139' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=181.338222930882,-114.83327920597,1.5/
&DEVC ID='DEVC_3140' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=181.338222930882,-114.83327920597,1.5/
&DEVC ID='DEVC_3141' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=181.338222930882,-114.83327920597,1.5/
&DEVC ID='DEVC_3142' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.338222930882,-114.83327920597,1.5 ORIENTATION=0.999999999806254,1.96848382553355E-05,0/
&DEVC ID='DEVC_3143' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.338222930882,-114.83327920597,1.5 ORIENTATION=-0.999999999806254,-1.96848382553355E-05,0/
&DEVC ID='DEVC_3144' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.338222930882,-114.83327920597,1.5 ORIENTATION=1.96848382553355E-05,-0.999999999806254,0/
&DEVC ID='DEVC_3145' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.338222930882,-114.83327920597,1.5 ORIENTATION=-1.96848382553355E-05,0.999999999806254,0/
&DEVC ID='DEVC_3146' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.338222930882,-114.83327920597,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3147' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.338222930882,-114.83327920597,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3148' QUANTITY='RELATIVE HUMIDITY' XYZ=181.338222930882,-114.83327920597,1.5/
&DEVC ID='DEVC_3149' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=181.338222930882,-114.83327920597,1.5/
&DEVC ID='DEVC_3150' QUANTITY='PRESSURE' XYZ=181.338222930882,-114.83327920597,1.5/
&DEVC ID='DEVC_3151' QUANTITY='TEMPERATURE' XYZ=178.33827482314,-117.4694623709,1.5/
&DEVC ID='DEVC_3152' QUANTITY='VISIBILITY' XYZ=178.33827482314,-117.4694623709,1.5/
&DEVC ID='DEVC_3153' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=178.33827482314,-117.4694623709,1.5/
&DEVC ID='DEVC_3154' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=178.33827482314,-117.4694623709,1.5/
&DEVC ID='DEVC_3155' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=178.33827482314,-117.4694623709,1.5/
&DEVC ID='DEVC_3156' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=178.33827482314,-117.4694623709,1.5/
&DEVC ID='DEVC_3157' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.33827482314,-117.4694623709,1.5 ORIENTATION=-0.999999999806254,-1.96848382553355E-05,0/
&DEVC ID='DEVC_3158' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.33827482314,-117.4694623709,1.5 ORIENTATION=0.999999999806254,1.96848382553355E-05,0/
&DEVC ID='DEVC_3159' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.33827482314,-117.4694623709,1.5 ORIENTATION=1.96848382553355E-05,-0.999999999806254,0/
&DEVC ID='DEVC_3160' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.33827482314,-117.4694623709,1.5 ORIENTATION=-1.96848382553355E-05,0.999999999806254,0/
&DEVC ID='DEVC_3161' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.33827482314,-117.4694623709,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3162' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.33827482314,-117.4694623709,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3163' QUANTITY='RELATIVE HUMIDITY' XYZ=178.33827482314,-117.4694623709,1.5/
&DEVC ID='DEVC_3164' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=178.33827482314,-117.4694623709,1.5/
&DEVC ID='DEVC_3165' QUANTITY='PRESSURE' XYZ=178.33827482314,-117.4694623709,1.5/
&DEVC ID='DEVC_3166' QUANTITY='TEMPERATURE' XYZ=181.338274822559,-117.469403316385,1.5/
&DEVC ID='DEVC_3167' QUANTITY='VISIBILITY' XYZ=181.338274822559,-117.469403316385,1.5/
&DEVC ID='DEVC_3168' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=181.338274822559,-117.469403316385,1.5/
&DEVC ID='DEVC_3169' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=181.338274822559,-117.469403316385,1.5/
&DEVC ID='DEVC_3170' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=181.338274822559,-117.469403316385,1.5/
&DEVC ID='DEVC_3171' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=181.338274822559,-117.469403316385,1.5/
&DEVC ID='DEVC_3172' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.338274822559,-117.469403316385,1.5 ORIENTATION=0.999999999806254,1.96848382553355E-05,0/
&DEVC ID='DEVC_3173' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.338274822559,-117.469403316385,1.5 ORIENTATION=-0.999999999806254,-1.96848382553355E-05,0/
&DEVC ID='DEVC_3174' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.338274822559,-117.469403316385,1.5 ORIENTATION=1.96848382553355E-05,-0.999999999806254,0/
&DEVC ID='DEVC_3175' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.338274822559,-117.469403316385,1.5 ORIENTATION=-1.96848382553355E-05,0.999999999806254,0/
&DEVC ID='DEVC_3176' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.338274822559,-117.469403316385,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3177' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.338274822559,-117.469403316385,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3178' QUANTITY='RELATIVE HUMIDITY' XYZ=181.338274822559,-117.469403316385,1.5/
&DEVC ID='DEVC_3179' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=181.338274822559,-117.469403316385,1.5/
&DEVC ID='DEVC_3180' QUANTITY='PRESSURE' XYZ=181.338274822559,-117.469403316385,1.5/
&DEVC ID='DEVC_3181' QUANTITY='TEMPERATURE' XYZ=186.365605973598,-117.548661958523,1.5/
&DEVC ID='DEVC_3182' QUANTITY='VISIBILITY' XYZ=186.365605973598,-117.548661958523,1.5/
&DEVC ID='DEVC_3183' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=186.365605973598,-117.548661958523,1.5/
&DEVC ID='DEVC_3184' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=186.365605973598,-117.548661958523,1.5/
&DEVC ID='DEVC_3185' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=186.365605973598,-117.548661958523,1.5/
&DEVC ID='DEVC_3186' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=186.365605973598,-117.548661958523,1.5/
&DEVC ID='DEVC_3187' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=186.365605973598,-117.548661958523,1.5 ORIENTATION=-0.999999995514531,-9.47150398719486E-05,0/
&DEVC ID='DEVC_3188' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=186.365605973598,-117.548661958523,1.5 ORIENTATION=0.999999995514531,9.47150398719486E-05,0/
&DEVC ID='DEVC_3189' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=186.365605973598,-117.548661958523,1.5 ORIENTATION=9.47150398719486E-05,-0.999999995514531,0/
&DEVC ID='DEVC_3190' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=186.365605973598,-117.548661958523,1.5 ORIENTATION=-9.47150398719486E-05,0.999999995514531,0/
&DEVC ID='DEVC_3191' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=186.365605973598,-117.548661958523,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3192' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=186.365605973598,-117.548661958523,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3193' QUANTITY='RELATIVE HUMIDITY' XYZ=186.365605973598,-117.548661958523,1.5/
&DEVC ID='DEVC_3194' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=186.365605973598,-117.548661958523,1.5/
&DEVC ID='DEVC_3195' QUANTITY='PRESSURE' XYZ=186.365605973598,-117.548661958523,1.5/
&DEVC ID='DEVC_3196' QUANTITY='TEMPERATURE' XYZ=189.365605960141,-117.548377813403,1.5/
&DEVC ID='DEVC_3197' QUANTITY='VISIBILITY' XYZ=189.365605960141,-117.548377813403,1.5/
&DEVC ID='DEVC_3198' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=189.365605960141,-117.548377813403,1.5/
&DEVC ID='DEVC_3199' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=189.365605960141,-117.548377813403,1.5/
&DEVC ID='DEVC_3200' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=189.365605960141,-117.548377813403,1.5/
&DEVC ID='DEVC_3201' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=189.365605960141,-117.548377813403,1.5/
&DEVC ID='DEVC_3202' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=189.365605960141,-117.548377813403,1.5 ORIENTATION=0.999999995514531,9.47150398719486E-05,0/
&DEVC ID='DEVC_3203' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=189.365605960141,-117.548377813403,1.5 ORIENTATION=-0.999999995514531,-9.47150398719486E-05,0/
&DEVC ID='DEVC_3204' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=189.365605960141,-117.548377813403,1.5 ORIENTATION=9.47150398719486E-05,-0.999999995514531,0/
&DEVC ID='DEVC_3205' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=189.365605960141,-117.548377813403,1.5 ORIENTATION=-9.47150398719486E-05,0.999999995514531,0/
&DEVC ID='DEVC_3206' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=189.365605960141,-117.548377813403,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3207' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=189.365605960141,-117.548377813403,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3208' QUANTITY='RELATIVE HUMIDITY' XYZ=189.365605960141,-117.548377813403,1.5/
&DEVC ID='DEVC_3209' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=189.365605960141,-117.548377813403,1.5/
&DEVC ID='DEVC_3210' QUANTITY='PRESSURE' XYZ=189.365605960141,-117.548377813403,1.5/
&DEVC ID='DEVC_3211' QUANTITY='TEMPERATURE' XYZ=192.755804050943,-108.598202693514,1.5/
&DEVC ID='DEVC_3212' QUANTITY='VISIBILITY' XYZ=192.755804050943,-108.598202693514,1.5/
&DEVC ID='DEVC_3213' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=192.755804050943,-108.598202693514,1.5/
&DEVC ID='DEVC_3214' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=192.755804050943,-108.598202693514,1.5/
&DEVC ID='DEVC_3215' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=192.755804050943,-108.598202693514,1.5/
&DEVC ID='DEVC_3216' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=192.755804050943,-108.598202693514,1.5/
&DEVC ID='DEVC_3217' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.755804050943,-108.598202693514,1.5 ORIENTATION=0.000523815748016718,0.999999862808522,0/
&DEVC ID='DEVC_3218' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.755804050943,-108.598202693514,1.5 ORIENTATION=-0.000523815748016718,-0.999999862808522,0/
&DEVC ID='DEVC_3219' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.755804050943,-108.598202693514,1.5 ORIENTATION=-0.999999862808522,0.000523815748054115,0/
&DEVC ID='DEVC_3220' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.755804050943,-108.598202693514,1.5 ORIENTATION=0.999999862808522,-0.000523815748054115,0/
&DEVC ID='DEVC_3221' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.755804050943,-108.598202693514,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3222' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.755804050943,-108.598202693514,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3223' QUANTITY='RELATIVE HUMIDITY' XYZ=192.755804050943,-108.598202693514,1.5/
&DEVC ID='DEVC_3224' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=192.755804050943,-108.598202693514,1.5/
&DEVC ID='DEVC_3225' QUANTITY='PRESSURE' XYZ=192.755804050943,-108.598202693514,1.5/
&DEVC ID='DEVC_3226' QUANTITY='TEMPERATURE' XYZ=192.754232603699,-111.598202281939,1.5/
&DEVC ID='DEVC_3227' QUANTITY='VISIBILITY' XYZ=192.754232603699,-111.598202281939,1.5/
&DEVC ID='DEVC_3228' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=192.754232603699,-111.598202281939,1.5/
&DEVC ID='DEVC_3229' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=192.754232603699,-111.598202281939,1.5/
&DEVC ID='DEVC_3230' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=192.754232603699,-111.598202281939,1.5/
&DEVC ID='DEVC_3231' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=192.754232603699,-111.598202281939,1.5/
&DEVC ID='DEVC_3232' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.754232603699,-111.598202281939,1.5 ORIENTATION=-0.000523815748091512,-0.999999862808522,0/
&DEVC ID='DEVC_3233' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.754232603699,-111.598202281939,1.5 ORIENTATION=0.000523815748091512,0.999999862808522,0/
&DEVC ID='DEVC_3234' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.754232603699,-111.598202281939,1.5 ORIENTATION=-0.999999862808522,0.000523815748054115,0/
&DEVC ID='DEVC_3235' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.754232603699,-111.598202281939,1.5 ORIENTATION=0.999999862808522,-0.000523815748054115,0/
&DEVC ID='DEVC_3236' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.754232603699,-111.598202281939,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3237' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.754232603699,-111.598202281939,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3238' QUANTITY='RELATIVE HUMIDITY' XYZ=192.754232603699,-111.598202281939,1.5/
&DEVC ID='DEVC_3239' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=192.754232603699,-111.598202281939,1.5/
&DEVC ID='DEVC_3240' QUANTITY='PRESSURE' XYZ=192.754232603699,-111.598202281939,1.5/
&DEVC ID='DEVC_3241' QUANTITY='TEMPERATURE' XYZ=195.519348002271,-115.118010050442,1.5/
&DEVC ID='DEVC_3242' QUANTITY='VISIBILITY' XYZ=195.519348002271,-115.118010050442,1.5/
&DEVC ID='DEVC_3243' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=195.519348002271,-115.118010050442,1.5/
&DEVC ID='DEVC_3244' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=195.519348002271,-115.118010050442,1.5/
&DEVC ID='DEVC_3245' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=195.519348002271,-115.118010050442,1.5/
&DEVC ID='DEVC_3246' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=195.519348002271,-115.118010050442,1.5/
&DEVC ID='DEVC_3247' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.519348002271,-115.118010050442,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_3248' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.519348002271,-115.118010050442,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_3249' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.519348002271,-115.118010050442,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_3250' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.519348002271,-115.118010050442,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_3251' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.519348002271,-115.118010050442,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3252' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.519348002271,-115.118010050442,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3253' QUANTITY='RELATIVE HUMIDITY' XYZ=195.519348002271,-115.118010050442,1.5/
&DEVC ID='DEVC_3254' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=195.519348002271,-115.118010050442,1.5/
&DEVC ID='DEVC_3255' QUANTITY='PRESSURE' XYZ=195.519348002271,-115.118010050442,1.5/
&DEVC ID='DEVC_3256' QUANTITY='TEMPERATURE' XYZ=192.519348002271,-115.118010050442,1.5/
&DEVC ID='DEVC_3257' QUANTITY='VISIBILITY' XYZ=192.519348002271,-115.118010050442,1.5/
&DEVC ID='DEVC_3258' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=192.519348002271,-115.118010050442,1.5/
&DEVC ID='DEVC_3259' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=192.519348002271,-115.118010050442,1.5/
&DEVC ID='DEVC_3260' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=192.519348002271,-115.118010050442,1.5/
&DEVC ID='DEVC_3261' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=192.519348002271,-115.118010050442,1.5/
&DEVC ID='DEVC_3262' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.519348002271,-115.118010050442,1.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_3263' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.519348002271,-115.118010050442,1.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_3264' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.519348002271,-115.118010050442,1.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_3265' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.519348002271,-115.118010050442,1.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_3266' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.519348002271,-115.118010050442,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3267' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.519348002271,-115.118010050442,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3268' QUANTITY='RELATIVE HUMIDITY' XYZ=192.519348002271,-115.118010050442,1.5/
&DEVC ID='DEVC_3269' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=192.519348002271,-115.118010050442,1.5/
&DEVC ID='DEVC_3270' QUANTITY='PRESSURE' XYZ=192.519348002271,-115.118010050442,1.5/
&DEVC ID='DEVC_3271' QUANTITY='TEMPERATURE' XYZ=195.404872608446,-115.898240616543,1.5/
&DEVC ID='DEVC_3272' QUANTITY='VISIBILITY' XYZ=195.404872608446,-115.898240616543,1.5/
&DEVC ID='DEVC_3273' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=195.404872608446,-115.898240616543,1.5/
&DEVC ID='DEVC_3274' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=195.404872608446,-115.898240616543,1.5/
&DEVC ID='DEVC_3275' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=195.404872608446,-115.898240616543,1.5/
&DEVC ID='DEVC_3276' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=195.404872608446,-115.898240616543,1.5/
&DEVC ID='DEVC_3277' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.404872608446,-115.898240616543,1.5 ORIENTATION=0.000385688605394741,0.999999925622147,0/
&DEVC ID='DEVC_3278' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.404872608446,-115.898240616543,1.5 ORIENTATION=-0.000385688605394741,-0.999999925622147,0/
&DEVC ID='DEVC_3279' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.404872608446,-115.898240616543,1.5 ORIENTATION=-0.999999925622147,0.000385688605394741,0/
&DEVC ID='DEVC_3280' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.404872608446,-115.898240616543,1.5 ORIENTATION=0.999999925622147,-0.000385688605394741,0/
&DEVC ID='DEVC_3281' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.404872608446,-115.898240616543,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3282' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.404872608446,-115.898240616543,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3283' QUANTITY='RELATIVE HUMIDITY' XYZ=195.404872608446,-115.898240616543,1.5/
&DEVC ID='DEVC_3284' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=195.404872608446,-115.898240616543,1.5/
&DEVC ID='DEVC_3285' QUANTITY='PRESSURE' XYZ=195.404872608446,-115.898240616543,1.5/
&DEVC ID='DEVC_3286' QUANTITY='TEMPERATURE' XYZ=195.40371554263,-118.89824039341,1.5/
&DEVC ID='DEVC_3287' QUANTITY='VISIBILITY' XYZ=195.40371554263,-118.89824039341,1.5/
&DEVC ID='DEVC_3288' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=195.40371554263,-118.89824039341,1.5/
&DEVC ID='DEVC_3289' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=195.40371554263,-118.89824039341,1.5/
&DEVC ID='DEVC_3290' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=195.40371554263,-118.89824039341,1.5/
&DEVC ID='DEVC_3291' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=195.40371554263,-118.89824039341,1.5/
&DEVC ID='DEVC_3292' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.40371554263,-118.89824039341,1.5 ORIENTATION=-0.000385688605394741,-0.999999925622147,0/
&DEVC ID='DEVC_3293' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.40371554263,-118.89824039341,1.5 ORIENTATION=0.000385688605394741,0.999999925622147,0/
&DEVC ID='DEVC_3294' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.40371554263,-118.89824039341,1.5 ORIENTATION=-0.999999925622147,0.000385688605394741,0/
&DEVC ID='DEVC_3295' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.40371554263,-118.89824039341,1.5 ORIENTATION=0.999999925622147,-0.000385688605394741,0/
&DEVC ID='DEVC_3296' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.40371554263,-118.89824039341,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3297' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=195.40371554263,-118.89824039341,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3298' QUANTITY='RELATIVE HUMIDITY' XYZ=195.40371554263,-118.89824039341,1.5/
&DEVC ID='DEVC_3299' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=195.40371554263,-118.89824039341,1.5/
&DEVC ID='DEVC_3300' QUANTITY='PRESSURE' XYZ=195.40371554263,-118.89824039341,1.5/
&DEVC ID='DEVC_3301' QUANTITY='TEMPERATURE' XYZ=192.185475713027,-118.25901689591,1.5/
&DEVC ID='DEVC_3302' QUANTITY='VISIBILITY' XYZ=192.185475713027,-118.25901689591,1.5/
&DEVC ID='DEVC_3303' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=192.185475713027,-118.25901689591,1.5/
&DEVC ID='DEVC_3304' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=192.185475713027,-118.25901689591,1.5/
&DEVC ID='DEVC_3305' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=192.185475713027,-118.25901689591,1.5/
&DEVC ID='DEVC_3306' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=192.185475713027,-118.25901689591,1.5/
&DEVC ID='DEVC_3307' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.185475713027,-118.25901689591,1.5 ORIENTATION=-7.87184743588001E-05,-0.999999996901701,0/
&DEVC ID='DEVC_3308' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.185475713027,-118.25901689591,1.5 ORIENTATION=7.87184743588001E-05,0.999999996901701,0/
&DEVC ID='DEVC_3309' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.185475713027,-118.25901689591,1.5 ORIENTATION=0.999999996901701,-7.87184743588001E-05,0/
&DEVC ID='DEVC_3310' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.185475713027,-118.25901689591,1.5 ORIENTATION=-0.999999996901701,7.87184743588001E-05,0/
&DEVC ID='DEVC_3311' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.185475713027,-118.25901689591,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3312' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.185475713027,-118.25901689591,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3313' QUANTITY='RELATIVE HUMIDITY' XYZ=192.185475713027,-118.25901689591,1.5/
&DEVC ID='DEVC_3314' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=192.185475713027,-118.25901689591,1.5/
&DEVC ID='DEVC_3315' QUANTITY='PRESSURE' XYZ=192.185475713027,-118.25901689591,1.5/
&DEVC ID='DEVC_3316' QUANTITY='TEMPERATURE' XYZ=192.18571186845,-115.259016905205,1.5/
&DEVC ID='DEVC_3317' QUANTITY='VISIBILITY' XYZ=192.18571186845,-115.259016905205,1.5/
&DEVC ID='DEVC_3318' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=192.18571186845,-115.259016905205,1.5/
&DEVC ID='DEVC_3319' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=192.18571186845,-115.259016905205,1.5/
&DEVC ID='DEVC_3320' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=192.18571186845,-115.259016905205,1.5/
&DEVC ID='DEVC_3321' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=192.18571186845,-115.259016905205,1.5/
&DEVC ID='DEVC_3322' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.18571186845,-115.259016905205,1.5 ORIENTATION=7.87184743588001E-05,0.999999996901701,0/
&DEVC ID='DEVC_3323' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.18571186845,-115.259016905205,1.5 ORIENTATION=-7.87184743588001E-05,-0.999999996901701,0/
&DEVC ID='DEVC_3324' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.18571186845,-115.259016905205,1.5 ORIENTATION=0.999999996901701,-7.87184743588001E-05,0/
&DEVC ID='DEVC_3325' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.18571186845,-115.259016905205,1.5 ORIENTATION=-0.999999996901701,7.87184743588001E-05,0/
&DEVC ID='DEVC_3326' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.18571186845,-115.259016905205,1.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_3327' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=192.18571186845,-115.259016905205,1.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_3328' QUANTITY='RELATIVE HUMIDITY' XYZ=192.18571186845,-115.259016905205,1.5/
&DEVC ID='DEVC_3329' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=192.18571186845,-115.259016905205,1.5/
&DEVC ID='DEVC_3330' QUANTITY='PRESSURE' XYZ=192.18571186845,-115.259016905205,1.5/
&SLCF QUANTITY='TEMPERATURE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='VISIBILITY' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='RELATIVE HUMIDITY' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='PRESSURE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='INTEGRATED INTENSITY' CELL_CENTERED=.True. PBZ=1.7/
32ae50b04c664934ba5a88e47172fefb (begin)
&SURF ID='SURF_53' HRRPUA=2793.44472 COLOR='RED' RAMP_Q='RAMP_1'/
&RAMP ID='RAMP_1' T=0 F=0/
&RAMP ID='RAMP_1' T=34.549 F=2.1778061262641E-05/
&RAMP ID='RAMP_1' T=44.221 F=3.56784000569359E-05/
&RAMP ID='RAMP_1' T=56.6 F=5.84495422799804E-05/
&RAMP ID='RAMP_1' T=72.444 F=9.57531557466063E-05/
&RAMP ID='RAMP_1' T=92.724 F=0.000156867353172532/
&RAMP ID='RAMP_1' T=118.681 F=0.000256986699160213/
&RAMP ID='RAMP_1' T=120 F=0.000262730652409106/
&VENT XB=155,174,22,37,4,4 SURF_ID='SURF_53' CTRL_ID='CTRL_1'/
&CTRL ID='CTRL_1' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_2' LATCH=.False./
&RAMP ID='RAMP_2' T=-1 F=-1/
&RAMP ID='RAMP_2' T=1 F=1/
32ae50b04c664934ba5a88e47172fefb (end)
e53021dc51114509a7da4d55d658a1df (begin)
&DEVC ID='DEVC_3331' QUANTITY='PATH OBSCURATION' SETPOINT=0 XB=-124,-123,103,-44,8.5,8.5/
&CTRL ID='CTRL_2' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_3331' DELAY=20/
e53021dc51114509a7da4d55d658a1df (end)
3216113d3b4b4dab88da152a7d2dfb1a (begin)
&DEVC ID='DEVC_3332' QUANTITY='PATH OBSCURATION' SETPOINT=0 XB=-117,-117,-56,103,8.5,8.5/
&CTRL ID='CTRL_3' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_3332' DELAY=20/
3216113d3b4b4dab88da152a7d2dfb1a (end)
de19b812850349e1bc41669f03976307 (begin)
&DEVC ID='DEVC_3333' QUANTITY='PATH OBSCURATION' SETPOINT=0 XB=-112,-112,102,-68,8.5,8.5/
&CTRL ID='CTRL_4' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_3333' DELAY=20/
de19b812850349e1bc41669f03976307 (end)
b68e71f0a5cf469a95d54e2f736fa2ef (begin)
&DEVC ID='DEVC_3334' QUANTITY='PATH OBSCURATION' SETPOINT=0 XB=-105,-105,102,-81,8.5,8.5/
&CTRL ID='CTRL_5' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_3334' DELAY=20/
b68e71f0a5cf469a95d54e2f736fa2ef (end)
d9d477bb21eb42a28722b415ebd661bf (begin)
&DEVC ID='DEVC_3335' QUANTITY='PATH OBSCURATION' SETPOINT=0 XB=-101,-99,-82,103,8.5,8.5/
&CTRL ID='CTRL_6' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_3335' DELAY=20/
d9d477bb21eb42a28722b415ebd661bf (end)
be68294fc27e4e30a6a802a372ca35bc (begin)
&DEVC ID='DEVC_3336' QUANTITY='PATH OBSCURATION' SETPOINT=0 XB=-93,-93,103,-82,8.5,8.5/
&CTRL ID='CTRL_7' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_3336' DELAY=20/
be68294fc27e4e30a6a802a372ca35bc (end)
fddb23d6066247689d3dcb86184c12f3 (begin)
&DEVC ID='DEVC_3337' QUANTITY='PATH OBSCURATION' SETPOINT=0 XB=-87,-87,103,-82,8.5,8.5/
&CTRL ID='CTRL_8' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_3337' DELAY=20/
fddb23d6066247689d3dcb86184c12f3 (end)
d5ead900cb574abca4ba617b6872bf89 (begin)
&DEVC ID='DEVC_3338' QUANTITY='PATH OBSCURATION' SETPOINT=0 XB=-81,-81,103,-82,8.5,8.5/
&CTRL ID='CTRL_9' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_3338' DELAY=20/
d5ead900cb574abca4ba617b6872bf89 (end)
46a115937c29470db71b3771a8686136 (begin)
&DEVC ID='DEVC_3339' QUANTITY='PATH OBSCURATION' SETPOINT=0 XB=-75,-76,-81,103,8.5,8.5/
&CTRL ID='CTRL_10' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_3339' DELAY=20/
46a115937c29470db71b3771a8686136 (end)
2cc1f0a307824b02be9f2d0ee6494dd3 (begin)
&DEVC ID='DEVC_3340' QUANTITY='PATH OBSCURATION' SETPOINT=0 XB=-69,-69,102,-81,8.5,8.5/
&CTRL ID='CTRL_11' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_3340' DELAY=20/
2cc1f0a307824b02be9f2d0ee6494dd3 (end)
7815da06177a42808ef6bcdfca8dc9e4 (begin)
&DEVC ID='DEVC_3341' QUANTITY='PATH OBSCURATION' SETPOINT=0 XB=-47,-49,100,-80,8.5,8.5/
&CTRL ID='CTRL_12' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_3341' DELAY=20/
7815da06177a42808ef6bcdfca8dc9e4 (end)
0f5a67b548d04746a642b1d900c8bfd0 (begin)
&DEVC ID='DEVC_3342' QUANTITY='PATH OBSCURATION' SETPOINT=0 XB=-3,1,-118,88,8.5,8.5/
&CTRL ID='CTRL_13' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_3342' DELAY=20/
0f5a67b548d04746a642b1d900c8bfd0 (end)
e6c3281454ec461082d389422003861b (begin)
&DEVC ID='DEVC_3343' QUANTITY='PATH OBSCURATION' SETPOINT=0 XB=16,16,102,-118,8.5,8.5/
&CTRL ID='CTRL_14' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_3343' DELAY=20/
e6c3281454ec461082d389422003861b (end)
95df693045c24bc9899f5d51fbb52512 (begin)
&DEVC ID='DEVC_3344' QUANTITY='PATH OBSCURATION' SETPOINT=0 XB=35,36,-116,102,8.5,8.5/
&CTRL ID='CTRL_15' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_3344' DELAY=20/
95df693045c24bc9899f5d51fbb52512 (end)
23a053ef003549829e3a194b55d0c058 (begin)
&DEVC ID='DEVC_3345' QUANTITY='PATH OBSCURATION' SETPOINT=0 XB=56,55,101,-117,8.5,8.5/
&CTRL ID='CTRL_16' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_3345' DELAY=20/
23a053ef003549829e3a194b55d0c058 (end)
53bb9b006725480cbc12eb6d23d4e26f (begin)
&DEVC ID='DEVC_3346' QUANTITY='PATH OBSCURATION' SETPOINT=0 XB=87,86,-111,95,8.5,8.5/
&CTRL ID='CTRL_17' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_3346' DELAY=20/
53bb9b006725480cbc12eb6d23d4e26f (end)
55b3fa0aa18945abae9f53f101f5634d (begin)
&DEVC ID='DEVC_3347' QUANTITY='PATH OBSCURATION' SETPOINT=0 XB=102,101,102,-118,8.5,8.5/
&CTRL ID='CTRL_18' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_3347' DELAY=20/
55b3fa0aa18945abae9f53f101f5634d (end)
46c4386df3c54838ad1dbbf4da42d067 (begin)
&DEVC ID='DEVC_3348' QUANTITY='PATH OBSCURATION' SETPOINT=0 XB=185,186,100,-105,8.5,8.5/
&CTRL ID='CTRL_19' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_3348' DELAY=20/
46c4386df3c54838ad1dbbf4da42d067 (end)
96ee95ca8ae7433f90db1b774777bd76 (begin)
&DEVC ID='DEVC_3349' QUANTITY='PATH OBSCURATION' SETPOINT=0 XB=167,167,-118,100,8.5,8.5/
&CTRL ID='CTRL_20' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_3349' DELAY=20/
96ee95ca8ae7433f90db1b774777bd76 (end)
5a7b2bad4f65480880a46b55bec6a7f3 (begin)
&DEVC ID='DEVC_3350' QUANTITY='PATH OBSCURATION' SETPOINT=0 XB=136,138,101,-118,8.5,8.5/
&CTRL ID='CTRL_21' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='DEVC_3350' DELAY=20/
5a7b2bad4f65480880a46b55bec6a7f3 (end)
&CTRL ID='DetectorsTrigger' FUNCTION_TYPE='ANY' INPUT_ID(1:20)='CTRL_2','CTRL_3','CTRL_4','CTRL_5','CTRL_6','CTRL_7','CTRL_8','CTRL_9','CTRL_10','CTRL_11','CTRL_12','CTRL_13','CTRL_14','CTRL_15','CTRL_16','CTRL_17','CTRL_18','CTRL_19','CTRL_20','CTRL_21'/
&CTRL ID='AlwaysDisabled' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_3'/
&RAMP ID='RAMP_3' T=-2 F=-1/
&RAMP ID='RAMP_3' T=-1 F=-1/
&CTRL ID='DetectorKill' FUNCTION_TYPE='KILL' INPUT_ID(1:1)='DetectorsTrigger'/
&CTRL ID='DetectorRestart' FUNCTION_TYPE='RESTART' INPUT_ID(1:1)='DetectorsTrigger'/
&BNDF QUANTITY='INCIDENT HEAT FLUX'/
&BNDF QUANTITY='WALL TEMPERATURE'/
&TAIL /

RAMP_1	32ae50b04c664934ba5a88e47172fefb
SURF_53	32ae50b04c664934ba5a88e47172fefb
DEVC_3331	e53021dc51114509a7da4d55d658a1df
DEVC_3332	3216113d3b4b4dab88da152a7d2dfb1a
DEVC_3333	de19b812850349e1bc41669f03976307
DEVC_3334	b68e71f0a5cf469a95d54e2f736fa2ef
DEVC_3335	d9d477bb21eb42a28722b415ebd661bf
DEVC_3336	be68294fc27e4e30a6a802a372ca35bc
DEVC_3337	fddb23d6066247689d3dcb86184c12f3
DEVC_3338	d5ead900cb574abca4ba617b6872bf89
DEVC_3339	46a115937c29470db71b3771a8686136
DEVC_3340	2cc1f0a307824b02be9f2d0ee6494dd3
DEVC_3341	7815da06177a42808ef6bcdfca8dc9e4
DEVC_3342	0f5a67b548d04746a642b1d900c8bfd0
DEVC_3343	e6c3281454ec461082d389422003861b
DEVC_3344	95df693045c24bc9899f5d51fbb52512
DEVC_3345	23a053ef003549829e3a194b55d0c058
DEVC_3346	53bb9b006725480cbc12eb6d23d4e26f
DEVC_3347	55b3fa0aa18945abae9f53f101f5634d
DEVC_3348	46c4386df3c54838ad1dbbf4da42d067
DEVC_3349	96ee95ca8ae7433f90db1b774777bd76
DEVC_3350	5a7b2bad4f65480880a46b55bec6a7f3
MATL_1	Kirpichnaya stena
MATL_2	Upakovka
MATL_3	Elektropogruzchik
MATL_4	Alyuminij
SPEC_1	Upakovka
DEVC_1	910a620eae414de895296b59f749eac6	1
DEVC_2	910a620eae414de895296b59f749eac6	1
DEVC_3	910a620eae414de895296b59f749eac6	1
DEVC_4	910a620eae414de895296b59f749eac6	1
DEVC_5	910a620eae414de895296b59f749eac6	1
DEVC_6	910a620eae414de895296b59f749eac6	1
DEVC_7	910a620eae414de895296b59f749eac6	1
DEVC_8	910a620eae414de895296b59f749eac6	1
DEVC_9	910a620eae414de895296b59f749eac6	1
DEVC_10	910a620eae414de895296b59f749eac6	1
DEVC_11	910a620eae414de895296b59f749eac6	1
DEVC_12	910a620eae414de895296b59f749eac6	1
DEVC_13	910a620eae414de895296b59f749eac6	1
DEVC_14	910a620eae414de895296b59f749eac6	1
DEVC_15	910a620eae414de895296b59f749eac6	1
DEVC_16	910a620eae414de895296b59f749eac6	2
DEVC_17	910a620eae414de895296b59f749eac6	2
DEVC_18	910a620eae414de895296b59f749eac6	2
DEVC_19	910a620eae414de895296b59f749eac6	2
DEVC_20	910a620eae414de895296b59f749eac6	2
DEVC_21	910a620eae414de895296b59f749eac6	2
DEVC_22	910a620eae414de895296b59f749eac6	2
DEVC_23	910a620eae414de895296b59f749eac6	2
DEVC_24	910a620eae414de895296b59f749eac6	2
DEVC_25	910a620eae414de895296b59f749eac6	2
DEVC_26	910a620eae414de895296b59f749eac6	2
DEVC_27	910a620eae414de895296b59f749eac6	2
DEVC_28	910a620eae414de895296b59f749eac6	2
DEVC_29	910a620eae414de895296b59f749eac6	2
DEVC_30	910a620eae414de895296b59f749eac6	2
DEVC_31	eefcb826e0264bbc99cca18ca59284cb	1
DEVC_32	eefcb826e0264bbc99cca18ca59284cb	1
DEVC_33	eefcb826e0264bbc99cca18ca59284cb	1
DEVC_34	eefcb826e0264bbc99cca18ca59284cb	1
DEVC_35	eefcb826e0264bbc99cca18ca59284cb	1
DEVC_36	eefcb826e0264bbc99cca18ca59284cb	1
DEVC_37	eefcb826e0264bbc99cca18ca59284cb	1
DEVC_38	eefcb826e0264bbc99cca18ca59284cb	1
DEVC_39	eefcb826e0264bbc99cca18ca59284cb	1
DEVC_40	eefcb826e0264bbc99cca18ca59284cb	1
DEVC_41	eefcb826e0264bbc99cca18ca59284cb	1
DEVC_42	eefcb826e0264bbc99cca18ca59284cb	1
DEVC_43	eefcb826e0264bbc99cca18ca59284cb	1
DEVC_44	eefcb826e0264bbc99cca18ca59284cb	1
DEVC_45	eefcb826e0264bbc99cca18ca59284cb	1
DEVC_46	eefcb826e0264bbc99cca18ca59284cb	2
DEVC_47	eefcb826e0264bbc99cca18ca59284cb	2
DEVC_48	eefcb826e0264bbc99cca18ca59284cb	2
DEVC_49	eefcb826e0264bbc99cca18ca59284cb	2
DEVC_50	eefcb826e0264bbc99cca18ca59284cb	2
DEVC_51	eefcb826e0264bbc99cca18ca59284cb	2
DEVC_52	eefcb826e0264bbc99cca18ca59284cb	2
DEVC_53	eefcb826e0264bbc99cca18ca59284cb	2
DEVC_54	eefcb826e0264bbc99cca18ca59284cb	2
DEVC_55	eefcb826e0264bbc99cca18ca59284cb	2
DEVC_56	eefcb826e0264bbc99cca18ca59284cb	2
DEVC_57	eefcb826e0264bbc99cca18ca59284cb	2
DEVC_58	eefcb826e0264bbc99cca18ca59284cb	2
DEVC_59	eefcb826e0264bbc99cca18ca59284cb	2
DEVC_60	eefcb826e0264bbc99cca18ca59284cb	2
DEVC_61	1ca84c18502e45e89820bb5c4bf86fdd	1
DEVC_62	1ca84c18502e45e89820bb5c4bf86fdd	1
DEVC_63	1ca84c18502e45e89820bb5c4bf86fdd	1
DEVC_64	1ca84c18502e45e89820bb5c4bf86fdd	1
DEVC_65	1ca84c18502e45e89820bb5c4bf86fdd	1
DEVC_66	1ca84c18502e45e89820bb5c4bf86fdd	1
DEVC_67	1ca84c18502e45e89820bb5c4bf86fdd	1
DEVC_68	1ca84c18502e45e89820bb5c4bf86fdd	1
DEVC_69	1ca84c18502e45e89820bb5c4bf86fdd	1
DEVC_70	1ca84c18502e45e89820bb5c4bf86fdd	1
DEVC_71	1ca84c18502e45e89820bb5c4bf86fdd	1
DEVC_72	1ca84c18502e45e89820bb5c4bf86fdd	1
DEVC_73	1ca84c18502e45e89820bb5c4bf86fdd	1
DEVC_74	1ca84c18502e45e89820bb5c4bf86fdd	1
DEVC_75	1ca84c18502e45e89820bb5c4bf86fdd	1
DEVC_76	1ca84c18502e45e89820bb5c4bf86fdd	2
DEVC_77	1ca84c18502e45e89820bb5c4bf86fdd	2
DEVC_78	1ca84c18502e45e89820bb5c4bf86fdd	2
DEVC_79	1ca84c18502e45e89820bb5c4bf86fdd	2
DEVC_80	1ca84c18502e45e89820bb5c4bf86fdd	2
DEVC_81	1ca84c18502e45e89820bb5c4bf86fdd	2
DEVC_82	1ca84c18502e45e89820bb5c4bf86fdd	2
DEVC_83	1ca84c18502e45e89820bb5c4bf86fdd	2
DEVC_84	1ca84c18502e45e89820bb5c4bf86fdd	2
DEVC_85	1ca84c18502e45e89820bb5c4bf86fdd	2
DEVC_86	1ca84c18502e45e89820bb5c4bf86fdd	2
DEVC_87	1ca84c18502e45e89820bb5c4bf86fdd	2
DEVC_88	1ca84c18502e45e89820bb5c4bf86fdd	2
DEVC_89	1ca84c18502e45e89820bb5c4bf86fdd	2
DEVC_90	1ca84c18502e45e89820bb5c4bf86fdd	2
DEVC_91	01fce293cf2148778ea6fb0a63757cb8	1
DEVC_92	01fce293cf2148778ea6fb0a63757cb8	1
DEVC_93	01fce293cf2148778ea6fb0a63757cb8	1
DEVC_94	01fce293cf2148778ea6fb0a63757cb8	1
DEVC_95	01fce293cf2148778ea6fb0a63757cb8	1
DEVC_96	01fce293cf2148778ea6fb0a63757cb8	1
DEVC_97	01fce293cf2148778ea6fb0a63757cb8	1
DEVC_98	01fce293cf2148778ea6fb0a63757cb8	1
DEVC_99	01fce293cf2148778ea6fb0a63757cb8	1
DEVC_100	01fce293cf2148778ea6fb0a63757cb8	1
DEVC_101	01fce293cf2148778ea6fb0a63757cb8	1
DEVC_102	01fce293cf2148778ea6fb0a63757cb8	1
DEVC_103	01fce293cf2148778ea6fb0a63757cb8	1
DEVC_104	01fce293cf2148778ea6fb0a63757cb8	1
DEVC_105	01fce293cf2148778ea6fb0a63757cb8	1
DEVC_106	01fce293cf2148778ea6fb0a63757cb8	2
DEVC_107	01fce293cf2148778ea6fb0a63757cb8	2
DEVC_108	01fce293cf2148778ea6fb0a63757cb8	2
DEVC_109	01fce293cf2148778ea6fb0a63757cb8	2
DEVC_110	01fce293cf2148778ea6fb0a63757cb8	2
DEVC_111	01fce293cf2148778ea6fb0a63757cb8	2
DEVC_112	01fce293cf2148778ea6fb0a63757cb8	2
DEVC_113	01fce293cf2148778ea6fb0a63757cb8	2
DEVC_114	01fce293cf2148778ea6fb0a63757cb8	2
DEVC_115	01fce293cf2148778ea6fb0a63757cb8	2
DEVC_116	01fce293cf2148778ea6fb0a63757cb8	2
DEVC_117	01fce293cf2148778ea6fb0a63757cb8	2
DEVC_118	01fce293cf2148778ea6fb0a63757cb8	2
DEVC_119	01fce293cf2148778ea6fb0a63757cb8	2
DEVC_120	01fce293cf2148778ea6fb0a63757cb8	2
DEVC_121	c144a4dad873422993a2418a5be8ad35	1
DEVC_122	c144a4dad873422993a2418a5be8ad35	1
DEVC_123	c144a4dad873422993a2418a5be8ad35	1
DEVC_124	c144a4dad873422993a2418a5be8ad35	1
DEVC_125	c144a4dad873422993a2418a5be8ad35	1
DEVC_126	c144a4dad873422993a2418a5be8ad35	1
DEVC_127	c144a4dad873422993a2418a5be8ad35	1
DEVC_128	c144a4dad873422993a2418a5be8ad35	1
DEVC_129	c144a4dad873422993a2418a5be8ad35	1
DEVC_130	c144a4dad873422993a2418a5be8ad35	1
DEVC_131	c144a4dad873422993a2418a5be8ad35	1
DEVC_132	c144a4dad873422993a2418a5be8ad35	1
DEVC_133	c144a4dad873422993a2418a5be8ad35	1
DEVC_134	c144a4dad873422993a2418a5be8ad35	1
DEVC_135	c144a4dad873422993a2418a5be8ad35	1
DEVC_136	c144a4dad873422993a2418a5be8ad35	2
DEVC_137	c144a4dad873422993a2418a5be8ad35	2
DEVC_138	c144a4dad873422993a2418a5be8ad35	2
DEVC_139	c144a4dad873422993a2418a5be8ad35	2
DEVC_140	c144a4dad873422993a2418a5be8ad35	2
DEVC_141	c144a4dad873422993a2418a5be8ad35	2
DEVC_142	c144a4dad873422993a2418a5be8ad35	2
DEVC_143	c144a4dad873422993a2418a5be8ad35	2
DEVC_144	c144a4dad873422993a2418a5be8ad35	2
DEVC_145	c144a4dad873422993a2418a5be8ad35	2
DEVC_146	c144a4dad873422993a2418a5be8ad35	2
DEVC_147	c144a4dad873422993a2418a5be8ad35	2
DEVC_148	c144a4dad873422993a2418a5be8ad35	2
DEVC_149	c144a4dad873422993a2418a5be8ad35	2
DEVC_150	c144a4dad873422993a2418a5be8ad35	2
DEVC_151	f351afd7ae984f4191134d6a99e4267f	1
DEVC_152	f351afd7ae984f4191134d6a99e4267f	1
DEVC_153	f351afd7ae984f4191134d6a99e4267f	1
DEVC_154	f351afd7ae984f4191134d6a99e4267f	1
DEVC_155	f351afd7ae984f4191134d6a99e4267f	1
DEVC_156	f351afd7ae984f4191134d6a99e4267f	1
DEVC_157	f351afd7ae984f4191134d6a99e4267f	1
DEVC_158	f351afd7ae984f4191134d6a99e4267f	1
DEVC_159	f351afd7ae984f4191134d6a99e4267f	1
DEVC_160	f351afd7ae984f4191134d6a99e4267f	1
DEVC_161	f351afd7ae984f4191134d6a99e4267f	1
DEVC_162	f351afd7ae984f4191134d6a99e4267f	1
DEVC_163	f351afd7ae984f4191134d6a99e4267f	1
DEVC_164	f351afd7ae984f4191134d6a99e4267f	1
DEVC_165	f351afd7ae984f4191134d6a99e4267f	1
DEVC_166	f351afd7ae984f4191134d6a99e4267f	2
DEVC_167	f351afd7ae984f4191134d6a99e4267f	2
DEVC_168	f351afd7ae984f4191134d6a99e4267f	2
DEVC_169	f351afd7ae984f4191134d6a99e4267f	2
DEVC_170	f351afd7ae984f4191134d6a99e4267f	2
DEVC_171	f351afd7ae984f4191134d6a99e4267f	2
DEVC_172	f351afd7ae984f4191134d6a99e4267f	2
DEVC_173	f351afd7ae984f4191134d6a99e4267f	2
DEVC_174	f351afd7ae984f4191134d6a99e4267f	2
DEVC_175	f351afd7ae984f4191134d6a99e4267f	2
DEVC_176	f351afd7ae984f4191134d6a99e4267f	2
DEVC_177	f351afd7ae984f4191134d6a99e4267f	2
DEVC_178	f351afd7ae984f4191134d6a99e4267f	2
DEVC_179	f351afd7ae984f4191134d6a99e4267f	2
DEVC_180	f351afd7ae984f4191134d6a99e4267f	2
DEVC_181	08030babb7f54e4e8538461bb4a02eeb	1
DEVC_182	08030babb7f54e4e8538461bb4a02eeb	1
DEVC_183	08030babb7f54e4e8538461bb4a02eeb	1
DEVC_184	08030babb7f54e4e8538461bb4a02eeb	1
DEVC_185	08030babb7f54e4e8538461bb4a02eeb	1
DEVC_186	08030babb7f54e4e8538461bb4a02eeb	1
DEVC_187	08030babb7f54e4e8538461bb4a02eeb	1
DEVC_188	08030babb7f54e4e8538461bb4a02eeb	1
DEVC_189	08030babb7f54e4e8538461bb4a02eeb	1
DEVC_190	08030babb7f54e4e8538461bb4a02eeb	1
DEVC_191	08030babb7f54e4e8538461bb4a02eeb	1
DEVC_192	08030babb7f54e4e8538461bb4a02eeb	1
DEVC_193	08030babb7f54e4e8538461bb4a02eeb	1
DEVC_194	08030babb7f54e4e8538461bb4a02eeb	1
DEVC_195	08030babb7f54e4e8538461bb4a02eeb	1
DEVC_196	08030babb7f54e4e8538461bb4a02eeb	2
DEVC_197	08030babb7f54e4e8538461bb4a02eeb	2
DEVC_198	08030babb7f54e4e8538461bb4a02eeb	2
DEVC_199	08030babb7f54e4e8538461bb4a02eeb	2
DEVC_200	08030babb7f54e4e8538461bb4a02eeb	2
DEVC_201	08030babb7f54e4e8538461bb4a02eeb	2
DEVC_202	08030babb7f54e4e8538461bb4a02eeb	2
DEVC_203	08030babb7f54e4e8538461bb4a02eeb	2
DEVC_204	08030babb7f54e4e8538461bb4a02eeb	2
DEVC_205	08030babb7f54e4e8538461bb4a02eeb	2
DEVC_206	08030babb7f54e4e8538461bb4a02eeb	2
DEVC_207	08030babb7f54e4e8538461bb4a02eeb	2
DEVC_208	08030babb7f54e4e8538461bb4a02eeb	2
DEVC_209	08030babb7f54e4e8538461bb4a02eeb	2
DEVC_210	08030babb7f54e4e8538461bb4a02eeb	2
DEVC_211	8c87fbc985294fbdae442fd9416b4a2c	1
DEVC_212	8c87fbc985294fbdae442fd9416b4a2c	1
DEVC_213	8c87fbc985294fbdae442fd9416b4a2c	1
DEVC_214	8c87fbc985294fbdae442fd9416b4a2c	1
DEVC_215	8c87fbc985294fbdae442fd9416b4a2c	1
DEVC_216	8c87fbc985294fbdae442fd9416b4a2c	1
DEVC_217	8c87fbc985294fbdae442fd9416b4a2c	1
DEVC_218	8c87fbc985294fbdae442fd9416b4a2c	1
DEVC_219	8c87fbc985294fbdae442fd9416b4a2c	1
DEVC_220	8c87fbc985294fbdae442fd9416b4a2c	1
DEVC_221	8c87fbc985294fbdae442fd9416b4a2c	1
DEVC_222	8c87fbc985294fbdae442fd9416b4a2c	1
DEVC_223	8c87fbc985294fbdae442fd9416b4a2c	1
DEVC_224	8c87fbc985294fbdae442fd9416b4a2c	1
DEVC_225	8c87fbc985294fbdae442fd9416b4a2c	1
DEVC_226	8c87fbc985294fbdae442fd9416b4a2c	2
DEVC_227	8c87fbc985294fbdae442fd9416b4a2c	2
DEVC_228	8c87fbc985294fbdae442fd9416b4a2c	2
DEVC_229	8c87fbc985294fbdae442fd9416b4a2c	2
DEVC_230	8c87fbc985294fbdae442fd9416b4a2c	2
DEVC_231	8c87fbc985294fbdae442fd9416b4a2c	2
DEVC_232	8c87fbc985294fbdae442fd9416b4a2c	2
DEVC_233	8c87fbc985294fbdae442fd9416b4a2c	2
DEVC_234	8c87fbc985294fbdae442fd9416b4a2c	2
DEVC_235	8c87fbc985294fbdae442fd9416b4a2c	2
DEVC_236	8c87fbc985294fbdae442fd9416b4a2c	2
DEVC_237	8c87fbc985294fbdae442fd9416b4a2c	2
DEVC_238	8c87fbc985294fbdae442fd9416b4a2c	2
DEVC_239	8c87fbc985294fbdae442fd9416b4a2c	2
DEVC_240	8c87fbc985294fbdae442fd9416b4a2c	2
DEVC_241	ed3fa5b6e8a542deb0901c53e764b9f6	1
DEVC_242	ed3fa5b6e8a542deb0901c53e764b9f6	1
DEVC_243	ed3fa5b6e8a542deb0901c53e764b9f6	1
DEVC_244	ed3fa5b6e8a542deb0901c53e764b9f6	1
DEVC_245	ed3fa5b6e8a542deb0901c53e764b9f6	1
DEVC_246	ed3fa5b6e8a542deb0901c53e764b9f6	1
DEVC_247	ed3fa5b6e8a542deb0901c53e764b9f6	1
DEVC_248	ed3fa5b6e8a542deb0901c53e764b9f6	1
DEVC_249	ed3fa5b6e8a542deb0901c53e764b9f6	1
DEVC_250	ed3fa5b6e8a542deb0901c53e764b9f6	1
DEVC_251	ed3fa5b6e8a542deb0901c53e764b9f6	1
DEVC_252	ed3fa5b6e8a542deb0901c53e764b9f6	1
DEVC_253	ed3fa5b6e8a542deb0901c53e764b9f6	1
DEVC_254	ed3fa5b6e8a542deb0901c53e764b9f6	1
DEVC_255	ed3fa5b6e8a542deb0901c53e764b9f6	1
DEVC_256	ed3fa5b6e8a542deb0901c53e764b9f6	2
DEVC_257	ed3fa5b6e8a542deb0901c53e764b9f6	2
DEVC_258	ed3fa5b6e8a542deb0901c53e764b9f6	2
DEVC_259	ed3fa5b6e8a542deb0901c53e764b9f6	2
DEVC_260	ed3fa5b6e8a542deb0901c53e764b9f6	2
DEVC_261	ed3fa5b6e8a542deb0901c53e764b9f6	2
DEVC_262	ed3fa5b6e8a542deb0901c53e764b9f6	2
DEVC_263	ed3fa5b6e8a542deb0901c53e764b9f6	2
DEVC_264	ed3fa5b6e8a542deb0901c53e764b9f6	2
DEVC_265	ed3fa5b6e8a542deb0901c53e764b9f6	2
DEVC_266	ed3fa5b6e8a542deb0901c53e764b9f6	2
DEVC_267	ed3fa5b6e8a542deb0901c53e764b9f6	2
DEVC_268	ed3fa5b6e8a542deb0901c53e764b9f6	2
DEVC_269	ed3fa5b6e8a542deb0901c53e764b9f6	2
DEVC_270	ed3fa5b6e8a542deb0901c53e764b9f6	2
DEVC_271	15cb3a96905e41b3a1b54444055ef939	1
DEVC_272	15cb3a96905e41b3a1b54444055ef939	1
DEVC_273	15cb3a96905e41b3a1b54444055ef939	1
DEVC_274	15cb3a96905e41b3a1b54444055ef939	1
DEVC_275	15cb3a96905e41b3a1b54444055ef939	1
DEVC_276	15cb3a96905e41b3a1b54444055ef939	1
DEVC_277	15cb3a96905e41b3a1b54444055ef939	1
DEVC_278	15cb3a96905e41b3a1b54444055ef939	1
DEVC_279	15cb3a96905e41b3a1b54444055ef939	1
DEVC_280	15cb3a96905e41b3a1b54444055ef939	1
DEVC_281	15cb3a96905e41b3a1b54444055ef939	1
DEVC_282	15cb3a96905e41b3a1b54444055ef939	1
DEVC_283	15cb3a96905e41b3a1b54444055ef939	1
DEVC_284	15cb3a96905e41b3a1b54444055ef939	1
DEVC_285	15cb3a96905e41b3a1b54444055ef939	1
DEVC_286	15cb3a96905e41b3a1b54444055ef939	2
DEVC_287	15cb3a96905e41b3a1b54444055ef939	2
DEVC_288	15cb3a96905e41b3a1b54444055ef939	2
DEVC_289	15cb3a96905e41b3a1b54444055ef939	2
DEVC_290	15cb3a96905e41b3a1b54444055ef939	2
DEVC_291	15cb3a96905e41b3a1b54444055ef939	2
DEVC_292	15cb3a96905e41b3a1b54444055ef939	2
DEVC_293	15cb3a96905e41b3a1b54444055ef939	2
DEVC_294	15cb3a96905e41b3a1b54444055ef939	2
DEVC_295	15cb3a96905e41b3a1b54444055ef939	2
DEVC_296	15cb3a96905e41b3a1b54444055ef939	2
DEVC_297	15cb3a96905e41b3a1b54444055ef939	2
DEVC_298	15cb3a96905e41b3a1b54444055ef939	2
DEVC_299	15cb3a96905e41b3a1b54444055ef939	2
DEVC_300	15cb3a96905e41b3a1b54444055ef939	2
DEVC_301	b6e8e368bca74ed5bd9360df59e61cfd	1
DEVC_302	b6e8e368bca74ed5bd9360df59e61cfd	1
DEVC_303	b6e8e368bca74ed5bd9360df59e61cfd	1
DEVC_304	b6e8e368bca74ed5bd9360df59e61cfd	1
DEVC_305	b6e8e368bca74ed5bd9360df59e61cfd	1
DEVC_306	b6e8e368bca74ed5bd9360df59e61cfd	1
DEVC_307	b6e8e368bca74ed5bd9360df59e61cfd	1
DEVC_308	b6e8e368bca74ed5bd9360df59e61cfd	1
DEVC_309	b6e8e368bca74ed5bd9360df59e61cfd	1
DEVC_310	b6e8e368bca74ed5bd9360df59e61cfd	1
DEVC_311	b6e8e368bca74ed5bd9360df59e61cfd	1
DEVC_312	b6e8e368bca74ed5bd9360df59e61cfd	1
DEVC_313	b6e8e368bca74ed5bd9360df59e61cfd	1
DEVC_314	b6e8e368bca74ed5bd9360df59e61cfd	1
DEVC_315	b6e8e368bca74ed5bd9360df59e61cfd	1
DEVC_316	b6e8e368bca74ed5bd9360df59e61cfd	2
DEVC_317	b6e8e368bca74ed5bd9360df59e61cfd	2
DEVC_318	b6e8e368bca74ed5bd9360df59e61cfd	2
DEVC_319	b6e8e368bca74ed5bd9360df59e61cfd	2
DEVC_320	b6e8e368bca74ed5bd9360df59e61cfd	2
DEVC_321	b6e8e368bca74ed5bd9360df59e61cfd	2
DEVC_322	b6e8e368bca74ed5bd9360df59e61cfd	2
DEVC_323	b6e8e368bca74ed5bd9360df59e61cfd	2
DEVC_324	b6e8e368bca74ed5bd9360df59e61cfd	2
DEVC_325	b6e8e368bca74ed5bd9360df59e61cfd	2
DEVC_326	b6e8e368bca74ed5bd9360df59e61cfd	2
DEVC_327	b6e8e368bca74ed5bd9360df59e61cfd	2
DEVC_328	b6e8e368bca74ed5bd9360df59e61cfd	2
DEVC_329	b6e8e368bca74ed5bd9360df59e61cfd	2
DEVC_330	b6e8e368bca74ed5bd9360df59e61cfd	2
DEVC_331	35aa0f674f74483aade1dc0d44242296	1
DEVC_332	35aa0f674f74483aade1dc0d44242296	1
DEVC_333	35aa0f674f74483aade1dc0d44242296	1
DEVC_334	35aa0f674f74483aade1dc0d44242296	1
DEVC_335	35aa0f674f74483aade1dc0d44242296	1
DEVC_336	35aa0f674f74483aade1dc0d44242296	1
DEVC_337	35aa0f674f74483aade1dc0d44242296	1
DEVC_338	35aa0f674f74483aade1dc0d44242296	1
DEVC_339	35aa0f674f74483aade1dc0d44242296	1
DEVC_340	35aa0f674f74483aade1dc0d44242296	1
DEVC_341	35aa0f674f74483aade1dc0d44242296	1
DEVC_342	35aa0f674f74483aade1dc0d44242296	1
DEVC_343	35aa0f674f74483aade1dc0d44242296	1
DEVC_344	35aa0f674f74483aade1dc0d44242296	1
DEVC_345	35aa0f674f74483aade1dc0d44242296	1
DEVC_346	35aa0f674f74483aade1dc0d44242296	2
DEVC_347	35aa0f674f74483aade1dc0d44242296	2
DEVC_348	35aa0f674f74483aade1dc0d44242296	2
DEVC_349	35aa0f674f74483aade1dc0d44242296	2
DEVC_350	35aa0f674f74483aade1dc0d44242296	2
DEVC_351	35aa0f674f74483aade1dc0d44242296	2
DEVC_352	35aa0f674f74483aade1dc0d44242296	2
DEVC_353	35aa0f674f74483aade1dc0d44242296	2
DEVC_354	35aa0f674f74483aade1dc0d44242296	2
DEVC_355	35aa0f674f74483aade1dc0d44242296	2
DEVC_356	35aa0f674f74483aade1dc0d44242296	2
DEVC_357	35aa0f674f74483aade1dc0d44242296	2
DEVC_358	35aa0f674f74483aade1dc0d44242296	2
DEVC_359	35aa0f674f74483aade1dc0d44242296	2
DEVC_360	35aa0f674f74483aade1dc0d44242296	2
DEVC_361	f1b71cb2e8bb4e31ae850394bf0d8ef4	1
DEVC_362	f1b71cb2e8bb4e31ae850394bf0d8ef4	1
DEVC_363	f1b71cb2e8bb4e31ae850394bf0d8ef4	1
DEVC_364	f1b71cb2e8bb4e31ae850394bf0d8ef4	1
DEVC_365	f1b71cb2e8bb4e31ae850394bf0d8ef4	1
DEVC_366	f1b71cb2e8bb4e31ae850394bf0d8ef4	1
DEVC_367	f1b71cb2e8bb4e31ae850394bf0d8ef4	1
DEVC_368	f1b71cb2e8bb4e31ae850394bf0d8ef4	1
DEVC_369	f1b71cb2e8bb4e31ae850394bf0d8ef4	1
DEVC_370	f1b71cb2e8bb4e31ae850394bf0d8ef4	1
DEVC_371	f1b71cb2e8bb4e31ae850394bf0d8ef4	1
DEVC_372	f1b71cb2e8bb4e31ae850394bf0d8ef4	1
DEVC_373	f1b71cb2e8bb4e31ae850394bf0d8ef4	1
DEVC_374	f1b71cb2e8bb4e31ae850394bf0d8ef4	1
DEVC_375	f1b71cb2e8bb4e31ae850394bf0d8ef4	1
DEVC_376	f1b71cb2e8bb4e31ae850394bf0d8ef4	2
DEVC_377	f1b71cb2e8bb4e31ae850394bf0d8ef4	2
DEVC_378	f1b71cb2e8bb4e31ae850394bf0d8ef4	2
DEVC_379	f1b71cb2e8bb4e31ae850394bf0d8ef4	2
DEVC_380	f1b71cb2e8bb4e31ae850394bf0d8ef4	2
DEVC_381	f1b71cb2e8bb4e31ae850394bf0d8ef4	2
DEVC_382	f1b71cb2e8bb4e31ae850394bf0d8ef4	2
DEVC_383	f1b71cb2e8bb4e31ae850394bf0d8ef4	2
DEVC_384	f1b71cb2e8bb4e31ae850394bf0d8ef4	2
DEVC_385	f1b71cb2e8bb4e31ae850394bf0d8ef4	2
DEVC_386	f1b71cb2e8bb4e31ae850394bf0d8ef4	2
DEVC_387	f1b71cb2e8bb4e31ae850394bf0d8ef4	2
DEVC_388	f1b71cb2e8bb4e31ae850394bf0d8ef4	2
DEVC_389	f1b71cb2e8bb4e31ae850394bf0d8ef4	2
DEVC_390	f1b71cb2e8bb4e31ae850394bf0d8ef4	2
DEVC_391	a66ceb6500b04770bf1773b8f5d860fd	1
DEVC_392	a66ceb6500b04770bf1773b8f5d860fd	1
DEVC_393	a66ceb6500b04770bf1773b8f5d860fd	1
DEVC_394	a66ceb6500b04770bf1773b8f5d860fd	1
DEVC_395	a66ceb6500b04770bf1773b8f5d860fd	1
DEVC_396	a66ceb6500b04770bf1773b8f5d860fd	1
DEVC_397	a66ceb6500b04770bf1773b8f5d860fd	1
DEVC_398	a66ceb6500b04770bf1773b8f5d860fd	1
DEVC_399	a66ceb6500b04770bf1773b8f5d860fd	1
DEVC_400	a66ceb6500b04770bf1773b8f5d860fd	1
DEVC_401	a66ceb6500b04770bf1773b8f5d860fd	1
DEVC_402	a66ceb6500b04770bf1773b8f5d860fd	1
DEVC_403	a66ceb6500b04770bf1773b8f5d860fd	1
DEVC_404	a66ceb6500b04770bf1773b8f5d860fd	1
DEVC_405	a66ceb6500b04770bf1773b8f5d860fd	1
DEVC_406	a66ceb6500b04770bf1773b8f5d860fd	2
DEVC_407	a66ceb6500b04770bf1773b8f5d860fd	2
DEVC_408	a66ceb6500b04770bf1773b8f5d860fd	2
DEVC_409	a66ceb6500b04770bf1773b8f5d860fd	2
DEVC_410	a66ceb6500b04770bf1773b8f5d860fd	2
DEVC_411	a66ceb6500b04770bf1773b8f5d860fd	2
DEVC_412	a66ceb6500b04770bf1773b8f5d860fd	2
DEVC_413	a66ceb6500b04770bf1773b8f5d860fd	2
DEVC_414	a66ceb6500b04770bf1773b8f5d860fd	2
DEVC_415	a66ceb6500b04770bf1773b8f5d860fd	2
DEVC_416	a66ceb6500b04770bf1773b8f5d860fd	2
DEVC_417	a66ceb6500b04770bf1773b8f5d860fd	2
DEVC_418	a66ceb6500b04770bf1773b8f5d860fd	2
DEVC_419	a66ceb6500b04770bf1773b8f5d860fd	2
DEVC_420	a66ceb6500b04770bf1773b8f5d860fd	2
DEVC_421	dc4e73f9b6d74d138d1fe91fe07a9411	1
DEVC_422	dc4e73f9b6d74d138d1fe91fe07a9411	1
DEVC_423	dc4e73f9b6d74d138d1fe91fe07a9411	1
DEVC_424	dc4e73f9b6d74d138d1fe91fe07a9411	1
DEVC_425	dc4e73f9b6d74d138d1fe91fe07a9411	1
DEVC_426	dc4e73f9b6d74d138d1fe91fe07a9411	1
DEVC_427	dc4e73f9b6d74d138d1fe91fe07a9411	1
DEVC_428	dc4e73f9b6d74d138d1fe91fe07a9411	1
DEVC_429	dc4e73f9b6d74d138d1fe91fe07a9411	1
DEVC_430	dc4e73f9b6d74d138d1fe91fe07a9411	1
DEVC_431	dc4e73f9b6d74d138d1fe91fe07a9411	1
DEVC_432	dc4e73f9b6d74d138d1fe91fe07a9411	1
DEVC_433	dc4e73f9b6d74d138d1fe91fe07a9411	1
DEVC_434	dc4e73f9b6d74d138d1fe91fe07a9411	1
DEVC_435	dc4e73f9b6d74d138d1fe91fe07a9411	1
DEVC_436	dc4e73f9b6d74d138d1fe91fe07a9411	2
DEVC_437	dc4e73f9b6d74d138d1fe91fe07a9411	2
DEVC_438	dc4e73f9b6d74d138d1fe91fe07a9411	2
DEVC_439	dc4e73f9b6d74d138d1fe91fe07a9411	2
DEVC_440	dc4e73f9b6d74d138d1fe91fe07a9411	2
DEVC_441	dc4e73f9b6d74d138d1fe91fe07a9411	2
DEVC_442	dc4e73f9b6d74d138d1fe91fe07a9411	2
DEVC_443	dc4e73f9b6d74d138d1fe91fe07a9411	2
DEVC_444	dc4e73f9b6d74d138d1fe91fe07a9411	2
DEVC_445	dc4e73f9b6d74d138d1fe91fe07a9411	2
DEVC_446	dc4e73f9b6d74d138d1fe91fe07a9411	2
DEVC_447	dc4e73f9b6d74d138d1fe91fe07a9411	2
DEVC_448	dc4e73f9b6d74d138d1fe91fe07a9411	2
DEVC_449	dc4e73f9b6d74d138d1fe91fe07a9411	2
DEVC_450	dc4e73f9b6d74d138d1fe91fe07a9411	2
DEVC_451	b5b15cca4a3347aeaa3728f819f79350	1
DEVC_452	b5b15cca4a3347aeaa3728f819f79350	1
DEVC_453	b5b15cca4a3347aeaa3728f819f79350	1
DEVC_454	b5b15cca4a3347aeaa3728f819f79350	1
DEVC_455	b5b15cca4a3347aeaa3728f819f79350	1
DEVC_456	b5b15cca4a3347aeaa3728f819f79350	1
DEVC_457	b5b15cca4a3347aeaa3728f819f79350	1
DEVC_458	b5b15cca4a3347aeaa3728f819f79350	1
DEVC_459	b5b15cca4a3347aeaa3728f819f79350	1
DEVC_460	b5b15cca4a3347aeaa3728f819f79350	1
DEVC_461	b5b15cca4a3347aeaa3728f819f79350	1
DEVC_462	b5b15cca4a3347aeaa3728f819f79350	1
DEVC_463	b5b15cca4a3347aeaa3728f819f79350	1
DEVC_464	b5b15cca4a3347aeaa3728f819f79350	1
DEVC_465	b5b15cca4a3347aeaa3728f819f79350	1
DEVC_466	b5b15cca4a3347aeaa3728f819f79350	2
DEVC_467	b5b15cca4a3347aeaa3728f819f79350	2
DEVC_468	b5b15cca4a3347aeaa3728f819f79350	2
DEVC_469	b5b15cca4a3347aeaa3728f819f79350	2
DEVC_470	b5b15cca4a3347aeaa3728f819f79350	2
DEVC_471	b5b15cca4a3347aeaa3728f819f79350	2
DEVC_472	b5b15cca4a3347aeaa3728f819f79350	2
DEVC_473	b5b15cca4a3347aeaa3728f819f79350	2
DEVC_474	b5b15cca4a3347aeaa3728f819f79350	2
DEVC_475	b5b15cca4a3347aeaa3728f819f79350	2
DEVC_476	b5b15cca4a3347aeaa3728f819f79350	2
DEVC_477	b5b15cca4a3347aeaa3728f819f79350	2
DEVC_478	b5b15cca4a3347aeaa3728f819f79350	2
DEVC_479	b5b15cca4a3347aeaa3728f819f79350	2
DEVC_480	b5b15cca4a3347aeaa3728f819f79350	2
DEVC_481	e157c0d7aee9418d9cba2e1375170a0c	1
DEVC_482	e157c0d7aee9418d9cba2e1375170a0c	1
DEVC_483	e157c0d7aee9418d9cba2e1375170a0c	1
DEVC_484	e157c0d7aee9418d9cba2e1375170a0c	1
DEVC_485	e157c0d7aee9418d9cba2e1375170a0c	1
DEVC_486	e157c0d7aee9418d9cba2e1375170a0c	1
DEVC_487	e157c0d7aee9418d9cba2e1375170a0c	1
DEVC_488	e157c0d7aee9418d9cba2e1375170a0c	1
DEVC_489	e157c0d7aee9418d9cba2e1375170a0c	1
DEVC_490	e157c0d7aee9418d9cba2e1375170a0c	1
DEVC_491	e157c0d7aee9418d9cba2e1375170a0c	1
DEVC_492	e157c0d7aee9418d9cba2e1375170a0c	1
DEVC_493	e157c0d7aee9418d9cba2e1375170a0c	1
DEVC_494	e157c0d7aee9418d9cba2e1375170a0c	1
DEVC_495	e157c0d7aee9418d9cba2e1375170a0c	1
DEVC_496	e157c0d7aee9418d9cba2e1375170a0c	2
DEVC_497	e157c0d7aee9418d9cba2e1375170a0c	2
DEVC_498	e157c0d7aee9418d9cba2e1375170a0c	2
DEVC_499	e157c0d7aee9418d9cba2e1375170a0c	2
DEVC_500	e157c0d7aee9418d9cba2e1375170a0c	2
DEVC_501	e157c0d7aee9418d9cba2e1375170a0c	2
DEVC_502	e157c0d7aee9418d9cba2e1375170a0c	2
DEVC_503	e157c0d7aee9418d9cba2e1375170a0c	2
DEVC_504	e157c0d7aee9418d9cba2e1375170a0c	2
DEVC_505	e157c0d7aee9418d9cba2e1375170a0c	2
DEVC_506	e157c0d7aee9418d9cba2e1375170a0c	2
DEVC_507	e157c0d7aee9418d9cba2e1375170a0c	2
DEVC_508	e157c0d7aee9418d9cba2e1375170a0c	2
DEVC_509	e157c0d7aee9418d9cba2e1375170a0c	2
DEVC_510	e157c0d7aee9418d9cba2e1375170a0c	2
DEVC_511	2eef6fe5672a43eb9bfda5dc1b24a682	1
DEVC_512	2eef6fe5672a43eb9bfda5dc1b24a682	1
DEVC_513	2eef6fe5672a43eb9bfda5dc1b24a682	1
DEVC_514	2eef6fe5672a43eb9bfda5dc1b24a682	1
DEVC_515	2eef6fe5672a43eb9bfda5dc1b24a682	1
DEVC_516	2eef6fe5672a43eb9bfda5dc1b24a682	1
DEVC_517	2eef6fe5672a43eb9bfda5dc1b24a682	1
DEVC_518	2eef6fe5672a43eb9bfda5dc1b24a682	1
DEVC_519	2eef6fe5672a43eb9bfda5dc1b24a682	1
DEVC_520	2eef6fe5672a43eb9bfda5dc1b24a682	1
DEVC_521	2eef6fe5672a43eb9bfda5dc1b24a682	1
DEVC_522	2eef6fe5672a43eb9bfda5dc1b24a682	1
DEVC_523	2eef6fe5672a43eb9bfda5dc1b24a682	1
DEVC_524	2eef6fe5672a43eb9bfda5dc1b24a682	1
DEVC_525	2eef6fe5672a43eb9bfda5dc1b24a682	1
DEVC_526	2eef6fe5672a43eb9bfda5dc1b24a682	2
DEVC_527	2eef6fe5672a43eb9bfda5dc1b24a682	2
DEVC_528	2eef6fe5672a43eb9bfda5dc1b24a682	2
DEVC_529	2eef6fe5672a43eb9bfda5dc1b24a682	2
DEVC_530	2eef6fe5672a43eb9bfda5dc1b24a682	2
DEVC_531	2eef6fe5672a43eb9bfda5dc1b24a682	2
DEVC_532	2eef6fe5672a43eb9bfda5dc1b24a682	2
DEVC_533	2eef6fe5672a43eb9bfda5dc1b24a682	2
DEVC_534	2eef6fe5672a43eb9bfda5dc1b24a682	2
DEVC_535	2eef6fe5672a43eb9bfda5dc1b24a682	2
DEVC_536	2eef6fe5672a43eb9bfda5dc1b24a682	2
DEVC_537	2eef6fe5672a43eb9bfda5dc1b24a682	2
DEVC_538	2eef6fe5672a43eb9bfda5dc1b24a682	2
DEVC_539	2eef6fe5672a43eb9bfda5dc1b24a682	2
DEVC_540	2eef6fe5672a43eb9bfda5dc1b24a682	2
DEVC_541	d6b8f5833d6d4047862107388c03e07b	1
DEVC_542	d6b8f5833d6d4047862107388c03e07b	1
DEVC_543	d6b8f5833d6d4047862107388c03e07b	1
DEVC_544	d6b8f5833d6d4047862107388c03e07b	1
DEVC_545	d6b8f5833d6d4047862107388c03e07b	1
DEVC_546	d6b8f5833d6d4047862107388c03e07b	1
DEVC_547	d6b8f5833d6d4047862107388c03e07b	1
DEVC_548	d6b8f5833d6d4047862107388c03e07b	1
DEVC_549	d6b8f5833d6d4047862107388c03e07b	1
DEVC_550	d6b8f5833d6d4047862107388c03e07b	1
DEVC_551	d6b8f5833d6d4047862107388c03e07b	1
DEVC_552	d6b8f5833d6d4047862107388c03e07b	1
DEVC_553	d6b8f5833d6d4047862107388c03e07b	1
DEVC_554	d6b8f5833d6d4047862107388c03e07b	1
DEVC_555	d6b8f5833d6d4047862107388c03e07b	1
DEVC_556	d6b8f5833d6d4047862107388c03e07b	2
DEVC_557	d6b8f5833d6d4047862107388c03e07b	2
DEVC_558	d6b8f5833d6d4047862107388c03e07b	2
DEVC_559	d6b8f5833d6d4047862107388c03e07b	2
DEVC_560	d6b8f5833d6d4047862107388c03e07b	2
DEVC_561	d6b8f5833d6d4047862107388c03e07b	2
DEVC_562	d6b8f5833d6d4047862107388c03e07b	2
DEVC_563	d6b8f5833d6d4047862107388c03e07b	2
DEVC_564	d6b8f5833d6d4047862107388c03e07b	2
DEVC_565	d6b8f5833d6d4047862107388c03e07b	2
DEVC_566	d6b8f5833d6d4047862107388c03e07b	2
DEVC_567	d6b8f5833d6d4047862107388c03e07b	2
DEVC_568	d6b8f5833d6d4047862107388c03e07b	2
DEVC_569	d6b8f5833d6d4047862107388c03e07b	2
DEVC_570	d6b8f5833d6d4047862107388c03e07b	2
DEVC_571	1d654bf0021249c7aab467d23dc40cec	1
DEVC_572	1d654bf0021249c7aab467d23dc40cec	1
DEVC_573	1d654bf0021249c7aab467d23dc40cec	1
DEVC_574	1d654bf0021249c7aab467d23dc40cec	1
DEVC_575	1d654bf0021249c7aab467d23dc40cec	1
DEVC_576	1d654bf0021249c7aab467d23dc40cec	1
DEVC_577	1d654bf0021249c7aab467d23dc40cec	1
DEVC_578	1d654bf0021249c7aab467d23dc40cec	1
DEVC_579	1d654bf0021249c7aab467d23dc40cec	1
DEVC_580	1d654bf0021249c7aab467d23dc40cec	1
DEVC_581	1d654bf0021249c7aab467d23dc40cec	1
DEVC_582	1d654bf0021249c7aab467d23dc40cec	1
DEVC_583	1d654bf0021249c7aab467d23dc40cec	1
DEVC_584	1d654bf0021249c7aab467d23dc40cec	1
DEVC_585	1d654bf0021249c7aab467d23dc40cec	1
DEVC_586	1d654bf0021249c7aab467d23dc40cec	2
DEVC_587	1d654bf0021249c7aab467d23dc40cec	2
DEVC_588	1d654bf0021249c7aab467d23dc40cec	2
DEVC_589	1d654bf0021249c7aab467d23dc40cec	2
DEVC_590	1d654bf0021249c7aab467d23dc40cec	2
DEVC_591	1d654bf0021249c7aab467d23dc40cec	2
DEVC_592	1d654bf0021249c7aab467d23dc40cec	2
DEVC_593	1d654bf0021249c7aab467d23dc40cec	2
DEVC_594	1d654bf0021249c7aab467d23dc40cec	2
DEVC_595	1d654bf0021249c7aab467d23dc40cec	2
DEVC_596	1d654bf0021249c7aab467d23dc40cec	2
DEVC_597	1d654bf0021249c7aab467d23dc40cec	2
DEVC_598	1d654bf0021249c7aab467d23dc40cec	2
DEVC_599	1d654bf0021249c7aab467d23dc40cec	2
DEVC_600	1d654bf0021249c7aab467d23dc40cec	2
DEVC_601	8d0935dd48c747fd80b211f3f84315f7	1
DEVC_602	8d0935dd48c747fd80b211f3f84315f7	1
DEVC_603	8d0935dd48c747fd80b211f3f84315f7	1
DEVC_604	8d0935dd48c747fd80b211f3f84315f7	1
DEVC_605	8d0935dd48c747fd80b211f3f84315f7	1
DEVC_606	8d0935dd48c747fd80b211f3f84315f7	1
DEVC_607	8d0935dd48c747fd80b211f3f84315f7	1
DEVC_608	8d0935dd48c747fd80b211f3f84315f7	1
DEVC_609	8d0935dd48c747fd80b211f3f84315f7	1
DEVC_610	8d0935dd48c747fd80b211f3f84315f7	1
DEVC_611	8d0935dd48c747fd80b211f3f84315f7	1
DEVC_612	8d0935dd48c747fd80b211f3f84315f7	1
DEVC_613	8d0935dd48c747fd80b211f3f84315f7	1
DEVC_614	8d0935dd48c747fd80b211f3f84315f7	1
DEVC_615	8d0935dd48c747fd80b211f3f84315f7	1
DEVC_616	8d0935dd48c747fd80b211f3f84315f7	2
DEVC_617	8d0935dd48c747fd80b211f3f84315f7	2
DEVC_618	8d0935dd48c747fd80b211f3f84315f7	2
DEVC_619	8d0935dd48c747fd80b211f3f84315f7	2
DEVC_620	8d0935dd48c747fd80b211f3f84315f7	2
DEVC_621	8d0935dd48c747fd80b211f3f84315f7	2
DEVC_622	8d0935dd48c747fd80b211f3f84315f7	2
DEVC_623	8d0935dd48c747fd80b211f3f84315f7	2
DEVC_624	8d0935dd48c747fd80b211f3f84315f7	2
DEVC_625	8d0935dd48c747fd80b211f3f84315f7	2
DEVC_626	8d0935dd48c747fd80b211f3f84315f7	2
DEVC_627	8d0935dd48c747fd80b211f3f84315f7	2
DEVC_628	8d0935dd48c747fd80b211f3f84315f7	2
DEVC_629	8d0935dd48c747fd80b211f3f84315f7	2
DEVC_630	8d0935dd48c747fd80b211f3f84315f7	2
DEVC_631	96fc68bcbac6496f93a15f517f63475f	1
DEVC_632	96fc68bcbac6496f93a15f517f63475f	1
DEVC_633	96fc68bcbac6496f93a15f517f63475f	1
DEVC_634	96fc68bcbac6496f93a15f517f63475f	1
DEVC_635	96fc68bcbac6496f93a15f517f63475f	1
DEVC_636	96fc68bcbac6496f93a15f517f63475f	1
DEVC_637	96fc68bcbac6496f93a15f517f63475f	1
DEVC_638	96fc68bcbac6496f93a15f517f63475f	1
DEVC_639	96fc68bcbac6496f93a15f517f63475f	1
DEVC_640	96fc68bcbac6496f93a15f517f63475f	1
DEVC_641	96fc68bcbac6496f93a15f517f63475f	1
DEVC_642	96fc68bcbac6496f93a15f517f63475f	1
DEVC_643	96fc68bcbac6496f93a15f517f63475f	1
DEVC_644	96fc68bcbac6496f93a15f517f63475f	1
DEVC_645	96fc68bcbac6496f93a15f517f63475f	1
DEVC_646	96fc68bcbac6496f93a15f517f63475f	2
DEVC_647	96fc68bcbac6496f93a15f517f63475f	2
DEVC_648	96fc68bcbac6496f93a15f517f63475f	2
DEVC_649	96fc68bcbac6496f93a15f517f63475f	2
DEVC_650	96fc68bcbac6496f93a15f517f63475f	2
DEVC_651	96fc68bcbac6496f93a15f517f63475f	2
DEVC_652	96fc68bcbac6496f93a15f517f63475f	2
DEVC_653	96fc68bcbac6496f93a15f517f63475f	2
DEVC_654	96fc68bcbac6496f93a15f517f63475f	2
DEVC_655	96fc68bcbac6496f93a15f517f63475f	2
DEVC_656	96fc68bcbac6496f93a15f517f63475f	2
DEVC_657	96fc68bcbac6496f93a15f517f63475f	2
DEVC_658	96fc68bcbac6496f93a15f517f63475f	2
DEVC_659	96fc68bcbac6496f93a15f517f63475f	2
DEVC_660	96fc68bcbac6496f93a15f517f63475f	2
DEVC_661	9d55a4b13881432da6703ae7a107ea1a	1
DEVC_662	9d55a4b13881432da6703ae7a107ea1a	1
DEVC_663	9d55a4b13881432da6703ae7a107ea1a	1
DEVC_664	9d55a4b13881432da6703ae7a107ea1a	1
DEVC_665	9d55a4b13881432da6703ae7a107ea1a	1
DEVC_666	9d55a4b13881432da6703ae7a107ea1a	1
DEVC_667	9d55a4b13881432da6703ae7a107ea1a	1
DEVC_668	9d55a4b13881432da6703ae7a107ea1a	1
DEVC_669	9d55a4b13881432da6703ae7a107ea1a	1
DEVC_670	9d55a4b13881432da6703ae7a107ea1a	1
DEVC_671	9d55a4b13881432da6703ae7a107ea1a	1
DEVC_672	9d55a4b13881432da6703ae7a107ea1a	1
DEVC_673	9d55a4b13881432da6703ae7a107ea1a	1
DEVC_674	9d55a4b13881432da6703ae7a107ea1a	1
DEVC_675	9d55a4b13881432da6703ae7a107ea1a	1
DEVC_676	9d55a4b13881432da6703ae7a107ea1a	2
DEVC_677	9d55a4b13881432da6703ae7a107ea1a	2
DEVC_678	9d55a4b13881432da6703ae7a107ea1a	2
DEVC_679	9d55a4b13881432da6703ae7a107ea1a	2
DEVC_680	9d55a4b13881432da6703ae7a107ea1a	2
DEVC_681	9d55a4b13881432da6703ae7a107ea1a	2
DEVC_682	9d55a4b13881432da6703ae7a107ea1a	2
DEVC_683	9d55a4b13881432da6703ae7a107ea1a	2
DEVC_684	9d55a4b13881432da6703ae7a107ea1a	2
DEVC_685	9d55a4b13881432da6703ae7a107ea1a	2
DEVC_686	9d55a4b13881432da6703ae7a107ea1a	2
DEVC_687	9d55a4b13881432da6703ae7a107ea1a	2
DEVC_688	9d55a4b13881432da6703ae7a107ea1a	2
DEVC_689	9d55a4b13881432da6703ae7a107ea1a	2
DEVC_690	9d55a4b13881432da6703ae7a107ea1a	2
DEVC_691	9d55a4b13881432da6703ae7a107ea1a	3
DEVC_692	9d55a4b13881432da6703ae7a107ea1a	3
DEVC_693	9d55a4b13881432da6703ae7a107ea1a	3
DEVC_694	9d55a4b13881432da6703ae7a107ea1a	3
DEVC_695	9d55a4b13881432da6703ae7a107ea1a	3
DEVC_696	9d55a4b13881432da6703ae7a107ea1a	3
DEVC_697	9d55a4b13881432da6703ae7a107ea1a	3
DEVC_698	9d55a4b13881432da6703ae7a107ea1a	3
DEVC_699	9d55a4b13881432da6703ae7a107ea1a	3
DEVC_700	9d55a4b13881432da6703ae7a107ea1a	3
DEVC_701	9d55a4b13881432da6703ae7a107ea1a	3
DEVC_702	9d55a4b13881432da6703ae7a107ea1a	3
DEVC_703	9d55a4b13881432da6703ae7a107ea1a	3
DEVC_704	9d55a4b13881432da6703ae7a107ea1a	3
DEVC_705	9d55a4b13881432da6703ae7a107ea1a	3
DEVC_706	9d55a4b13881432da6703ae7a107ea1a	4
DEVC_707	9d55a4b13881432da6703ae7a107ea1a	4
DEVC_708	9d55a4b13881432da6703ae7a107ea1a	4
DEVC_709	9d55a4b13881432da6703ae7a107ea1a	4
DEVC_710	9d55a4b13881432da6703ae7a107ea1a	4
DEVC_711	9d55a4b13881432da6703ae7a107ea1a	4
DEVC_712	9d55a4b13881432da6703ae7a107ea1a	4
DEVC_713	9d55a4b13881432da6703ae7a107ea1a	4
DEVC_714	9d55a4b13881432da6703ae7a107ea1a	4
DEVC_715	9d55a4b13881432da6703ae7a107ea1a	4
DEVC_716	9d55a4b13881432da6703ae7a107ea1a	4
DEVC_717	9d55a4b13881432da6703ae7a107ea1a	4
DEVC_718	9d55a4b13881432da6703ae7a107ea1a	4
DEVC_719	9d55a4b13881432da6703ae7a107ea1a	4
DEVC_720	9d55a4b13881432da6703ae7a107ea1a	4
DEVC_721	9d55a4b13881432da6703ae7a107ea1a	5
DEVC_722	9d55a4b13881432da6703ae7a107ea1a	5
DEVC_723	9d55a4b13881432da6703ae7a107ea1a	5
DEVC_724	9d55a4b13881432da6703ae7a107ea1a	5
DEVC_725	9d55a4b13881432da6703ae7a107ea1a	5
DEVC_726	9d55a4b13881432da6703ae7a107ea1a	5
DEVC_727	9d55a4b13881432da6703ae7a107ea1a	5
DEVC_728	9d55a4b13881432da6703ae7a107ea1a	5
DEVC_729	9d55a4b13881432da6703ae7a107ea1a	5
DEVC_730	9d55a4b13881432da6703ae7a107ea1a	5
DEVC_731	9d55a4b13881432da6703ae7a107ea1a	5
DEVC_732	9d55a4b13881432da6703ae7a107ea1a	5
DEVC_733	9d55a4b13881432da6703ae7a107ea1a	5
DEVC_734	9d55a4b13881432da6703ae7a107ea1a	5
DEVC_735	9d55a4b13881432da6703ae7a107ea1a	5
DEVC_736	9d55a4b13881432da6703ae7a107ea1a	6
DEVC_737	9d55a4b13881432da6703ae7a107ea1a	6
DEVC_738	9d55a4b13881432da6703ae7a107ea1a	6
DEVC_739	9d55a4b13881432da6703ae7a107ea1a	6
DEVC_740	9d55a4b13881432da6703ae7a107ea1a	6
DEVC_741	9d55a4b13881432da6703ae7a107ea1a	6
DEVC_742	9d55a4b13881432da6703ae7a107ea1a	6
DEVC_743	9d55a4b13881432da6703ae7a107ea1a	6
DEVC_744	9d55a4b13881432da6703ae7a107ea1a	6
DEVC_745	9d55a4b13881432da6703ae7a107ea1a	6
DEVC_746	9d55a4b13881432da6703ae7a107ea1a	6
DEVC_747	9d55a4b13881432da6703ae7a107ea1a	6
DEVC_748	9d55a4b13881432da6703ae7a107ea1a	6
DEVC_749	9d55a4b13881432da6703ae7a107ea1a	6
DEVC_750	9d55a4b13881432da6703ae7a107ea1a	6
DEVC_751	9d55a4b13881432da6703ae7a107ea1a	7
DEVC_752	9d55a4b13881432da6703ae7a107ea1a	7
DEVC_753	9d55a4b13881432da6703ae7a107ea1a	7
DEVC_754	9d55a4b13881432da6703ae7a107ea1a	7
DEVC_755	9d55a4b13881432da6703ae7a107ea1a	7
DEVC_756	9d55a4b13881432da6703ae7a107ea1a	7
DEVC_757	9d55a4b13881432da6703ae7a107ea1a	7
DEVC_758	9d55a4b13881432da6703ae7a107ea1a	7
DEVC_759	9d55a4b13881432da6703ae7a107ea1a	7
DEVC_760	9d55a4b13881432da6703ae7a107ea1a	7
DEVC_761	9d55a4b13881432da6703ae7a107ea1a	7
DEVC_762	9d55a4b13881432da6703ae7a107ea1a	7
DEVC_763	9d55a4b13881432da6703ae7a107ea1a	7
DEVC_764	9d55a4b13881432da6703ae7a107ea1a	7
DEVC_765	9d55a4b13881432da6703ae7a107ea1a	7
DEVC_766	9d55a4b13881432da6703ae7a107ea1a	8
DEVC_767	9d55a4b13881432da6703ae7a107ea1a	8
DEVC_768	9d55a4b13881432da6703ae7a107ea1a	8
DEVC_769	9d55a4b13881432da6703ae7a107ea1a	8
DEVC_770	9d55a4b13881432da6703ae7a107ea1a	8
DEVC_771	9d55a4b13881432da6703ae7a107ea1a	8
DEVC_772	9d55a4b13881432da6703ae7a107ea1a	8
DEVC_773	9d55a4b13881432da6703ae7a107ea1a	8
DEVC_774	9d55a4b13881432da6703ae7a107ea1a	8
DEVC_775	9d55a4b13881432da6703ae7a107ea1a	8
DEVC_776	9d55a4b13881432da6703ae7a107ea1a	8
DEVC_777	9d55a4b13881432da6703ae7a107ea1a	8
DEVC_778	9d55a4b13881432da6703ae7a107ea1a	8
DEVC_779	9d55a4b13881432da6703ae7a107ea1a	8
DEVC_780	9d55a4b13881432da6703ae7a107ea1a	8
DEVC_781	f0e0d93bc18948bdb4eb0eaa18ae3317	1
DEVC_782	f0e0d93bc18948bdb4eb0eaa18ae3317	1
DEVC_783	f0e0d93bc18948bdb4eb0eaa18ae3317	1
DEVC_784	f0e0d93bc18948bdb4eb0eaa18ae3317	1
DEVC_785	f0e0d93bc18948bdb4eb0eaa18ae3317	1
DEVC_786	f0e0d93bc18948bdb4eb0eaa18ae3317	1
DEVC_787	f0e0d93bc18948bdb4eb0eaa18ae3317	1
DEVC_788	f0e0d93bc18948bdb4eb0eaa18ae3317	1
DEVC_789	f0e0d93bc18948bdb4eb0eaa18ae3317	1
DEVC_790	f0e0d93bc18948bdb4eb0eaa18ae3317	1
DEVC_791	f0e0d93bc18948bdb4eb0eaa18ae3317	1
DEVC_792	f0e0d93bc18948bdb4eb0eaa18ae3317	1
DEVC_793	f0e0d93bc18948bdb4eb0eaa18ae3317	1
DEVC_794	f0e0d93bc18948bdb4eb0eaa18ae3317	1
DEVC_795	f0e0d93bc18948bdb4eb0eaa18ae3317	1
DEVC_796	f0e0d93bc18948bdb4eb0eaa18ae3317	2
DEVC_797	f0e0d93bc18948bdb4eb0eaa18ae3317	2
DEVC_798	f0e0d93bc18948bdb4eb0eaa18ae3317	2
DEVC_799	f0e0d93bc18948bdb4eb0eaa18ae3317	2
DEVC_800	f0e0d93bc18948bdb4eb0eaa18ae3317	2
DEVC_801	f0e0d93bc18948bdb4eb0eaa18ae3317	2
DEVC_802	f0e0d93bc18948bdb4eb0eaa18ae3317	2
DEVC_803	f0e0d93bc18948bdb4eb0eaa18ae3317	2
DEVC_804	f0e0d93bc18948bdb4eb0eaa18ae3317	2
DEVC_805	f0e0d93bc18948bdb4eb0eaa18ae3317	2
DEVC_806	f0e0d93bc18948bdb4eb0eaa18ae3317	2
DEVC_807	f0e0d93bc18948bdb4eb0eaa18ae3317	2
DEVC_808	f0e0d93bc18948bdb4eb0eaa18ae3317	2
DEVC_809	f0e0d93bc18948bdb4eb0eaa18ae3317	2
DEVC_810	f0e0d93bc18948bdb4eb0eaa18ae3317	2
DEVC_811	f0e0d93bc18948bdb4eb0eaa18ae3317	3
DEVC_812	f0e0d93bc18948bdb4eb0eaa18ae3317	3
DEVC_813	f0e0d93bc18948bdb4eb0eaa18ae3317	3
DEVC_814	f0e0d93bc18948bdb4eb0eaa18ae3317	3
DEVC_815	f0e0d93bc18948bdb4eb0eaa18ae3317	3
DEVC_816	f0e0d93bc18948bdb4eb0eaa18ae3317	3
DEVC_817	f0e0d93bc18948bdb4eb0eaa18ae3317	3
DEVC_818	f0e0d93bc18948bdb4eb0eaa18ae3317	3
DEVC_819	f0e0d93bc18948bdb4eb0eaa18ae3317	3
DEVC_820	f0e0d93bc18948bdb4eb0eaa18ae3317	3
DEVC_821	f0e0d93bc18948bdb4eb0eaa18ae3317	3
DEVC_822	f0e0d93bc18948bdb4eb0eaa18ae3317	3
DEVC_823	f0e0d93bc18948bdb4eb0eaa18ae3317	3
DEVC_824	f0e0d93bc18948bdb4eb0eaa18ae3317	3
DEVC_825	f0e0d93bc18948bdb4eb0eaa18ae3317	3
DEVC_826	f0e0d93bc18948bdb4eb0eaa18ae3317	4
DEVC_827	f0e0d93bc18948bdb4eb0eaa18ae3317	4
DEVC_828	f0e0d93bc18948bdb4eb0eaa18ae3317	4
DEVC_829	f0e0d93bc18948bdb4eb0eaa18ae3317	4
DEVC_830	f0e0d93bc18948bdb4eb0eaa18ae3317	4
DEVC_831	f0e0d93bc18948bdb4eb0eaa18ae3317	4
DEVC_832	f0e0d93bc18948bdb4eb0eaa18ae3317	4
DEVC_833	f0e0d93bc18948bdb4eb0eaa18ae3317	4
DEVC_834	f0e0d93bc18948bdb4eb0eaa18ae3317	4
DEVC_835	f0e0d93bc18948bdb4eb0eaa18ae3317	4
DEVC_836	f0e0d93bc18948bdb4eb0eaa18ae3317	4
DEVC_837	f0e0d93bc18948bdb4eb0eaa18ae3317	4
DEVC_838	f0e0d93bc18948bdb4eb0eaa18ae3317	4
DEVC_839	f0e0d93bc18948bdb4eb0eaa18ae3317	4
DEVC_840	f0e0d93bc18948bdb4eb0eaa18ae3317	4
DEVC_841	f0e0d93bc18948bdb4eb0eaa18ae3317	5
DEVC_842	f0e0d93bc18948bdb4eb0eaa18ae3317	5
DEVC_843	f0e0d93bc18948bdb4eb0eaa18ae3317	5
DEVC_844	f0e0d93bc18948bdb4eb0eaa18ae3317	5
DEVC_845	f0e0d93bc18948bdb4eb0eaa18ae3317	5
DEVC_846	f0e0d93bc18948bdb4eb0eaa18ae3317	5
DEVC_847	f0e0d93bc18948bdb4eb0eaa18ae3317	5
DEVC_848	f0e0d93bc18948bdb4eb0eaa18ae3317	5
DEVC_849	f0e0d93bc18948bdb4eb0eaa18ae3317	5
DEVC_850	f0e0d93bc18948bdb4eb0eaa18ae3317	5
DEVC_851	f0e0d93bc18948bdb4eb0eaa18ae3317	5
DEVC_852	f0e0d93bc18948bdb4eb0eaa18ae3317	5
DEVC_853	f0e0d93bc18948bdb4eb0eaa18ae3317	5
DEVC_854	f0e0d93bc18948bdb4eb0eaa18ae3317	5
DEVC_855	f0e0d93bc18948bdb4eb0eaa18ae3317	5
DEVC_856	f0e0d93bc18948bdb4eb0eaa18ae3317	6
DEVC_857	f0e0d93bc18948bdb4eb0eaa18ae3317	6
DEVC_858	f0e0d93bc18948bdb4eb0eaa18ae3317	6
DEVC_859	f0e0d93bc18948bdb4eb0eaa18ae3317	6
DEVC_860	f0e0d93bc18948bdb4eb0eaa18ae3317	6
DEVC_861	f0e0d93bc18948bdb4eb0eaa18ae3317	6
DEVC_862	f0e0d93bc18948bdb4eb0eaa18ae3317	6
DEVC_863	f0e0d93bc18948bdb4eb0eaa18ae3317	6
DEVC_864	f0e0d93bc18948bdb4eb0eaa18ae3317	6
DEVC_865	f0e0d93bc18948bdb4eb0eaa18ae3317	6
DEVC_866	f0e0d93bc18948bdb4eb0eaa18ae3317	6
DEVC_867	f0e0d93bc18948bdb4eb0eaa18ae3317	6
DEVC_868	f0e0d93bc18948bdb4eb0eaa18ae3317	6
DEVC_869	f0e0d93bc18948bdb4eb0eaa18ae3317	6
DEVC_870	f0e0d93bc18948bdb4eb0eaa18ae3317	6
DEVC_871	f0e0d93bc18948bdb4eb0eaa18ae3317	7
DEVC_872	f0e0d93bc18948bdb4eb0eaa18ae3317	7
DEVC_873	f0e0d93bc18948bdb4eb0eaa18ae3317	7
DEVC_874	f0e0d93bc18948bdb4eb0eaa18ae3317	7
DEVC_875	f0e0d93bc18948bdb4eb0eaa18ae3317	7
DEVC_876	f0e0d93bc18948bdb4eb0eaa18ae3317	7
DEVC_877	f0e0d93bc18948bdb4eb0eaa18ae3317	7
DEVC_878	f0e0d93bc18948bdb4eb0eaa18ae3317	7
DEVC_879	f0e0d93bc18948bdb4eb0eaa18ae3317	7
DEVC_880	f0e0d93bc18948bdb4eb0eaa18ae3317	7
DEVC_881	f0e0d93bc18948bdb4eb0eaa18ae3317	7
DEVC_882	f0e0d93bc18948bdb4eb0eaa18ae3317	7
DEVC_883	f0e0d93bc18948bdb4eb0eaa18ae3317	7
DEVC_884	f0e0d93bc18948bdb4eb0eaa18ae3317	7
DEVC_885	f0e0d93bc18948bdb4eb0eaa18ae3317	7
DEVC_886	f0e0d93bc18948bdb4eb0eaa18ae3317	8
DEVC_887	f0e0d93bc18948bdb4eb0eaa18ae3317	8
DEVC_888	f0e0d93bc18948bdb4eb0eaa18ae3317	8
DEVC_889	f0e0d93bc18948bdb4eb0eaa18ae3317	8
DEVC_890	f0e0d93bc18948bdb4eb0eaa18ae3317	8
DEVC_891	f0e0d93bc18948bdb4eb0eaa18ae3317	8
DEVC_892	f0e0d93bc18948bdb4eb0eaa18ae3317	8
DEVC_893	f0e0d93bc18948bdb4eb0eaa18ae3317	8
DEVC_894	f0e0d93bc18948bdb4eb0eaa18ae3317	8
DEVC_895	f0e0d93bc18948bdb4eb0eaa18ae3317	8
DEVC_896	f0e0d93bc18948bdb4eb0eaa18ae3317	8
DEVC_897	f0e0d93bc18948bdb4eb0eaa18ae3317	8
DEVC_898	f0e0d93bc18948bdb4eb0eaa18ae3317	8
DEVC_899	f0e0d93bc18948bdb4eb0eaa18ae3317	8
DEVC_900	f0e0d93bc18948bdb4eb0eaa18ae3317	8
DEVC_901	d12e5956e3d4418f9758f554c9f8229b	1
DEVC_902	d12e5956e3d4418f9758f554c9f8229b	1
DEVC_903	d12e5956e3d4418f9758f554c9f8229b	1
DEVC_904	d12e5956e3d4418f9758f554c9f8229b	1
DEVC_905	d12e5956e3d4418f9758f554c9f8229b	1
DEVC_906	d12e5956e3d4418f9758f554c9f8229b	1
DEVC_907	d12e5956e3d4418f9758f554c9f8229b	1
DEVC_908	d12e5956e3d4418f9758f554c9f8229b	1
DEVC_909	d12e5956e3d4418f9758f554c9f8229b	1
DEVC_910	d12e5956e3d4418f9758f554c9f8229b	1
DEVC_911	d12e5956e3d4418f9758f554c9f8229b	1
DEVC_912	d12e5956e3d4418f9758f554c9f8229b	1
DEVC_913	d12e5956e3d4418f9758f554c9f8229b	1
DEVC_914	d12e5956e3d4418f9758f554c9f8229b	1
DEVC_915	d12e5956e3d4418f9758f554c9f8229b	1
DEVC_916	d12e5956e3d4418f9758f554c9f8229b	2
DEVC_917	d12e5956e3d4418f9758f554c9f8229b	2
DEVC_918	d12e5956e3d4418f9758f554c9f8229b	2
DEVC_919	d12e5956e3d4418f9758f554c9f8229b	2
DEVC_920	d12e5956e3d4418f9758f554c9f8229b	2
DEVC_921	d12e5956e3d4418f9758f554c9f8229b	2
DEVC_922	d12e5956e3d4418f9758f554c9f8229b	2
DEVC_923	d12e5956e3d4418f9758f554c9f8229b	2
DEVC_924	d12e5956e3d4418f9758f554c9f8229b	2
DEVC_925	d12e5956e3d4418f9758f554c9f8229b	2
DEVC_926	d12e5956e3d4418f9758f554c9f8229b	2
DEVC_927	d12e5956e3d4418f9758f554c9f8229b	2
DEVC_928	d12e5956e3d4418f9758f554c9f8229b	2
DEVC_929	d12e5956e3d4418f9758f554c9f8229b	2
DEVC_930	d12e5956e3d4418f9758f554c9f8229b	2
DEVC_931	d12e5956e3d4418f9758f554c9f8229b	3
DEVC_932	d12e5956e3d4418f9758f554c9f8229b	3
DEVC_933	d12e5956e3d4418f9758f554c9f8229b	3
DEVC_934	d12e5956e3d4418f9758f554c9f8229b	3
DEVC_935	d12e5956e3d4418f9758f554c9f8229b	3
DEVC_936	d12e5956e3d4418f9758f554c9f8229b	3
DEVC_937	d12e5956e3d4418f9758f554c9f8229b	3
DEVC_938	d12e5956e3d4418f9758f554c9f8229b	3
DEVC_939	d12e5956e3d4418f9758f554c9f8229b	3
DEVC_940	d12e5956e3d4418f9758f554c9f8229b	3
DEVC_941	d12e5956e3d4418f9758f554c9f8229b	3
DEVC_942	d12e5956e3d4418f9758f554c9f8229b	3
DEVC_943	d12e5956e3d4418f9758f554c9f8229b	3
DEVC_944	d12e5956e3d4418f9758f554c9f8229b	3
DEVC_945	d12e5956e3d4418f9758f554c9f8229b	3
DEVC_946	d12e5956e3d4418f9758f554c9f8229b	4
DEVC_947	d12e5956e3d4418f9758f554c9f8229b	4
DEVC_948	d12e5956e3d4418f9758f554c9f8229b	4
DEVC_949	d12e5956e3d4418f9758f554c9f8229b	4
DEVC_950	d12e5956e3d4418f9758f554c9f8229b	4
DEVC_951	d12e5956e3d4418f9758f554c9f8229b	4
DEVC_952	d12e5956e3d4418f9758f554c9f8229b	4
DEVC_953	d12e5956e3d4418f9758f554c9f8229b	4
DEVC_954	d12e5956e3d4418f9758f554c9f8229b	4
DEVC_955	d12e5956e3d4418f9758f554c9f8229b	4
DEVC_956	d12e5956e3d4418f9758f554c9f8229b	4
DEVC_957	d12e5956e3d4418f9758f554c9f8229b	4
DEVC_958	d12e5956e3d4418f9758f554c9f8229b	4
DEVC_959	d12e5956e3d4418f9758f554c9f8229b	4
DEVC_960	d12e5956e3d4418f9758f554c9f8229b	4
DEVC_961	d12e5956e3d4418f9758f554c9f8229b	5
DEVC_962	d12e5956e3d4418f9758f554c9f8229b	5
DEVC_963	d12e5956e3d4418f9758f554c9f8229b	5
DEVC_964	d12e5956e3d4418f9758f554c9f8229b	5
DEVC_965	d12e5956e3d4418f9758f554c9f8229b	5
DEVC_966	d12e5956e3d4418f9758f554c9f8229b	5
DEVC_967	d12e5956e3d4418f9758f554c9f8229b	5
DEVC_968	d12e5956e3d4418f9758f554c9f8229b	5
DEVC_969	d12e5956e3d4418f9758f554c9f8229b	5
DEVC_970	d12e5956e3d4418f9758f554c9f8229b	5
DEVC_971	d12e5956e3d4418f9758f554c9f8229b	5
DEVC_972	d12e5956e3d4418f9758f554c9f8229b	5
DEVC_973	d12e5956e3d4418f9758f554c9f8229b	5
DEVC_974	d12e5956e3d4418f9758f554c9f8229b	5
DEVC_975	d12e5956e3d4418f9758f554c9f8229b	5
DEVC_976	d12e5956e3d4418f9758f554c9f8229b	6
DEVC_977	d12e5956e3d4418f9758f554c9f8229b	6
DEVC_978	d12e5956e3d4418f9758f554c9f8229b	6
DEVC_979	d12e5956e3d4418f9758f554c9f8229b	6
DEVC_980	d12e5956e3d4418f9758f554c9f8229b	6
DEVC_981	d12e5956e3d4418f9758f554c9f8229b	6
DEVC_982	d12e5956e3d4418f9758f554c9f8229b	6
DEVC_983	d12e5956e3d4418f9758f554c9f8229b	6
DEVC_984	d12e5956e3d4418f9758f554c9f8229b	6
DEVC_985	d12e5956e3d4418f9758f554c9f8229b	6
DEVC_986	d12e5956e3d4418f9758f554c9f8229b	6
DEVC_987	d12e5956e3d4418f9758f554c9f8229b	6
DEVC_988	d12e5956e3d4418f9758f554c9f8229b	6
DEVC_989	d12e5956e3d4418f9758f554c9f8229b	6
DEVC_990	d12e5956e3d4418f9758f554c9f8229b	6
DEVC_991	d12e5956e3d4418f9758f554c9f8229b	7
DEVC_992	d12e5956e3d4418f9758f554c9f8229b	7
DEVC_993	d12e5956e3d4418f9758f554c9f8229b	7
DEVC_994	d12e5956e3d4418f9758f554c9f8229b	7
DEVC_995	d12e5956e3d4418f9758f554c9f8229b	7
DEVC_996	d12e5956e3d4418f9758f554c9f8229b	7
DEVC_997	d12e5956e3d4418f9758f554c9f8229b	7
DEVC_998	d12e5956e3d4418f9758f554c9f8229b	7
DEVC_999	d12e5956e3d4418f9758f554c9f8229b	7
DEVC_1000	d12e5956e3d4418f9758f554c9f8229b	7
DEVC_1001	d12e5956e3d4418f9758f554c9f8229b	7
DEVC_1002	d12e5956e3d4418f9758f554c9f8229b	7
DEVC_1003	d12e5956e3d4418f9758f554c9f8229b	7
DEVC_1004	d12e5956e3d4418f9758f554c9f8229b	7
DEVC_1005	d12e5956e3d4418f9758f554c9f8229b	7
DEVC_1006	d12e5956e3d4418f9758f554c9f8229b	8
DEVC_1007	d12e5956e3d4418f9758f554c9f8229b	8
DEVC_1008	d12e5956e3d4418f9758f554c9f8229b	8
DEVC_1009	d12e5956e3d4418f9758f554c9f8229b	8
DEVC_1010	d12e5956e3d4418f9758f554c9f8229b	8
DEVC_1011	d12e5956e3d4418f9758f554c9f8229b	8
DEVC_1012	d12e5956e3d4418f9758f554c9f8229b	8
DEVC_1013	d12e5956e3d4418f9758f554c9f8229b	8
DEVC_1014	d12e5956e3d4418f9758f554c9f8229b	8
DEVC_1015	d12e5956e3d4418f9758f554c9f8229b	8
DEVC_1016	d12e5956e3d4418f9758f554c9f8229b	8
DEVC_1017	d12e5956e3d4418f9758f554c9f8229b	8
DEVC_1018	d12e5956e3d4418f9758f554c9f8229b	8
DEVC_1019	d12e5956e3d4418f9758f554c9f8229b	8
DEVC_1020	d12e5956e3d4418f9758f554c9f8229b	8
DEVC_1021	0d24eadfb436441e9e779edc8e097ff4	1
DEVC_1022	0d24eadfb436441e9e779edc8e097ff4	1
DEVC_1023	0d24eadfb436441e9e779edc8e097ff4	1
DEVC_1024	0d24eadfb436441e9e779edc8e097ff4	1
DEVC_1025	0d24eadfb436441e9e779edc8e097ff4	1
DEVC_1026	0d24eadfb436441e9e779edc8e097ff4	1
DEVC_1027	0d24eadfb436441e9e779edc8e097ff4	1
DEVC_1028	0d24eadfb436441e9e779edc8e097ff4	1
DEVC_1029	0d24eadfb436441e9e779edc8e097ff4	1
DEVC_1030	0d24eadfb436441e9e779edc8e097ff4	1
DEVC_1031	0d24eadfb436441e9e779edc8e097ff4	1
DEVC_1032	0d24eadfb436441e9e779edc8e097ff4	1
DEVC_1033	0d24eadfb436441e9e779edc8e097ff4	1
DEVC_1034	0d24eadfb436441e9e779edc8e097ff4	1
DEVC_1035	0d24eadfb436441e9e779edc8e097ff4	1
DEVC_1036	0d24eadfb436441e9e779edc8e097ff4	2
DEVC_1037	0d24eadfb436441e9e779edc8e097ff4	2
DEVC_1038	0d24eadfb436441e9e779edc8e097ff4	2
DEVC_1039	0d24eadfb436441e9e779edc8e097ff4	2
DEVC_1040	0d24eadfb436441e9e779edc8e097ff4	2
DEVC_1041	0d24eadfb436441e9e779edc8e097ff4	2
DEVC_1042	0d24eadfb436441e9e779edc8e097ff4	2
DEVC_1043	0d24eadfb436441e9e779edc8e097ff4	2
DEVC_1044	0d24eadfb436441e9e779edc8e097ff4	2
DEVC_1045	0d24eadfb436441e9e779edc8e097ff4	2
DEVC_1046	0d24eadfb436441e9e779edc8e097ff4	2
DEVC_1047	0d24eadfb436441e9e779edc8e097ff4	2
DEVC_1048	0d24eadfb436441e9e779edc8e097ff4	2
DEVC_1049	0d24eadfb436441e9e779edc8e097ff4	2
DEVC_1050	0d24eadfb436441e9e779edc8e097ff4	2
DEVC_1051	0d24eadfb436441e9e779edc8e097ff4	3
DEVC_1052	0d24eadfb436441e9e779edc8e097ff4	3
DEVC_1053	0d24eadfb436441e9e779edc8e097ff4	3
DEVC_1054	0d24eadfb436441e9e779edc8e097ff4	3
DEVC_1055	0d24eadfb436441e9e779edc8e097ff4	3
DEVC_1056	0d24eadfb436441e9e779edc8e097ff4	3
DEVC_1057	0d24eadfb436441e9e779edc8e097ff4	3
DEVC_1058	0d24eadfb436441e9e779edc8e097ff4	3
DEVC_1059	0d24eadfb436441e9e779edc8e097ff4	3
DEVC_1060	0d24eadfb436441e9e779edc8e097ff4	3
DEVC_1061	0d24eadfb436441e9e779edc8e097ff4	3
DEVC_1062	0d24eadfb436441e9e779edc8e097ff4	3
DEVC_1063	0d24eadfb436441e9e779edc8e097ff4	3
DEVC_1064	0d24eadfb436441e9e779edc8e097ff4	3
DEVC_1065	0d24eadfb436441e9e779edc8e097ff4	3
DEVC_1066	0d24eadfb436441e9e779edc8e097ff4	4
DEVC_1067	0d24eadfb436441e9e779edc8e097ff4	4
DEVC_1068	0d24eadfb436441e9e779edc8e097ff4	4
DEVC_1069	0d24eadfb436441e9e779edc8e097ff4	4
DEVC_1070	0d24eadfb436441e9e779edc8e097ff4	4
DEVC_1071	0d24eadfb436441e9e779edc8e097ff4	4
DEVC_1072	0d24eadfb436441e9e779edc8e097ff4	4
DEVC_1073	0d24eadfb436441e9e779edc8e097ff4	4
DEVC_1074	0d24eadfb436441e9e779edc8e097ff4	4
DEVC_1075	0d24eadfb436441e9e779edc8e097ff4	4
DEVC_1076	0d24eadfb436441e9e779edc8e097ff4	4
DEVC_1077	0d24eadfb436441e9e779edc8e097ff4	4
DEVC_1078	0d24eadfb436441e9e779edc8e097ff4	4
DEVC_1079	0d24eadfb436441e9e779edc8e097ff4	4
DEVC_1080	0d24eadfb436441e9e779edc8e097ff4	4
DEVC_1081	0d24eadfb436441e9e779edc8e097ff4	5
DEVC_1082	0d24eadfb436441e9e779edc8e097ff4	5
DEVC_1083	0d24eadfb436441e9e779edc8e097ff4	5
DEVC_1084	0d24eadfb436441e9e779edc8e097ff4	5
DEVC_1085	0d24eadfb436441e9e779edc8e097ff4	5
DEVC_1086	0d24eadfb436441e9e779edc8e097ff4	5
DEVC_1087	0d24eadfb436441e9e779edc8e097ff4	5
DEVC_1088	0d24eadfb436441e9e779edc8e097ff4	5
DEVC_1089	0d24eadfb436441e9e779edc8e097ff4	5
DEVC_1090	0d24eadfb436441e9e779edc8e097ff4	5
DEVC_1091	0d24eadfb436441e9e779edc8e097ff4	5
DEVC_1092	0d24eadfb436441e9e779edc8e097ff4	5
DEVC_1093	0d24eadfb436441e9e779edc8e097ff4	5
DEVC_1094	0d24eadfb436441e9e779edc8e097ff4	5
DEVC_1095	0d24eadfb436441e9e779edc8e097ff4	5
DEVC_1096	0d24eadfb436441e9e779edc8e097ff4	6
DEVC_1097	0d24eadfb436441e9e779edc8e097ff4	6
DEVC_1098	0d24eadfb436441e9e779edc8e097ff4	6
DEVC_1099	0d24eadfb436441e9e779edc8e097ff4	6
DEVC_1100	0d24eadfb436441e9e779edc8e097ff4	6
DEVC_1101	0d24eadfb436441e9e779edc8e097ff4	6
DEVC_1102	0d24eadfb436441e9e779edc8e097ff4	6
DEVC_1103	0d24eadfb436441e9e779edc8e097ff4	6
DEVC_1104	0d24eadfb436441e9e779edc8e097ff4	6
DEVC_1105	0d24eadfb436441e9e779edc8e097ff4	6
DEVC_1106	0d24eadfb436441e9e779edc8e097ff4	6
DEVC_1107	0d24eadfb436441e9e779edc8e097ff4	6
DEVC_1108	0d24eadfb436441e9e779edc8e097ff4	6
DEVC_1109	0d24eadfb436441e9e779edc8e097ff4	6
DEVC_1110	0d24eadfb436441e9e779edc8e097ff4	6
DEVC_1111	0d24eadfb436441e9e779edc8e097ff4	7
DEVC_1112	0d24eadfb436441e9e779edc8e097ff4	7
DEVC_1113	0d24eadfb436441e9e779edc8e097ff4	7
DEVC_1114	0d24eadfb436441e9e779edc8e097ff4	7
DEVC_1115	0d24eadfb436441e9e779edc8e097ff4	7
DEVC_1116	0d24eadfb436441e9e779edc8e097ff4	7
DEVC_1117	0d24eadfb436441e9e779edc8e097ff4	7
DEVC_1118	0d24eadfb436441e9e779edc8e097ff4	7
DEVC_1119	0d24eadfb436441e9e779edc8e097ff4	7
DEVC_1120	0d24eadfb436441e9e779edc8e097ff4	7
DEVC_1121	0d24eadfb436441e9e779edc8e097ff4	7
DEVC_1122	0d24eadfb436441e9e779edc8e097ff4	7
DEVC_1123	0d24eadfb436441e9e779edc8e097ff4	7
DEVC_1124	0d24eadfb436441e9e779edc8e097ff4	7
DEVC_1125	0d24eadfb436441e9e779edc8e097ff4	7
DEVC_1126	0d24eadfb436441e9e779edc8e097ff4	8
DEVC_1127	0d24eadfb436441e9e779edc8e097ff4	8
DEVC_1128	0d24eadfb436441e9e779edc8e097ff4	8
DEVC_1129	0d24eadfb436441e9e779edc8e097ff4	8
DEVC_1130	0d24eadfb436441e9e779edc8e097ff4	8
DEVC_1131	0d24eadfb436441e9e779edc8e097ff4	8
DEVC_1132	0d24eadfb436441e9e779edc8e097ff4	8
DEVC_1133	0d24eadfb436441e9e779edc8e097ff4	8
DEVC_1134	0d24eadfb436441e9e779edc8e097ff4	8
DEVC_1135	0d24eadfb436441e9e779edc8e097ff4	8
DEVC_1136	0d24eadfb436441e9e779edc8e097ff4	8
DEVC_1137	0d24eadfb436441e9e779edc8e097ff4	8
DEVC_1138	0d24eadfb436441e9e779edc8e097ff4	8
DEVC_1139	0d24eadfb436441e9e779edc8e097ff4	8
DEVC_1140	0d24eadfb436441e9e779edc8e097ff4	8
DEVC_1141	63f32105ae304fb983f4e94af3325f35	1
DEVC_1142	63f32105ae304fb983f4e94af3325f35	1
DEVC_1143	63f32105ae304fb983f4e94af3325f35	1
DEVC_1144	63f32105ae304fb983f4e94af3325f35	1
DEVC_1145	63f32105ae304fb983f4e94af3325f35	1
DEVC_1146	63f32105ae304fb983f4e94af3325f35	1
DEVC_1147	63f32105ae304fb983f4e94af3325f35	1
DEVC_1148	63f32105ae304fb983f4e94af3325f35	1
DEVC_1149	63f32105ae304fb983f4e94af3325f35	1
DEVC_1150	63f32105ae304fb983f4e94af3325f35	1
DEVC_1151	63f32105ae304fb983f4e94af3325f35	1
DEVC_1152	63f32105ae304fb983f4e94af3325f35	1
DEVC_1153	63f32105ae304fb983f4e94af3325f35	1
DEVC_1154	63f32105ae304fb983f4e94af3325f35	1
DEVC_1155	63f32105ae304fb983f4e94af3325f35	1
DEVC_1156	63f32105ae304fb983f4e94af3325f35	2
DEVC_1157	63f32105ae304fb983f4e94af3325f35	2
DEVC_1158	63f32105ae304fb983f4e94af3325f35	2
DEVC_1159	63f32105ae304fb983f4e94af3325f35	2
DEVC_1160	63f32105ae304fb983f4e94af3325f35	2
DEVC_1161	63f32105ae304fb983f4e94af3325f35	2
DEVC_1162	63f32105ae304fb983f4e94af3325f35	2
DEVC_1163	63f32105ae304fb983f4e94af3325f35	2
DEVC_1164	63f32105ae304fb983f4e94af3325f35	2
DEVC_1165	63f32105ae304fb983f4e94af3325f35	2
DEVC_1166	63f32105ae304fb983f4e94af3325f35	2
DEVC_1167	63f32105ae304fb983f4e94af3325f35	2
DEVC_1168	63f32105ae304fb983f4e94af3325f35	2
DEVC_1169	63f32105ae304fb983f4e94af3325f35	2
DEVC_1170	63f32105ae304fb983f4e94af3325f35	2
DEVC_1171	63f32105ae304fb983f4e94af3325f35	3
DEVC_1172	63f32105ae304fb983f4e94af3325f35	3
DEVC_1173	63f32105ae304fb983f4e94af3325f35	3
DEVC_1174	63f32105ae304fb983f4e94af3325f35	3
DEVC_1175	63f32105ae304fb983f4e94af3325f35	3
DEVC_1176	63f32105ae304fb983f4e94af3325f35	3
DEVC_1177	63f32105ae304fb983f4e94af3325f35	3
DEVC_1178	63f32105ae304fb983f4e94af3325f35	3
DEVC_1179	63f32105ae304fb983f4e94af3325f35	3
DEVC_1180	63f32105ae304fb983f4e94af3325f35	3
DEVC_1181	63f32105ae304fb983f4e94af3325f35	3
DEVC_1182	63f32105ae304fb983f4e94af3325f35	3
DEVC_1183	63f32105ae304fb983f4e94af3325f35	3
DEVC_1184	63f32105ae304fb983f4e94af3325f35	3
DEVC_1185	63f32105ae304fb983f4e94af3325f35	3
DEVC_1186	63f32105ae304fb983f4e94af3325f35	4
DEVC_1187	63f32105ae304fb983f4e94af3325f35	4
DEVC_1188	63f32105ae304fb983f4e94af3325f35	4
DEVC_1189	63f32105ae304fb983f4e94af3325f35	4
DEVC_1190	63f32105ae304fb983f4e94af3325f35	4
DEVC_1191	63f32105ae304fb983f4e94af3325f35	4
DEVC_1192	63f32105ae304fb983f4e94af3325f35	4
DEVC_1193	63f32105ae304fb983f4e94af3325f35	4
DEVC_1194	63f32105ae304fb983f4e94af3325f35	4
DEVC_1195	63f32105ae304fb983f4e94af3325f35	4
DEVC_1196	63f32105ae304fb983f4e94af3325f35	4
DEVC_1197	63f32105ae304fb983f4e94af3325f35	4
DEVC_1198	63f32105ae304fb983f4e94af3325f35	4
DEVC_1199	63f32105ae304fb983f4e94af3325f35	4
DEVC_1200	63f32105ae304fb983f4e94af3325f35	4
DEVC_1201	63f32105ae304fb983f4e94af3325f35	5
DEVC_1202	63f32105ae304fb983f4e94af3325f35	5
DEVC_1203	63f32105ae304fb983f4e94af3325f35	5
DEVC_1204	63f32105ae304fb983f4e94af3325f35	5
DEVC_1205	63f32105ae304fb983f4e94af3325f35	5
DEVC_1206	63f32105ae304fb983f4e94af3325f35	5
DEVC_1207	63f32105ae304fb983f4e94af3325f35	5
DEVC_1208	63f32105ae304fb983f4e94af3325f35	5
DEVC_1209	63f32105ae304fb983f4e94af3325f35	5
DEVC_1210	63f32105ae304fb983f4e94af3325f35	5
DEVC_1211	63f32105ae304fb983f4e94af3325f35	5
DEVC_1212	63f32105ae304fb983f4e94af3325f35	5
DEVC_1213	63f32105ae304fb983f4e94af3325f35	5
DEVC_1214	63f32105ae304fb983f4e94af3325f35	5
DEVC_1215	63f32105ae304fb983f4e94af3325f35	5
DEVC_1216	63f32105ae304fb983f4e94af3325f35	6
DEVC_1217	63f32105ae304fb983f4e94af3325f35	6
DEVC_1218	63f32105ae304fb983f4e94af3325f35	6
DEVC_1219	63f32105ae304fb983f4e94af3325f35	6
DEVC_1220	63f32105ae304fb983f4e94af3325f35	6
DEVC_1221	63f32105ae304fb983f4e94af3325f35	6
DEVC_1222	63f32105ae304fb983f4e94af3325f35	6
DEVC_1223	63f32105ae304fb983f4e94af3325f35	6
DEVC_1224	63f32105ae304fb983f4e94af3325f35	6
DEVC_1225	63f32105ae304fb983f4e94af3325f35	6
DEVC_1226	63f32105ae304fb983f4e94af3325f35	6
DEVC_1227	63f32105ae304fb983f4e94af3325f35	6
DEVC_1228	63f32105ae304fb983f4e94af3325f35	6
DEVC_1229	63f32105ae304fb983f4e94af3325f35	6
DEVC_1230	63f32105ae304fb983f4e94af3325f35	6
DEVC_1231	63f32105ae304fb983f4e94af3325f35	7
DEVC_1232	63f32105ae304fb983f4e94af3325f35	7
DEVC_1233	63f32105ae304fb983f4e94af3325f35	7
DEVC_1234	63f32105ae304fb983f4e94af3325f35	7
DEVC_1235	63f32105ae304fb983f4e94af3325f35	7
DEVC_1236	63f32105ae304fb983f4e94af3325f35	7
DEVC_1237	63f32105ae304fb983f4e94af3325f35	7
DEVC_1238	63f32105ae304fb983f4e94af3325f35	7
DEVC_1239	63f32105ae304fb983f4e94af3325f35	7
DEVC_1240	63f32105ae304fb983f4e94af3325f35	7
DEVC_1241	63f32105ae304fb983f4e94af3325f35	7
DEVC_1242	63f32105ae304fb983f4e94af3325f35	7
DEVC_1243	63f32105ae304fb983f4e94af3325f35	7
DEVC_1244	63f32105ae304fb983f4e94af3325f35	7
DEVC_1245	63f32105ae304fb983f4e94af3325f35	7
DEVC_1246	63f32105ae304fb983f4e94af3325f35	8
DEVC_1247	63f32105ae304fb983f4e94af3325f35	8
DEVC_1248	63f32105ae304fb983f4e94af3325f35	8
DEVC_1249	63f32105ae304fb983f4e94af3325f35	8
DEVC_1250	63f32105ae304fb983f4e94af3325f35	8
DEVC_1251	63f32105ae304fb983f4e94af3325f35	8
DEVC_1252	63f32105ae304fb983f4e94af3325f35	8
DEVC_1253	63f32105ae304fb983f4e94af3325f35	8
DEVC_1254	63f32105ae304fb983f4e94af3325f35	8
DEVC_1255	63f32105ae304fb983f4e94af3325f35	8
DEVC_1256	63f32105ae304fb983f4e94af3325f35	8
DEVC_1257	63f32105ae304fb983f4e94af3325f35	8
DEVC_1258	63f32105ae304fb983f4e94af3325f35	8
DEVC_1259	63f32105ae304fb983f4e94af3325f35	8
DEVC_1260	63f32105ae304fb983f4e94af3325f35	8
DEVC_1261	e34be17b5aad43779055e98be150ae74	1
DEVC_1262	e34be17b5aad43779055e98be150ae74	1
DEVC_1263	e34be17b5aad43779055e98be150ae74	1
DEVC_1264	e34be17b5aad43779055e98be150ae74	1
DEVC_1265	e34be17b5aad43779055e98be150ae74	1
DEVC_1266	e34be17b5aad43779055e98be150ae74	1
DEVC_1267	e34be17b5aad43779055e98be150ae74	1
DEVC_1268	e34be17b5aad43779055e98be150ae74	1
DEVC_1269	e34be17b5aad43779055e98be150ae74	1
DEVC_1270	e34be17b5aad43779055e98be150ae74	1
DEVC_1271	e34be17b5aad43779055e98be150ae74	1
DEVC_1272	e34be17b5aad43779055e98be150ae74	1
DEVC_1273	e34be17b5aad43779055e98be150ae74	1
DEVC_1274	e34be17b5aad43779055e98be150ae74	1
DEVC_1275	e34be17b5aad43779055e98be150ae74	1
DEVC_1276	e34be17b5aad43779055e98be150ae74	2
DEVC_1277	e34be17b5aad43779055e98be150ae74	2
DEVC_1278	e34be17b5aad43779055e98be150ae74	2
DEVC_1279	e34be17b5aad43779055e98be150ae74	2
DEVC_1280	e34be17b5aad43779055e98be150ae74	2
DEVC_1281	e34be17b5aad43779055e98be150ae74	2
DEVC_1282	e34be17b5aad43779055e98be150ae74	2
DEVC_1283	e34be17b5aad43779055e98be150ae74	2
DEVC_1284	e34be17b5aad43779055e98be150ae74	2
DEVC_1285	e34be17b5aad43779055e98be150ae74	2
DEVC_1286	e34be17b5aad43779055e98be150ae74	2
DEVC_1287	e34be17b5aad43779055e98be150ae74	2
DEVC_1288	e34be17b5aad43779055e98be150ae74	2
DEVC_1289	e34be17b5aad43779055e98be150ae74	2
DEVC_1290	e34be17b5aad43779055e98be150ae74	2
DEVC_1291	75fca06135324551b9865934f01a2965	1
DEVC_1292	75fca06135324551b9865934f01a2965	1
DEVC_1293	75fca06135324551b9865934f01a2965	1
DEVC_1294	75fca06135324551b9865934f01a2965	1
DEVC_1295	75fca06135324551b9865934f01a2965	1
DEVC_1296	75fca06135324551b9865934f01a2965	1
DEVC_1297	75fca06135324551b9865934f01a2965	1
DEVC_1298	75fca06135324551b9865934f01a2965	1
DEVC_1299	75fca06135324551b9865934f01a2965	1
DEVC_1300	75fca06135324551b9865934f01a2965	1
DEVC_1301	75fca06135324551b9865934f01a2965	1
DEVC_1302	75fca06135324551b9865934f01a2965	1
DEVC_1303	75fca06135324551b9865934f01a2965	1
DEVC_1304	75fca06135324551b9865934f01a2965	1
DEVC_1305	75fca06135324551b9865934f01a2965	1
DEVC_1306	75fca06135324551b9865934f01a2965	2
DEVC_1307	75fca06135324551b9865934f01a2965	2
DEVC_1308	75fca06135324551b9865934f01a2965	2
DEVC_1309	75fca06135324551b9865934f01a2965	2
DEVC_1310	75fca06135324551b9865934f01a2965	2
DEVC_1311	75fca06135324551b9865934f01a2965	2
DEVC_1312	75fca06135324551b9865934f01a2965	2
DEVC_1313	75fca06135324551b9865934f01a2965	2
DEVC_1314	75fca06135324551b9865934f01a2965	2
DEVC_1315	75fca06135324551b9865934f01a2965	2
DEVC_1316	75fca06135324551b9865934f01a2965	2
DEVC_1317	75fca06135324551b9865934f01a2965	2
DEVC_1318	75fca06135324551b9865934f01a2965	2
DEVC_1319	75fca06135324551b9865934f01a2965	2
DEVC_1320	75fca06135324551b9865934f01a2965	2
DEVC_1321	bfd38939e8f34316ac992cf4b7bda0f8	1
DEVC_1322	bfd38939e8f34316ac992cf4b7bda0f8	1
DEVC_1323	bfd38939e8f34316ac992cf4b7bda0f8	1
DEVC_1324	bfd38939e8f34316ac992cf4b7bda0f8	1
DEVC_1325	bfd38939e8f34316ac992cf4b7bda0f8	1
DEVC_1326	bfd38939e8f34316ac992cf4b7bda0f8	1
DEVC_1327	bfd38939e8f34316ac992cf4b7bda0f8	1
DEVC_1328	bfd38939e8f34316ac992cf4b7bda0f8	1
DEVC_1329	bfd38939e8f34316ac992cf4b7bda0f8	1
DEVC_1330	bfd38939e8f34316ac992cf4b7bda0f8	1
DEVC_1331	bfd38939e8f34316ac992cf4b7bda0f8	1
DEVC_1332	bfd38939e8f34316ac992cf4b7bda0f8	1
DEVC_1333	bfd38939e8f34316ac992cf4b7bda0f8	1
DEVC_1334	bfd38939e8f34316ac992cf4b7bda0f8	1
DEVC_1335	bfd38939e8f34316ac992cf4b7bda0f8	1
DEVC_1336	bfd38939e8f34316ac992cf4b7bda0f8	2
DEVC_1337	bfd38939e8f34316ac992cf4b7bda0f8	2
DEVC_1338	bfd38939e8f34316ac992cf4b7bda0f8	2
DEVC_1339	bfd38939e8f34316ac992cf4b7bda0f8	2
DEVC_1340	bfd38939e8f34316ac992cf4b7bda0f8	2
DEVC_1341	bfd38939e8f34316ac992cf4b7bda0f8	2
DEVC_1342	bfd38939e8f34316ac992cf4b7bda0f8	2
DEVC_1343	bfd38939e8f34316ac992cf4b7bda0f8	2
DEVC_1344	bfd38939e8f34316ac992cf4b7bda0f8	2
DEVC_1345	bfd38939e8f34316ac992cf4b7bda0f8	2
DEVC_1346	bfd38939e8f34316ac992cf4b7bda0f8	2
DEVC_1347	bfd38939e8f34316ac992cf4b7bda0f8	2
DEVC_1348	bfd38939e8f34316ac992cf4b7bda0f8	2
DEVC_1349	bfd38939e8f34316ac992cf4b7bda0f8	2
DEVC_1350	bfd38939e8f34316ac992cf4b7bda0f8	2
DEVC_1351	ad103e71f09c48acabe000b7999c80e7	1
DEVC_1352	ad103e71f09c48acabe000b7999c80e7	1
DEVC_1353	ad103e71f09c48acabe000b7999c80e7	1
DEVC_1354	ad103e71f09c48acabe000b7999c80e7	1
DEVC_1355	ad103e71f09c48acabe000b7999c80e7	1
DEVC_1356	ad103e71f09c48acabe000b7999c80e7	1
DEVC_1357	ad103e71f09c48acabe000b7999c80e7	1
DEVC_1358	ad103e71f09c48acabe000b7999c80e7	1
DEVC_1359	ad103e71f09c48acabe000b7999c80e7	1
DEVC_1360	ad103e71f09c48acabe000b7999c80e7	1
DEVC_1361	ad103e71f09c48acabe000b7999c80e7	1
DEVC_1362	ad103e71f09c48acabe000b7999c80e7	1
DEVC_1363	ad103e71f09c48acabe000b7999c80e7	1
DEVC_1364	ad103e71f09c48acabe000b7999c80e7	1
DEVC_1365	ad103e71f09c48acabe000b7999c80e7	1
DEVC_1366	ad103e71f09c48acabe000b7999c80e7	2
DEVC_1367	ad103e71f09c48acabe000b7999c80e7	2
DEVC_1368	ad103e71f09c48acabe000b7999c80e7	2
DEVC_1369	ad103e71f09c48acabe000b7999c80e7	2
DEVC_1370	ad103e71f09c48acabe000b7999c80e7	2
DEVC_1371	ad103e71f09c48acabe000b7999c80e7	2
DEVC_1372	ad103e71f09c48acabe000b7999c80e7	2
DEVC_1373	ad103e71f09c48acabe000b7999c80e7	2
DEVC_1374	ad103e71f09c48acabe000b7999c80e7	2
DEVC_1375	ad103e71f09c48acabe000b7999c80e7	2
DEVC_1376	ad103e71f09c48acabe000b7999c80e7	2
DEVC_1377	ad103e71f09c48acabe000b7999c80e7	2
DEVC_1378	ad103e71f09c48acabe000b7999c80e7	2
DEVC_1379	ad103e71f09c48acabe000b7999c80e7	2
DEVC_1380	ad103e71f09c48acabe000b7999c80e7	2
DEVC_1381	2b423d0f683d4011a4abf542ed8e781f	1
DEVC_1382	2b423d0f683d4011a4abf542ed8e781f	1
DEVC_1383	2b423d0f683d4011a4abf542ed8e781f	1
DEVC_1384	2b423d0f683d4011a4abf542ed8e781f	1
DEVC_1385	2b423d0f683d4011a4abf542ed8e781f	1
DEVC_1386	2b423d0f683d4011a4abf542ed8e781f	1
DEVC_1387	2b423d0f683d4011a4abf542ed8e781f	1
DEVC_1388	2b423d0f683d4011a4abf542ed8e781f	1
DEVC_1389	2b423d0f683d4011a4abf542ed8e781f	1
DEVC_1390	2b423d0f683d4011a4abf542ed8e781f	1
DEVC_1391	2b423d0f683d4011a4abf542ed8e781f	1
DEVC_1392	2b423d0f683d4011a4abf542ed8e781f	1
DEVC_1393	2b423d0f683d4011a4abf542ed8e781f	1
DEVC_1394	2b423d0f683d4011a4abf542ed8e781f	1
DEVC_1395	2b423d0f683d4011a4abf542ed8e781f	1
DEVC_1396	2b423d0f683d4011a4abf542ed8e781f	2
DEVC_1397	2b423d0f683d4011a4abf542ed8e781f	2
DEVC_1398	2b423d0f683d4011a4abf542ed8e781f	2
DEVC_1399	2b423d0f683d4011a4abf542ed8e781f	2
DEVC_1400	2b423d0f683d4011a4abf542ed8e781f	2
DEVC_1401	2b423d0f683d4011a4abf542ed8e781f	2
DEVC_1402	2b423d0f683d4011a4abf542ed8e781f	2
DEVC_1403	2b423d0f683d4011a4abf542ed8e781f	2
DEVC_1404	2b423d0f683d4011a4abf542ed8e781f	2
DEVC_1405	2b423d0f683d4011a4abf542ed8e781f	2
DEVC_1406	2b423d0f683d4011a4abf542ed8e781f	2
DEVC_1407	2b423d0f683d4011a4abf542ed8e781f	2
DEVC_1408	2b423d0f683d4011a4abf542ed8e781f	2
DEVC_1409	2b423d0f683d4011a4abf542ed8e781f	2
DEVC_1410	2b423d0f683d4011a4abf542ed8e781f	2
DEVC_1411	38b05f5f6fc14bc184a2329ef5cad1ea	1
DEVC_1412	38b05f5f6fc14bc184a2329ef5cad1ea	1
DEVC_1413	38b05f5f6fc14bc184a2329ef5cad1ea	1
DEVC_1414	38b05f5f6fc14bc184a2329ef5cad1ea	1
DEVC_1415	38b05f5f6fc14bc184a2329ef5cad1ea	1
DEVC_1416	38b05f5f6fc14bc184a2329ef5cad1ea	1
DEVC_1417	38b05f5f6fc14bc184a2329ef5cad1ea	1
DEVC_1418	38b05f5f6fc14bc184a2329ef5cad1ea	1
DEVC_1419	38b05f5f6fc14bc184a2329ef5cad1ea	1
DEVC_1420	38b05f5f6fc14bc184a2329ef5cad1ea	1
DEVC_1421	38b05f5f6fc14bc184a2329ef5cad1ea	1
DEVC_1422	38b05f5f6fc14bc184a2329ef5cad1ea	1
DEVC_1423	38b05f5f6fc14bc184a2329ef5cad1ea	1
DEVC_1424	38b05f5f6fc14bc184a2329ef5cad1ea	1
DEVC_1425	38b05f5f6fc14bc184a2329ef5cad1ea	1
DEVC_1426	38b05f5f6fc14bc184a2329ef5cad1ea	2
DEVC_1427	38b05f5f6fc14bc184a2329ef5cad1ea	2
DEVC_1428	38b05f5f6fc14bc184a2329ef5cad1ea	2
DEVC_1429	38b05f5f6fc14bc184a2329ef5cad1ea	2
DEVC_1430	38b05f5f6fc14bc184a2329ef5cad1ea	2
DEVC_1431	38b05f5f6fc14bc184a2329ef5cad1ea	2
DEVC_1432	38b05f5f6fc14bc184a2329ef5cad1ea	2
DEVC_1433	38b05f5f6fc14bc184a2329ef5cad1ea	2
DEVC_1434	38b05f5f6fc14bc184a2329ef5cad1ea	2
DEVC_1435	38b05f5f6fc14bc184a2329ef5cad1ea	2
DEVC_1436	38b05f5f6fc14bc184a2329ef5cad1ea	2
DEVC_1437	38b05f5f6fc14bc184a2329ef5cad1ea	2
DEVC_1438	38b05f5f6fc14bc184a2329ef5cad1ea	2
DEVC_1439	38b05f5f6fc14bc184a2329ef5cad1ea	2
DEVC_1440	38b05f5f6fc14bc184a2329ef5cad1ea	2
DEVC_1441	13f50473b35840f8ab4049f0b8fe602a	1
DEVC_1442	13f50473b35840f8ab4049f0b8fe602a	1
DEVC_1443	13f50473b35840f8ab4049f0b8fe602a	1
DEVC_1444	13f50473b35840f8ab4049f0b8fe602a	1
DEVC_1445	13f50473b35840f8ab4049f0b8fe602a	1
DEVC_1446	13f50473b35840f8ab4049f0b8fe602a	1
DEVC_1447	13f50473b35840f8ab4049f0b8fe602a	1
DEVC_1448	13f50473b35840f8ab4049f0b8fe602a	1
DEVC_1449	13f50473b35840f8ab4049f0b8fe602a	1
DEVC_1450	13f50473b35840f8ab4049f0b8fe602a	1
DEVC_1451	13f50473b35840f8ab4049f0b8fe602a	1
DEVC_1452	13f50473b35840f8ab4049f0b8fe602a	1
DEVC_1453	13f50473b35840f8ab4049f0b8fe602a	1
DEVC_1454	13f50473b35840f8ab4049f0b8fe602a	1
DEVC_1455	13f50473b35840f8ab4049f0b8fe602a	1
DEVC_1456	13f50473b35840f8ab4049f0b8fe602a	2
DEVC_1457	13f50473b35840f8ab4049f0b8fe602a	2
DEVC_1458	13f50473b35840f8ab4049f0b8fe602a	2
DEVC_1459	13f50473b35840f8ab4049f0b8fe602a	2
DEVC_1460	13f50473b35840f8ab4049f0b8fe602a	2
DEVC_1461	13f50473b35840f8ab4049f0b8fe602a	2
DEVC_1462	13f50473b35840f8ab4049f0b8fe602a	2
DEVC_1463	13f50473b35840f8ab4049f0b8fe602a	2
DEVC_1464	13f50473b35840f8ab4049f0b8fe602a	2
DEVC_1465	13f50473b35840f8ab4049f0b8fe602a	2
DEVC_1466	13f50473b35840f8ab4049f0b8fe602a	2
DEVC_1467	13f50473b35840f8ab4049f0b8fe602a	2
DEVC_1468	13f50473b35840f8ab4049f0b8fe602a	2
DEVC_1469	13f50473b35840f8ab4049f0b8fe602a	2
DEVC_1470	13f50473b35840f8ab4049f0b8fe602a	2
DEVC_1471	a45686de27fa4c2787a4c2c53a72d7fc	1
DEVC_1472	a45686de27fa4c2787a4c2c53a72d7fc	1
DEVC_1473	a45686de27fa4c2787a4c2c53a72d7fc	1
DEVC_1474	a45686de27fa4c2787a4c2c53a72d7fc	1
DEVC_1475	a45686de27fa4c2787a4c2c53a72d7fc	1
DEVC_1476	a45686de27fa4c2787a4c2c53a72d7fc	1
DEVC_1477	a45686de27fa4c2787a4c2c53a72d7fc	1
DEVC_1478	a45686de27fa4c2787a4c2c53a72d7fc	1
DEVC_1479	a45686de27fa4c2787a4c2c53a72d7fc	1
DEVC_1480	a45686de27fa4c2787a4c2c53a72d7fc	1
DEVC_1481	a45686de27fa4c2787a4c2c53a72d7fc	1
DEVC_1482	a45686de27fa4c2787a4c2c53a72d7fc	1
DEVC_1483	a45686de27fa4c2787a4c2c53a72d7fc	1
DEVC_1484	a45686de27fa4c2787a4c2c53a72d7fc	1
DEVC_1485	a45686de27fa4c2787a4c2c53a72d7fc	1
DEVC_1486	a45686de27fa4c2787a4c2c53a72d7fc	2
DEVC_1487	a45686de27fa4c2787a4c2c53a72d7fc	2
DEVC_1488	a45686de27fa4c2787a4c2c53a72d7fc	2
DEVC_1489	a45686de27fa4c2787a4c2c53a72d7fc	2
DEVC_1490	a45686de27fa4c2787a4c2c53a72d7fc	2
DEVC_1491	a45686de27fa4c2787a4c2c53a72d7fc	2
DEVC_1492	a45686de27fa4c2787a4c2c53a72d7fc	2
DEVC_1493	a45686de27fa4c2787a4c2c53a72d7fc	2
DEVC_1494	a45686de27fa4c2787a4c2c53a72d7fc	2
DEVC_1495	a45686de27fa4c2787a4c2c53a72d7fc	2
DEVC_1496	a45686de27fa4c2787a4c2c53a72d7fc	2
DEVC_1497	a45686de27fa4c2787a4c2c53a72d7fc	2
DEVC_1498	a45686de27fa4c2787a4c2c53a72d7fc	2
DEVC_1499	a45686de27fa4c2787a4c2c53a72d7fc	2
DEVC_1500	a45686de27fa4c2787a4c2c53a72d7fc	2
DEVC_1501	ad0518badf324f5dbb17ec9d84f365d1	1
DEVC_1502	ad0518badf324f5dbb17ec9d84f365d1	1
DEVC_1503	ad0518badf324f5dbb17ec9d84f365d1	1
DEVC_1504	ad0518badf324f5dbb17ec9d84f365d1	1
DEVC_1505	ad0518badf324f5dbb17ec9d84f365d1	1
DEVC_1506	ad0518badf324f5dbb17ec9d84f365d1	1
DEVC_1507	ad0518badf324f5dbb17ec9d84f365d1	1
DEVC_1508	ad0518badf324f5dbb17ec9d84f365d1	1
DEVC_1509	ad0518badf324f5dbb17ec9d84f365d1	1
DEVC_1510	ad0518badf324f5dbb17ec9d84f365d1	1
DEVC_1511	ad0518badf324f5dbb17ec9d84f365d1	1
DEVC_1512	ad0518badf324f5dbb17ec9d84f365d1	1
DEVC_1513	ad0518badf324f5dbb17ec9d84f365d1	1
DEVC_1514	ad0518badf324f5dbb17ec9d84f365d1	1
DEVC_1515	ad0518badf324f5dbb17ec9d84f365d1	1
DEVC_1516	ad0518badf324f5dbb17ec9d84f365d1	2
DEVC_1517	ad0518badf324f5dbb17ec9d84f365d1	2
DEVC_1518	ad0518badf324f5dbb17ec9d84f365d1	2
DEVC_1519	ad0518badf324f5dbb17ec9d84f365d1	2
DEVC_1520	ad0518badf324f5dbb17ec9d84f365d1	2
DEVC_1521	ad0518badf324f5dbb17ec9d84f365d1	2
DEVC_1522	ad0518badf324f5dbb17ec9d84f365d1	2
DEVC_1523	ad0518badf324f5dbb17ec9d84f365d1	2
DEVC_1524	ad0518badf324f5dbb17ec9d84f365d1	2
DEVC_1525	ad0518badf324f5dbb17ec9d84f365d1	2
DEVC_1526	ad0518badf324f5dbb17ec9d84f365d1	2
DEVC_1527	ad0518badf324f5dbb17ec9d84f365d1	2
DEVC_1528	ad0518badf324f5dbb17ec9d84f365d1	2
DEVC_1529	ad0518badf324f5dbb17ec9d84f365d1	2
DEVC_1530	ad0518badf324f5dbb17ec9d84f365d1	2
DEVC_1531	97aea43400794fac96e1355c9060a6d8	1
DEVC_1532	97aea43400794fac96e1355c9060a6d8	1
DEVC_1533	97aea43400794fac96e1355c9060a6d8	1
DEVC_1534	97aea43400794fac96e1355c9060a6d8	1
DEVC_1535	97aea43400794fac96e1355c9060a6d8	1
DEVC_1536	97aea43400794fac96e1355c9060a6d8	1
DEVC_1537	97aea43400794fac96e1355c9060a6d8	1
DEVC_1538	97aea43400794fac96e1355c9060a6d8	1
DEVC_1539	97aea43400794fac96e1355c9060a6d8	1
DEVC_1540	97aea43400794fac96e1355c9060a6d8	1
DEVC_1541	97aea43400794fac96e1355c9060a6d8	1
DEVC_1542	97aea43400794fac96e1355c9060a6d8	1
DEVC_1543	97aea43400794fac96e1355c9060a6d8	1
DEVC_1544	97aea43400794fac96e1355c9060a6d8	1
DEVC_1545	97aea43400794fac96e1355c9060a6d8	1
DEVC_1546	97aea43400794fac96e1355c9060a6d8	2
DEVC_1547	97aea43400794fac96e1355c9060a6d8	2
DEVC_1548	97aea43400794fac96e1355c9060a6d8	2
DEVC_1549	97aea43400794fac96e1355c9060a6d8	2
DEVC_1550	97aea43400794fac96e1355c9060a6d8	2
DEVC_1551	97aea43400794fac96e1355c9060a6d8	2
DEVC_1552	97aea43400794fac96e1355c9060a6d8	2
DEVC_1553	97aea43400794fac96e1355c9060a6d8	2
DEVC_1554	97aea43400794fac96e1355c9060a6d8	2
DEVC_1555	97aea43400794fac96e1355c9060a6d8	2
DEVC_1556	97aea43400794fac96e1355c9060a6d8	2
DEVC_1557	97aea43400794fac96e1355c9060a6d8	2
DEVC_1558	97aea43400794fac96e1355c9060a6d8	2
DEVC_1559	97aea43400794fac96e1355c9060a6d8	2
DEVC_1560	97aea43400794fac96e1355c9060a6d8	2
DEVC_1561	a01ee07b068c4fe78e53d9b8e7f261fd	1
DEVC_1562	a01ee07b068c4fe78e53d9b8e7f261fd	1
DEVC_1563	a01ee07b068c4fe78e53d9b8e7f261fd	1
DEVC_1564	a01ee07b068c4fe78e53d9b8e7f261fd	1
DEVC_1565	a01ee07b068c4fe78e53d9b8e7f261fd	1
DEVC_1566	a01ee07b068c4fe78e53d9b8e7f261fd	1
DEVC_1567	a01ee07b068c4fe78e53d9b8e7f261fd	1
DEVC_1568	a01ee07b068c4fe78e53d9b8e7f261fd	1
DEVC_1569	a01ee07b068c4fe78e53d9b8e7f261fd	1
DEVC_1570	a01ee07b068c4fe78e53d9b8e7f261fd	1
DEVC_1571	a01ee07b068c4fe78e53d9b8e7f261fd	1
DEVC_1572	a01ee07b068c4fe78e53d9b8e7f261fd	1
DEVC_1573	a01ee07b068c4fe78e53d9b8e7f261fd	1
DEVC_1574	a01ee07b068c4fe78e53d9b8e7f261fd	1
DEVC_1575	a01ee07b068c4fe78e53d9b8e7f261fd	1
DEVC_1576	a01ee07b068c4fe78e53d9b8e7f261fd	2
DEVC_1577	a01ee07b068c4fe78e53d9b8e7f261fd	2
DEVC_1578	a01ee07b068c4fe78e53d9b8e7f261fd	2
DEVC_1579	a01ee07b068c4fe78e53d9b8e7f261fd	2
DEVC_1580	a01ee07b068c4fe78e53d9b8e7f261fd	2
DEVC_1581	a01ee07b068c4fe78e53d9b8e7f261fd	2
DEVC_1582	a01ee07b068c4fe78e53d9b8e7f261fd	2
DEVC_1583	a01ee07b068c4fe78e53d9b8e7f261fd	2
DEVC_1584	a01ee07b068c4fe78e53d9b8e7f261fd	2
DEVC_1585	a01ee07b068c4fe78e53d9b8e7f261fd	2
DEVC_1586	a01ee07b068c4fe78e53d9b8e7f261fd	2
DEVC_1587	a01ee07b068c4fe78e53d9b8e7f261fd	2
DEVC_1588	a01ee07b068c4fe78e53d9b8e7f261fd	2
DEVC_1589	a01ee07b068c4fe78e53d9b8e7f261fd	2
DEVC_1590	a01ee07b068c4fe78e53d9b8e7f261fd	2
DEVC_1591	960d680adf794890ac5cd2de13cfc2c5	1
DEVC_1592	960d680adf794890ac5cd2de13cfc2c5	1
DEVC_1593	960d680adf794890ac5cd2de13cfc2c5	1
DEVC_1594	960d680adf794890ac5cd2de13cfc2c5	1
DEVC_1595	960d680adf794890ac5cd2de13cfc2c5	1
DEVC_1596	960d680adf794890ac5cd2de13cfc2c5	1
DEVC_1597	960d680adf794890ac5cd2de13cfc2c5	1
DEVC_1598	960d680adf794890ac5cd2de13cfc2c5	1
DEVC_1599	960d680adf794890ac5cd2de13cfc2c5	1
DEVC_1600	960d680adf794890ac5cd2de13cfc2c5	1
DEVC_1601	960d680adf794890ac5cd2de13cfc2c5	1
DEVC_1602	960d680adf794890ac5cd2de13cfc2c5	1
DEVC_1603	960d680adf794890ac5cd2de13cfc2c5	1
DEVC_1604	960d680adf794890ac5cd2de13cfc2c5	1
DEVC_1605	960d680adf794890ac5cd2de13cfc2c5	1
DEVC_1606	960d680adf794890ac5cd2de13cfc2c5	2
DEVC_1607	960d680adf794890ac5cd2de13cfc2c5	2
DEVC_1608	960d680adf794890ac5cd2de13cfc2c5	2
DEVC_1609	960d680adf794890ac5cd2de13cfc2c5	2
DEVC_1610	960d680adf794890ac5cd2de13cfc2c5	2
DEVC_1611	960d680adf794890ac5cd2de13cfc2c5	2
DEVC_1612	960d680adf794890ac5cd2de13cfc2c5	2
DEVC_1613	960d680adf794890ac5cd2de13cfc2c5	2
DEVC_1614	960d680adf794890ac5cd2de13cfc2c5	2
DEVC_1615	960d680adf794890ac5cd2de13cfc2c5	2
DEVC_1616	960d680adf794890ac5cd2de13cfc2c5	2
DEVC_1617	960d680adf794890ac5cd2de13cfc2c5	2
DEVC_1618	960d680adf794890ac5cd2de13cfc2c5	2
DEVC_1619	960d680adf794890ac5cd2de13cfc2c5	2
DEVC_1620	960d680adf794890ac5cd2de13cfc2c5	2
DEVC_1621	3e5dac99414943cda935c6679574543f	1
DEVC_1622	3e5dac99414943cda935c6679574543f	1
DEVC_1623	3e5dac99414943cda935c6679574543f	1
DEVC_1624	3e5dac99414943cda935c6679574543f	1
DEVC_1625	3e5dac99414943cda935c6679574543f	1
DEVC_1626	3e5dac99414943cda935c6679574543f	1
DEVC_1627	3e5dac99414943cda935c6679574543f	1
DEVC_1628	3e5dac99414943cda935c6679574543f	1
DEVC_1629	3e5dac99414943cda935c6679574543f	1
DEVC_1630	3e5dac99414943cda935c6679574543f	1
DEVC_1631	3e5dac99414943cda935c6679574543f	1
DEVC_1632	3e5dac99414943cda935c6679574543f	1
DEVC_1633	3e5dac99414943cda935c6679574543f	1
DEVC_1634	3e5dac99414943cda935c6679574543f	1
DEVC_1635	3e5dac99414943cda935c6679574543f	1
DEVC_1636	3e5dac99414943cda935c6679574543f	2
DEVC_1637	3e5dac99414943cda935c6679574543f	2
DEVC_1638	3e5dac99414943cda935c6679574543f	2
DEVC_1639	3e5dac99414943cda935c6679574543f	2
DEVC_1640	3e5dac99414943cda935c6679574543f	2
DEVC_1641	3e5dac99414943cda935c6679574543f	2
DEVC_1642	3e5dac99414943cda935c6679574543f	2
DEVC_1643	3e5dac99414943cda935c6679574543f	2
DEVC_1644	3e5dac99414943cda935c6679574543f	2
DEVC_1645	3e5dac99414943cda935c6679574543f	2
DEVC_1646	3e5dac99414943cda935c6679574543f	2
DEVC_1647	3e5dac99414943cda935c6679574543f	2
DEVC_1648	3e5dac99414943cda935c6679574543f	2
DEVC_1649	3e5dac99414943cda935c6679574543f	2
DEVC_1650	3e5dac99414943cda935c6679574543f	2
DEVC_1651	c654832e91b64a33af5cabe2ab4dafdf	1
DEVC_1652	c654832e91b64a33af5cabe2ab4dafdf	1
DEVC_1653	c654832e91b64a33af5cabe2ab4dafdf	1
DEVC_1654	c654832e91b64a33af5cabe2ab4dafdf	1
DEVC_1655	c654832e91b64a33af5cabe2ab4dafdf	1
DEVC_1656	c654832e91b64a33af5cabe2ab4dafdf	1
DEVC_1657	c654832e91b64a33af5cabe2ab4dafdf	1
DEVC_1658	c654832e91b64a33af5cabe2ab4dafdf	1
DEVC_1659	c654832e91b64a33af5cabe2ab4dafdf	1
DEVC_1660	c654832e91b64a33af5cabe2ab4dafdf	1
DEVC_1661	c654832e91b64a33af5cabe2ab4dafdf	1
DEVC_1662	c654832e91b64a33af5cabe2ab4dafdf	1
DEVC_1663	c654832e91b64a33af5cabe2ab4dafdf	1
DEVC_1664	c654832e91b64a33af5cabe2ab4dafdf	1
DEVC_1665	c654832e91b64a33af5cabe2ab4dafdf	1
DEVC_1666	c654832e91b64a33af5cabe2ab4dafdf	2
DEVC_1667	c654832e91b64a33af5cabe2ab4dafdf	2
DEVC_1668	c654832e91b64a33af5cabe2ab4dafdf	2
DEVC_1669	c654832e91b64a33af5cabe2ab4dafdf	2
DEVC_1670	c654832e91b64a33af5cabe2ab4dafdf	2
DEVC_1671	c654832e91b64a33af5cabe2ab4dafdf	2
DEVC_1672	c654832e91b64a33af5cabe2ab4dafdf	2
DEVC_1673	c654832e91b64a33af5cabe2ab4dafdf	2
DEVC_1674	c654832e91b64a33af5cabe2ab4dafdf	2
DEVC_1675	c654832e91b64a33af5cabe2ab4dafdf	2
DEVC_1676	c654832e91b64a33af5cabe2ab4dafdf	2
DEVC_1677	c654832e91b64a33af5cabe2ab4dafdf	2
DEVC_1678	c654832e91b64a33af5cabe2ab4dafdf	2
DEVC_1679	c654832e91b64a33af5cabe2ab4dafdf	2
DEVC_1680	c654832e91b64a33af5cabe2ab4dafdf	2
DEVC_1681	38932c66e2dd4839a1c9d553185efb06	1
DEVC_1682	38932c66e2dd4839a1c9d553185efb06	1
DEVC_1683	38932c66e2dd4839a1c9d553185efb06	1
DEVC_1684	38932c66e2dd4839a1c9d553185efb06	1
DEVC_1685	38932c66e2dd4839a1c9d553185efb06	1
DEVC_1686	38932c66e2dd4839a1c9d553185efb06	1
DEVC_1687	38932c66e2dd4839a1c9d553185efb06	1
DEVC_1688	38932c66e2dd4839a1c9d553185efb06	1
DEVC_1689	38932c66e2dd4839a1c9d553185efb06	1
DEVC_1690	38932c66e2dd4839a1c9d553185efb06	1
DEVC_1691	38932c66e2dd4839a1c9d553185efb06	1
DEVC_1692	38932c66e2dd4839a1c9d553185efb06	1
DEVC_1693	38932c66e2dd4839a1c9d553185efb06	1
DEVC_1694	38932c66e2dd4839a1c9d553185efb06	1
DEVC_1695	38932c66e2dd4839a1c9d553185efb06	1
DEVC_1696	38932c66e2dd4839a1c9d553185efb06	2
DEVC_1697	38932c66e2dd4839a1c9d553185efb06	2
DEVC_1698	38932c66e2dd4839a1c9d553185efb06	2
DEVC_1699	38932c66e2dd4839a1c9d553185efb06	2
DEVC_1700	38932c66e2dd4839a1c9d553185efb06	2
DEVC_1701	38932c66e2dd4839a1c9d553185efb06	2
DEVC_1702	38932c66e2dd4839a1c9d553185efb06	2
DEVC_1703	38932c66e2dd4839a1c9d553185efb06	2
DEVC_1704	38932c66e2dd4839a1c9d553185efb06	2
DEVC_1705	38932c66e2dd4839a1c9d553185efb06	2
DEVC_1706	38932c66e2dd4839a1c9d553185efb06	2
DEVC_1707	38932c66e2dd4839a1c9d553185efb06	2
DEVC_1708	38932c66e2dd4839a1c9d553185efb06	2
DEVC_1709	38932c66e2dd4839a1c9d553185efb06	2
DEVC_1710	38932c66e2dd4839a1c9d553185efb06	2
DEVC_1711	b5499aea69cc4499a376579e4a3ca306	1
DEVC_1712	b5499aea69cc4499a376579e4a3ca306	1
DEVC_1713	b5499aea69cc4499a376579e4a3ca306	1
DEVC_1714	b5499aea69cc4499a376579e4a3ca306	1
DEVC_1715	b5499aea69cc4499a376579e4a3ca306	1
DEVC_1716	b5499aea69cc4499a376579e4a3ca306	1
DEVC_1717	b5499aea69cc4499a376579e4a3ca306	1
DEVC_1718	b5499aea69cc4499a376579e4a3ca306	1
DEVC_1719	b5499aea69cc4499a376579e4a3ca306	1
DEVC_1720	b5499aea69cc4499a376579e4a3ca306	1
DEVC_1721	b5499aea69cc4499a376579e4a3ca306	1
DEVC_1722	b5499aea69cc4499a376579e4a3ca306	1
DEVC_1723	b5499aea69cc4499a376579e4a3ca306	1
DEVC_1724	b5499aea69cc4499a376579e4a3ca306	1
DEVC_1725	b5499aea69cc4499a376579e4a3ca306	1
DEVC_1726	b5499aea69cc4499a376579e4a3ca306	2
DEVC_1727	b5499aea69cc4499a376579e4a3ca306	2
DEVC_1728	b5499aea69cc4499a376579e4a3ca306	2
DEVC_1729	b5499aea69cc4499a376579e4a3ca306	2
DEVC_1730	b5499aea69cc4499a376579e4a3ca306	2
DEVC_1731	b5499aea69cc4499a376579e4a3ca306	2
DEVC_1732	b5499aea69cc4499a376579e4a3ca306	2
DEVC_1733	b5499aea69cc4499a376579e4a3ca306	2
DEVC_1734	b5499aea69cc4499a376579e4a3ca306	2
DEVC_1735	b5499aea69cc4499a376579e4a3ca306	2
DEVC_1736	b5499aea69cc4499a376579e4a3ca306	2
DEVC_1737	b5499aea69cc4499a376579e4a3ca306	2
DEVC_1738	b5499aea69cc4499a376579e4a3ca306	2
DEVC_1739	b5499aea69cc4499a376579e4a3ca306	2
DEVC_1740	b5499aea69cc4499a376579e4a3ca306	2
DEVC_1741	9d2502af19754f668abb64d46a25048c	1
DEVC_1742	9d2502af19754f668abb64d46a25048c	1
DEVC_1743	9d2502af19754f668abb64d46a25048c	1
DEVC_1744	9d2502af19754f668abb64d46a25048c	1
DEVC_1745	9d2502af19754f668abb64d46a25048c	1
DEVC_1746	9d2502af19754f668abb64d46a25048c	1
DEVC_1747	9d2502af19754f668abb64d46a25048c	1
DEVC_1748	9d2502af19754f668abb64d46a25048c	1
DEVC_1749	9d2502af19754f668abb64d46a25048c	1
DEVC_1750	9d2502af19754f668abb64d46a25048c	1
DEVC_1751	9d2502af19754f668abb64d46a25048c	1
DEVC_1752	9d2502af19754f668abb64d46a25048c	1
DEVC_1753	9d2502af19754f668abb64d46a25048c	1
DEVC_1754	9d2502af19754f668abb64d46a25048c	1
DEVC_1755	9d2502af19754f668abb64d46a25048c	1
DEVC_1756	9d2502af19754f668abb64d46a25048c	2
DEVC_1757	9d2502af19754f668abb64d46a25048c	2
DEVC_1758	9d2502af19754f668abb64d46a25048c	2
DEVC_1759	9d2502af19754f668abb64d46a25048c	2
DEVC_1760	9d2502af19754f668abb64d46a25048c	2
DEVC_1761	9d2502af19754f668abb64d46a25048c	2
DEVC_1762	9d2502af19754f668abb64d46a25048c	2
DEVC_1763	9d2502af19754f668abb64d46a25048c	2
DEVC_1764	9d2502af19754f668abb64d46a25048c	2
DEVC_1765	9d2502af19754f668abb64d46a25048c	2
DEVC_1766	9d2502af19754f668abb64d46a25048c	2
DEVC_1767	9d2502af19754f668abb64d46a25048c	2
DEVC_1768	9d2502af19754f668abb64d46a25048c	2
DEVC_1769	9d2502af19754f668abb64d46a25048c	2
DEVC_1770	9d2502af19754f668abb64d46a25048c	2
DEVC_1771	065d37b7d2b349c9b4d3abba0c549f36	1
DEVC_1772	065d37b7d2b349c9b4d3abba0c549f36	1
DEVC_1773	065d37b7d2b349c9b4d3abba0c549f36	1
DEVC_1774	065d37b7d2b349c9b4d3abba0c549f36	1
DEVC_1775	065d37b7d2b349c9b4d3abba0c549f36	1
DEVC_1776	065d37b7d2b349c9b4d3abba0c549f36	1
DEVC_1777	065d37b7d2b349c9b4d3abba0c549f36	1
DEVC_1778	065d37b7d2b349c9b4d3abba0c549f36	1
DEVC_1779	065d37b7d2b349c9b4d3abba0c549f36	1
DEVC_1780	065d37b7d2b349c9b4d3abba0c549f36	1
DEVC_1781	065d37b7d2b349c9b4d3abba0c549f36	1
DEVC_1782	065d37b7d2b349c9b4d3abba0c549f36	1
DEVC_1783	065d37b7d2b349c9b4d3abba0c549f36	1
DEVC_1784	065d37b7d2b349c9b4d3abba0c549f36	1
DEVC_1785	065d37b7d2b349c9b4d3abba0c549f36	1
DEVC_1786	065d37b7d2b349c9b4d3abba0c549f36	2
DEVC_1787	065d37b7d2b349c9b4d3abba0c549f36	2
DEVC_1788	065d37b7d2b349c9b4d3abba0c549f36	2
DEVC_1789	065d37b7d2b349c9b4d3abba0c549f36	2
DEVC_1790	065d37b7d2b349c9b4d3abba0c549f36	2
DEVC_1791	065d37b7d2b349c9b4d3abba0c549f36	2
DEVC_1792	065d37b7d2b349c9b4d3abba0c549f36	2
DEVC_1793	065d37b7d2b349c9b4d3abba0c549f36	2
DEVC_1794	065d37b7d2b349c9b4d3abba0c549f36	2
DEVC_1795	065d37b7d2b349c9b4d3abba0c549f36	2
DEVC_1796	065d37b7d2b349c9b4d3abba0c549f36	2
DEVC_1797	065d37b7d2b349c9b4d3abba0c549f36	2
DEVC_1798	065d37b7d2b349c9b4d3abba0c549f36	2
DEVC_1799	065d37b7d2b349c9b4d3abba0c549f36	2
DEVC_1800	065d37b7d2b349c9b4d3abba0c549f36	2
DEVC_1801	6ab49c72b0b74aadbc0367e78c00a1c4	1
DEVC_1802	6ab49c72b0b74aadbc0367e78c00a1c4	1
DEVC_1803	6ab49c72b0b74aadbc0367e78c00a1c4	1
DEVC_1804	6ab49c72b0b74aadbc0367e78c00a1c4	1
DEVC_1805	6ab49c72b0b74aadbc0367e78c00a1c4	1
DEVC_1806	6ab49c72b0b74aadbc0367e78c00a1c4	1
DEVC_1807	6ab49c72b0b74aadbc0367e78c00a1c4	1
DEVC_1808	6ab49c72b0b74aadbc0367e78c00a1c4	1
DEVC_1809	6ab49c72b0b74aadbc0367e78c00a1c4	1
DEVC_1810	6ab49c72b0b74aadbc0367e78c00a1c4	1
DEVC_1811	6ab49c72b0b74aadbc0367e78c00a1c4	1
DEVC_1812	6ab49c72b0b74aadbc0367e78c00a1c4	1
DEVC_1813	6ab49c72b0b74aadbc0367e78c00a1c4	1
DEVC_1814	6ab49c72b0b74aadbc0367e78c00a1c4	1
DEVC_1815	6ab49c72b0b74aadbc0367e78c00a1c4	1
DEVC_1816	6ab49c72b0b74aadbc0367e78c00a1c4	2
DEVC_1817	6ab49c72b0b74aadbc0367e78c00a1c4	2
DEVC_1818	6ab49c72b0b74aadbc0367e78c00a1c4	2
DEVC_1819	6ab49c72b0b74aadbc0367e78c00a1c4	2
DEVC_1820	6ab49c72b0b74aadbc0367e78c00a1c4	2
DEVC_1821	6ab49c72b0b74aadbc0367e78c00a1c4	2
DEVC_1822	6ab49c72b0b74aadbc0367e78c00a1c4	2
DEVC_1823	6ab49c72b0b74aadbc0367e78c00a1c4	2
DEVC_1824	6ab49c72b0b74aadbc0367e78c00a1c4	2
DEVC_1825	6ab49c72b0b74aadbc0367e78c00a1c4	2
DEVC_1826	6ab49c72b0b74aadbc0367e78c00a1c4	2
DEVC_1827	6ab49c72b0b74aadbc0367e78c00a1c4	2
DEVC_1828	6ab49c72b0b74aadbc0367e78c00a1c4	2
DEVC_1829	6ab49c72b0b74aadbc0367e78c00a1c4	2
DEVC_1830	6ab49c72b0b74aadbc0367e78c00a1c4	2
DEVC_1831	60edbf11709c40c7972ada3bc2b5192c	1
DEVC_1832	60edbf11709c40c7972ada3bc2b5192c	1
DEVC_1833	60edbf11709c40c7972ada3bc2b5192c	1
DEVC_1834	60edbf11709c40c7972ada3bc2b5192c	1
DEVC_1835	60edbf11709c40c7972ada3bc2b5192c	1
DEVC_1836	60edbf11709c40c7972ada3bc2b5192c	1
DEVC_1837	60edbf11709c40c7972ada3bc2b5192c	1
DEVC_1838	60edbf11709c40c7972ada3bc2b5192c	1
DEVC_1839	60edbf11709c40c7972ada3bc2b5192c	1
DEVC_1840	60edbf11709c40c7972ada3bc2b5192c	1
DEVC_1841	60edbf11709c40c7972ada3bc2b5192c	1
DEVC_1842	60edbf11709c40c7972ada3bc2b5192c	1
DEVC_1843	60edbf11709c40c7972ada3bc2b5192c	1
DEVC_1844	60edbf11709c40c7972ada3bc2b5192c	1
DEVC_1845	60edbf11709c40c7972ada3bc2b5192c	1
DEVC_1846	60edbf11709c40c7972ada3bc2b5192c	2
DEVC_1847	60edbf11709c40c7972ada3bc2b5192c	2
DEVC_1848	60edbf11709c40c7972ada3bc2b5192c	2
DEVC_1849	60edbf11709c40c7972ada3bc2b5192c	2
DEVC_1850	60edbf11709c40c7972ada3bc2b5192c	2
DEVC_1851	60edbf11709c40c7972ada3bc2b5192c	2
DEVC_1852	60edbf11709c40c7972ada3bc2b5192c	2
DEVC_1853	60edbf11709c40c7972ada3bc2b5192c	2
DEVC_1854	60edbf11709c40c7972ada3bc2b5192c	2
DEVC_1855	60edbf11709c40c7972ada3bc2b5192c	2
DEVC_1856	60edbf11709c40c7972ada3bc2b5192c	2
DEVC_1857	60edbf11709c40c7972ada3bc2b5192c	2
DEVC_1858	60edbf11709c40c7972ada3bc2b5192c	2
DEVC_1859	60edbf11709c40c7972ada3bc2b5192c	2
DEVC_1860	60edbf11709c40c7972ada3bc2b5192c	2
DEVC_1861	ef63483ef4b640c18617df4bed7481c7	1
DEVC_1862	ef63483ef4b640c18617df4bed7481c7	1
DEVC_1863	ef63483ef4b640c18617df4bed7481c7	1
DEVC_1864	ef63483ef4b640c18617df4bed7481c7	1
DEVC_1865	ef63483ef4b640c18617df4bed7481c7	1
DEVC_1866	ef63483ef4b640c18617df4bed7481c7	1
DEVC_1867	ef63483ef4b640c18617df4bed7481c7	1
DEVC_1868	ef63483ef4b640c18617df4bed7481c7	1
DEVC_1869	ef63483ef4b640c18617df4bed7481c7	1
DEVC_1870	ef63483ef4b640c18617df4bed7481c7	1
DEVC_1871	ef63483ef4b640c18617df4bed7481c7	1
DEVC_1872	ef63483ef4b640c18617df4bed7481c7	1
DEVC_1873	ef63483ef4b640c18617df4bed7481c7	1
DEVC_1874	ef63483ef4b640c18617df4bed7481c7	1
DEVC_1875	ef63483ef4b640c18617df4bed7481c7	1
DEVC_1876	ef63483ef4b640c18617df4bed7481c7	2
DEVC_1877	ef63483ef4b640c18617df4bed7481c7	2
DEVC_1878	ef63483ef4b640c18617df4bed7481c7	2
DEVC_1879	ef63483ef4b640c18617df4bed7481c7	2
DEVC_1880	ef63483ef4b640c18617df4bed7481c7	2
DEVC_1881	ef63483ef4b640c18617df4bed7481c7	2
DEVC_1882	ef63483ef4b640c18617df4bed7481c7	2
DEVC_1883	ef63483ef4b640c18617df4bed7481c7	2
DEVC_1884	ef63483ef4b640c18617df4bed7481c7	2
DEVC_1885	ef63483ef4b640c18617df4bed7481c7	2
DEVC_1886	ef63483ef4b640c18617df4bed7481c7	2
DEVC_1887	ef63483ef4b640c18617df4bed7481c7	2
DEVC_1888	ef63483ef4b640c18617df4bed7481c7	2
DEVC_1889	ef63483ef4b640c18617df4bed7481c7	2
DEVC_1890	ef63483ef4b640c18617df4bed7481c7	2
DEVC_1891	9f3a76f5aa85457cbb0a9c30fd68d396	1
DEVC_1892	9f3a76f5aa85457cbb0a9c30fd68d396	1
DEVC_1893	9f3a76f5aa85457cbb0a9c30fd68d396	1
DEVC_1894	9f3a76f5aa85457cbb0a9c30fd68d396	1
DEVC_1895	9f3a76f5aa85457cbb0a9c30fd68d396	1
DEVC_1896	9f3a76f5aa85457cbb0a9c30fd68d396	1
DEVC_1897	9f3a76f5aa85457cbb0a9c30fd68d396	1
DEVC_1898	9f3a76f5aa85457cbb0a9c30fd68d396	1
DEVC_1899	9f3a76f5aa85457cbb0a9c30fd68d396	1
DEVC_1900	9f3a76f5aa85457cbb0a9c30fd68d396	1
DEVC_1901	9f3a76f5aa85457cbb0a9c30fd68d396	1
DEVC_1902	9f3a76f5aa85457cbb0a9c30fd68d396	1
DEVC_1903	9f3a76f5aa85457cbb0a9c30fd68d396	1
DEVC_1904	9f3a76f5aa85457cbb0a9c30fd68d396	1
DEVC_1905	9f3a76f5aa85457cbb0a9c30fd68d396	1
DEVC_1906	9f3a76f5aa85457cbb0a9c30fd68d396	2
DEVC_1907	9f3a76f5aa85457cbb0a9c30fd68d396	2
DEVC_1908	9f3a76f5aa85457cbb0a9c30fd68d396	2
DEVC_1909	9f3a76f5aa85457cbb0a9c30fd68d396	2
DEVC_1910	9f3a76f5aa85457cbb0a9c30fd68d396	2
DEVC_1911	9f3a76f5aa85457cbb0a9c30fd68d396	2
DEVC_1912	9f3a76f5aa85457cbb0a9c30fd68d396	2
DEVC_1913	9f3a76f5aa85457cbb0a9c30fd68d396	2
DEVC_1914	9f3a76f5aa85457cbb0a9c30fd68d396	2
DEVC_1915	9f3a76f5aa85457cbb0a9c30fd68d396	2
DEVC_1916	9f3a76f5aa85457cbb0a9c30fd68d396	2
DEVC_1917	9f3a76f5aa85457cbb0a9c30fd68d396	2
DEVC_1918	9f3a76f5aa85457cbb0a9c30fd68d396	2
DEVC_1919	9f3a76f5aa85457cbb0a9c30fd68d396	2
DEVC_1920	9f3a76f5aa85457cbb0a9c30fd68d396	2
DEVC_1921	90e433514560468f921fc1bbae187bb1	1
DEVC_1922	90e433514560468f921fc1bbae187bb1	1
DEVC_1923	90e433514560468f921fc1bbae187bb1	1
DEVC_1924	90e433514560468f921fc1bbae187bb1	1
DEVC_1925	90e433514560468f921fc1bbae187bb1	1
DEVC_1926	90e433514560468f921fc1bbae187bb1	1
DEVC_1927	90e433514560468f921fc1bbae187bb1	1
DEVC_1928	90e433514560468f921fc1bbae187bb1	1
DEVC_1929	90e433514560468f921fc1bbae187bb1	1
DEVC_1930	90e433514560468f921fc1bbae187bb1	1
DEVC_1931	90e433514560468f921fc1bbae187bb1	1
DEVC_1932	90e433514560468f921fc1bbae187bb1	1
DEVC_1933	90e433514560468f921fc1bbae187bb1	1
DEVC_1934	90e433514560468f921fc1bbae187bb1	1
DEVC_1935	90e433514560468f921fc1bbae187bb1	1
DEVC_1936	90e433514560468f921fc1bbae187bb1	2
DEVC_1937	90e433514560468f921fc1bbae187bb1	2
DEVC_1938	90e433514560468f921fc1bbae187bb1	2
DEVC_1939	90e433514560468f921fc1bbae187bb1	2
DEVC_1940	90e433514560468f921fc1bbae187bb1	2
DEVC_1941	90e433514560468f921fc1bbae187bb1	2
DEVC_1942	90e433514560468f921fc1bbae187bb1	2
DEVC_1943	90e433514560468f921fc1bbae187bb1	2
DEVC_1944	90e433514560468f921fc1bbae187bb1	2
DEVC_1945	90e433514560468f921fc1bbae187bb1	2
DEVC_1946	90e433514560468f921fc1bbae187bb1	2
DEVC_1947	90e433514560468f921fc1bbae187bb1	2
DEVC_1948	90e433514560468f921fc1bbae187bb1	2
DEVC_1949	90e433514560468f921fc1bbae187bb1	2
DEVC_1950	90e433514560468f921fc1bbae187bb1	2
DEVC_1951	96a5d1d590a2417fb16266dd11a4e001	1
DEVC_1952	96a5d1d590a2417fb16266dd11a4e001	1
DEVC_1953	96a5d1d590a2417fb16266dd11a4e001	1
DEVC_1954	96a5d1d590a2417fb16266dd11a4e001	1
DEVC_1955	96a5d1d590a2417fb16266dd11a4e001	1
DEVC_1956	96a5d1d590a2417fb16266dd11a4e001	1
DEVC_1957	96a5d1d590a2417fb16266dd11a4e001	1
DEVC_1958	96a5d1d590a2417fb16266dd11a4e001	1
DEVC_1959	96a5d1d590a2417fb16266dd11a4e001	1
DEVC_1960	96a5d1d590a2417fb16266dd11a4e001	1
DEVC_1961	96a5d1d590a2417fb16266dd11a4e001	1
DEVC_1962	96a5d1d590a2417fb16266dd11a4e001	1
DEVC_1963	96a5d1d590a2417fb16266dd11a4e001	1
DEVC_1964	96a5d1d590a2417fb16266dd11a4e001	1
DEVC_1965	96a5d1d590a2417fb16266dd11a4e001	1
DEVC_1966	96a5d1d590a2417fb16266dd11a4e001	2
DEVC_1967	96a5d1d590a2417fb16266dd11a4e001	2
DEVC_1968	96a5d1d590a2417fb16266dd11a4e001	2
DEVC_1969	96a5d1d590a2417fb16266dd11a4e001	2
DEVC_1970	96a5d1d590a2417fb16266dd11a4e001	2
DEVC_1971	96a5d1d590a2417fb16266dd11a4e001	2
DEVC_1972	96a5d1d590a2417fb16266dd11a4e001	2
DEVC_1973	96a5d1d590a2417fb16266dd11a4e001	2
DEVC_1974	96a5d1d590a2417fb16266dd11a4e001	2
DEVC_1975	96a5d1d590a2417fb16266dd11a4e001	2
DEVC_1976	96a5d1d590a2417fb16266dd11a4e001	2
DEVC_1977	96a5d1d590a2417fb16266dd11a4e001	2
DEVC_1978	96a5d1d590a2417fb16266dd11a4e001	2
DEVC_1979	96a5d1d590a2417fb16266dd11a4e001	2
DEVC_1980	96a5d1d590a2417fb16266dd11a4e001	2
DEVC_1981	67e66256b3674f45930b435002b5c8c6	1
DEVC_1982	67e66256b3674f45930b435002b5c8c6	1
DEVC_1983	67e66256b3674f45930b435002b5c8c6	1
DEVC_1984	67e66256b3674f45930b435002b5c8c6	1
DEVC_1985	67e66256b3674f45930b435002b5c8c6	1
DEVC_1986	67e66256b3674f45930b435002b5c8c6	1
DEVC_1987	67e66256b3674f45930b435002b5c8c6	1
DEVC_1988	67e66256b3674f45930b435002b5c8c6	1
DEVC_1989	67e66256b3674f45930b435002b5c8c6	1
DEVC_1990	67e66256b3674f45930b435002b5c8c6	1
DEVC_1991	67e66256b3674f45930b435002b5c8c6	1
DEVC_1992	67e66256b3674f45930b435002b5c8c6	1
DEVC_1993	67e66256b3674f45930b435002b5c8c6	1
DEVC_1994	67e66256b3674f45930b435002b5c8c6	1
DEVC_1995	67e66256b3674f45930b435002b5c8c6	1
DEVC_1996	67e66256b3674f45930b435002b5c8c6	2
DEVC_1997	67e66256b3674f45930b435002b5c8c6	2
DEVC_1998	67e66256b3674f45930b435002b5c8c6	2
DEVC_1999	67e66256b3674f45930b435002b5c8c6	2
DEVC_2000	67e66256b3674f45930b435002b5c8c6	2
DEVC_2001	67e66256b3674f45930b435002b5c8c6	2
DEVC_2002	67e66256b3674f45930b435002b5c8c6	2
DEVC_2003	67e66256b3674f45930b435002b5c8c6	2
DEVC_2004	67e66256b3674f45930b435002b5c8c6	2
DEVC_2005	67e66256b3674f45930b435002b5c8c6	2
DEVC_2006	67e66256b3674f45930b435002b5c8c6	2
DEVC_2007	67e66256b3674f45930b435002b5c8c6	2
DEVC_2008	67e66256b3674f45930b435002b5c8c6	2
DEVC_2009	67e66256b3674f45930b435002b5c8c6	2
DEVC_2010	67e66256b3674f45930b435002b5c8c6	2
DEVC_2011	b01f8c0725ac41de82db13add4c35d6d	1
DEVC_2012	b01f8c0725ac41de82db13add4c35d6d	1
DEVC_2013	b01f8c0725ac41de82db13add4c35d6d	1
DEVC_2014	b01f8c0725ac41de82db13add4c35d6d	1
DEVC_2015	b01f8c0725ac41de82db13add4c35d6d	1
DEVC_2016	b01f8c0725ac41de82db13add4c35d6d	1
DEVC_2017	b01f8c0725ac41de82db13add4c35d6d	1
DEVC_2018	b01f8c0725ac41de82db13add4c35d6d	1
DEVC_2019	b01f8c0725ac41de82db13add4c35d6d	1
DEVC_2020	b01f8c0725ac41de82db13add4c35d6d	1
DEVC_2021	b01f8c0725ac41de82db13add4c35d6d	1
DEVC_2022	b01f8c0725ac41de82db13add4c35d6d	1
DEVC_2023	b01f8c0725ac41de82db13add4c35d6d	1
DEVC_2024	b01f8c0725ac41de82db13add4c35d6d	1
DEVC_2025	b01f8c0725ac41de82db13add4c35d6d	1
DEVC_2026	b01f8c0725ac41de82db13add4c35d6d	2
DEVC_2027	b01f8c0725ac41de82db13add4c35d6d	2
DEVC_2028	b01f8c0725ac41de82db13add4c35d6d	2
DEVC_2029	b01f8c0725ac41de82db13add4c35d6d	2
DEVC_2030	b01f8c0725ac41de82db13add4c35d6d	2
DEVC_2031	b01f8c0725ac41de82db13add4c35d6d	2
DEVC_2032	b01f8c0725ac41de82db13add4c35d6d	2
DEVC_2033	b01f8c0725ac41de82db13add4c35d6d	2
DEVC_2034	b01f8c0725ac41de82db13add4c35d6d	2
DEVC_2035	b01f8c0725ac41de82db13add4c35d6d	2
DEVC_2036	b01f8c0725ac41de82db13add4c35d6d	2
DEVC_2037	b01f8c0725ac41de82db13add4c35d6d	2
DEVC_2038	b01f8c0725ac41de82db13add4c35d6d	2
DEVC_2039	b01f8c0725ac41de82db13add4c35d6d	2
DEVC_2040	b01f8c0725ac41de82db13add4c35d6d	2
DEVC_2041	a1e27e2bf7bf4da2a574f3bffdfea94d	1
DEVC_2042	a1e27e2bf7bf4da2a574f3bffdfea94d	1
DEVC_2043	a1e27e2bf7bf4da2a574f3bffdfea94d	1
DEVC_2044	a1e27e2bf7bf4da2a574f3bffdfea94d	1
DEVC_2045	a1e27e2bf7bf4da2a574f3bffdfea94d	1
DEVC_2046	a1e27e2bf7bf4da2a574f3bffdfea94d	1
DEVC_2047	a1e27e2bf7bf4da2a574f3bffdfea94d	1
DEVC_2048	a1e27e2bf7bf4da2a574f3bffdfea94d	1
DEVC_2049	a1e27e2bf7bf4da2a574f3bffdfea94d	1
DEVC_2050	a1e27e2bf7bf4da2a574f3bffdfea94d	1
DEVC_2051	a1e27e2bf7bf4da2a574f3bffdfea94d	1
DEVC_2052	a1e27e2bf7bf4da2a574f3bffdfea94d	1
DEVC_2053	a1e27e2bf7bf4da2a574f3bffdfea94d	1
DEVC_2054	a1e27e2bf7bf4da2a574f3bffdfea94d	1
DEVC_2055	a1e27e2bf7bf4da2a574f3bffdfea94d	1
DEVC_2056	a1e27e2bf7bf4da2a574f3bffdfea94d	2
DEVC_2057	a1e27e2bf7bf4da2a574f3bffdfea94d	2
DEVC_2058	a1e27e2bf7bf4da2a574f3bffdfea94d	2
DEVC_2059	a1e27e2bf7bf4da2a574f3bffdfea94d	2
DEVC_2060	a1e27e2bf7bf4da2a574f3bffdfea94d	2
DEVC_2061	a1e27e2bf7bf4da2a574f3bffdfea94d	2
DEVC_2062	a1e27e2bf7bf4da2a574f3bffdfea94d	2
DEVC_2063	a1e27e2bf7bf4da2a574f3bffdfea94d	2
DEVC_2064	a1e27e2bf7bf4da2a574f3bffdfea94d	2
DEVC_2065	a1e27e2bf7bf4da2a574f3bffdfea94d	2
DEVC_2066	a1e27e2bf7bf4da2a574f3bffdfea94d	2
DEVC_2067	a1e27e2bf7bf4da2a574f3bffdfea94d	2
DEVC_2068	a1e27e2bf7bf4da2a574f3bffdfea94d	2
DEVC_2069	a1e27e2bf7bf4da2a574f3bffdfea94d	2
DEVC_2070	a1e27e2bf7bf4da2a574f3bffdfea94d	2
DEVC_2071	95353d8ad57148b78b0216ac450be5d2	1
DEVC_2072	95353d8ad57148b78b0216ac450be5d2	1
DEVC_2073	95353d8ad57148b78b0216ac450be5d2	1
DEVC_2074	95353d8ad57148b78b0216ac450be5d2	1
DEVC_2075	95353d8ad57148b78b0216ac450be5d2	1
DEVC_2076	95353d8ad57148b78b0216ac450be5d2	1
DEVC_2077	95353d8ad57148b78b0216ac450be5d2	1
DEVC_2078	95353d8ad57148b78b0216ac450be5d2	1
DEVC_2079	95353d8ad57148b78b0216ac450be5d2	1
DEVC_2080	95353d8ad57148b78b0216ac450be5d2	1
DEVC_2081	95353d8ad57148b78b0216ac450be5d2	1
DEVC_2082	95353d8ad57148b78b0216ac450be5d2	1
DEVC_2083	95353d8ad57148b78b0216ac450be5d2	1
DEVC_2084	95353d8ad57148b78b0216ac450be5d2	1
DEVC_2085	95353d8ad57148b78b0216ac450be5d2	1
DEVC_2086	95353d8ad57148b78b0216ac450be5d2	2
DEVC_2087	95353d8ad57148b78b0216ac450be5d2	2
DEVC_2088	95353d8ad57148b78b0216ac450be5d2	2
DEVC_2089	95353d8ad57148b78b0216ac450be5d2	2
DEVC_2090	95353d8ad57148b78b0216ac450be5d2	2
DEVC_2091	95353d8ad57148b78b0216ac450be5d2	2
DEVC_2092	95353d8ad57148b78b0216ac450be5d2	2
DEVC_2093	95353d8ad57148b78b0216ac450be5d2	2
DEVC_2094	95353d8ad57148b78b0216ac450be5d2	2
DEVC_2095	95353d8ad57148b78b0216ac450be5d2	2
DEVC_2096	95353d8ad57148b78b0216ac450be5d2	2
DEVC_2097	95353d8ad57148b78b0216ac450be5d2	2
DEVC_2098	95353d8ad57148b78b0216ac450be5d2	2
DEVC_2099	95353d8ad57148b78b0216ac450be5d2	2
DEVC_2100	95353d8ad57148b78b0216ac450be5d2	2
DEVC_2101	181d052d699d47d9afa96129fb3044ed	1
DEVC_2102	181d052d699d47d9afa96129fb3044ed	1
DEVC_2103	181d052d699d47d9afa96129fb3044ed	1
DEVC_2104	181d052d699d47d9afa96129fb3044ed	1
DEVC_2105	181d052d699d47d9afa96129fb3044ed	1
DEVC_2106	181d052d699d47d9afa96129fb3044ed	1
DEVC_2107	181d052d699d47d9afa96129fb3044ed	1
DEVC_2108	181d052d699d47d9afa96129fb3044ed	1
DEVC_2109	181d052d699d47d9afa96129fb3044ed	1
DEVC_2110	181d052d699d47d9afa96129fb3044ed	1
DEVC_2111	181d052d699d47d9afa96129fb3044ed	1
DEVC_2112	181d052d699d47d9afa96129fb3044ed	1
DEVC_2113	181d052d699d47d9afa96129fb3044ed	1
DEVC_2114	181d052d699d47d9afa96129fb3044ed	1
DEVC_2115	181d052d699d47d9afa96129fb3044ed	1
DEVC_2116	181d052d699d47d9afa96129fb3044ed	2
DEVC_2117	181d052d699d47d9afa96129fb3044ed	2
DEVC_2118	181d052d699d47d9afa96129fb3044ed	2
DEVC_2119	181d052d699d47d9afa96129fb3044ed	2
DEVC_2120	181d052d699d47d9afa96129fb3044ed	2
DEVC_2121	181d052d699d47d9afa96129fb3044ed	2
DEVC_2122	181d052d699d47d9afa96129fb3044ed	2
DEVC_2123	181d052d699d47d9afa96129fb3044ed	2
DEVC_2124	181d052d699d47d9afa96129fb3044ed	2
DEVC_2125	181d052d699d47d9afa96129fb3044ed	2
DEVC_2126	181d052d699d47d9afa96129fb3044ed	2
DEVC_2127	181d052d699d47d9afa96129fb3044ed	2
DEVC_2128	181d052d699d47d9afa96129fb3044ed	2
DEVC_2129	181d052d699d47d9afa96129fb3044ed	2
DEVC_2130	181d052d699d47d9afa96129fb3044ed	2
DEVC_2131	35d6d9fabe7d4818806563f7ca067b6f	1
DEVC_2132	35d6d9fabe7d4818806563f7ca067b6f	1
DEVC_2133	35d6d9fabe7d4818806563f7ca067b6f	1
DEVC_2134	35d6d9fabe7d4818806563f7ca067b6f	1
DEVC_2135	35d6d9fabe7d4818806563f7ca067b6f	1
DEVC_2136	35d6d9fabe7d4818806563f7ca067b6f	1
DEVC_2137	35d6d9fabe7d4818806563f7ca067b6f	1
DEVC_2138	35d6d9fabe7d4818806563f7ca067b6f	1
DEVC_2139	35d6d9fabe7d4818806563f7ca067b6f	1
DEVC_2140	35d6d9fabe7d4818806563f7ca067b6f	1
DEVC_2141	35d6d9fabe7d4818806563f7ca067b6f	1
DEVC_2142	35d6d9fabe7d4818806563f7ca067b6f	1
DEVC_2143	35d6d9fabe7d4818806563f7ca067b6f	1
DEVC_2144	35d6d9fabe7d4818806563f7ca067b6f	1
DEVC_2145	35d6d9fabe7d4818806563f7ca067b6f	1
DEVC_2146	35d6d9fabe7d4818806563f7ca067b6f	2
DEVC_2147	35d6d9fabe7d4818806563f7ca067b6f	2
DEVC_2148	35d6d9fabe7d4818806563f7ca067b6f	2
DEVC_2149	35d6d9fabe7d4818806563f7ca067b6f	2
DEVC_2150	35d6d9fabe7d4818806563f7ca067b6f	2
DEVC_2151	35d6d9fabe7d4818806563f7ca067b6f	2
DEVC_2152	35d6d9fabe7d4818806563f7ca067b6f	2
DEVC_2153	35d6d9fabe7d4818806563f7ca067b6f	2
DEVC_2154	35d6d9fabe7d4818806563f7ca067b6f	2
DEVC_2155	35d6d9fabe7d4818806563f7ca067b6f	2
DEVC_2156	35d6d9fabe7d4818806563f7ca067b6f	2
DEVC_2157	35d6d9fabe7d4818806563f7ca067b6f	2
DEVC_2158	35d6d9fabe7d4818806563f7ca067b6f	2
DEVC_2159	35d6d9fabe7d4818806563f7ca067b6f	2
DEVC_2160	35d6d9fabe7d4818806563f7ca067b6f	2
DEVC_2161	35d6d9fabe7d4818806563f7ca067b6f	3
DEVC_2162	35d6d9fabe7d4818806563f7ca067b6f	3
DEVC_2163	35d6d9fabe7d4818806563f7ca067b6f	3
DEVC_2164	35d6d9fabe7d4818806563f7ca067b6f	3
DEVC_2165	35d6d9fabe7d4818806563f7ca067b6f	3
DEVC_2166	35d6d9fabe7d4818806563f7ca067b6f	3
DEVC_2167	35d6d9fabe7d4818806563f7ca067b6f	3
DEVC_2168	35d6d9fabe7d4818806563f7ca067b6f	3
DEVC_2169	35d6d9fabe7d4818806563f7ca067b6f	3
DEVC_2170	35d6d9fabe7d4818806563f7ca067b6f	3
DEVC_2171	35d6d9fabe7d4818806563f7ca067b6f	3
DEVC_2172	35d6d9fabe7d4818806563f7ca067b6f	3
DEVC_2173	35d6d9fabe7d4818806563f7ca067b6f	3
DEVC_2174	35d6d9fabe7d4818806563f7ca067b6f	3
DEVC_2175	35d6d9fabe7d4818806563f7ca067b6f	3
DEVC_2176	35d6d9fabe7d4818806563f7ca067b6f	4
DEVC_2177	35d6d9fabe7d4818806563f7ca067b6f	4
DEVC_2178	35d6d9fabe7d4818806563f7ca067b6f	4
DEVC_2179	35d6d9fabe7d4818806563f7ca067b6f	4
DEVC_2180	35d6d9fabe7d4818806563f7ca067b6f	4
DEVC_2181	35d6d9fabe7d4818806563f7ca067b6f	4
DEVC_2182	35d6d9fabe7d4818806563f7ca067b6f	4
DEVC_2183	35d6d9fabe7d4818806563f7ca067b6f	4
DEVC_2184	35d6d9fabe7d4818806563f7ca067b6f	4
DEVC_2185	35d6d9fabe7d4818806563f7ca067b6f	4
DEVC_2186	35d6d9fabe7d4818806563f7ca067b6f	4
DEVC_2187	35d6d9fabe7d4818806563f7ca067b6f	4
DEVC_2188	35d6d9fabe7d4818806563f7ca067b6f	4
DEVC_2189	35d6d9fabe7d4818806563f7ca067b6f	4
DEVC_2190	35d6d9fabe7d4818806563f7ca067b6f	4
DEVC_2191	35d6d9fabe7d4818806563f7ca067b6f	5
DEVC_2192	35d6d9fabe7d4818806563f7ca067b6f	5
DEVC_2193	35d6d9fabe7d4818806563f7ca067b6f	5
DEVC_2194	35d6d9fabe7d4818806563f7ca067b6f	5
DEVC_2195	35d6d9fabe7d4818806563f7ca067b6f	5
DEVC_2196	35d6d9fabe7d4818806563f7ca067b6f	5
DEVC_2197	35d6d9fabe7d4818806563f7ca067b6f	5
DEVC_2198	35d6d9fabe7d4818806563f7ca067b6f	5
DEVC_2199	35d6d9fabe7d4818806563f7ca067b6f	5
DEVC_2200	35d6d9fabe7d4818806563f7ca067b6f	5
DEVC_2201	35d6d9fabe7d4818806563f7ca067b6f	5
DEVC_2202	35d6d9fabe7d4818806563f7ca067b6f	5
DEVC_2203	35d6d9fabe7d4818806563f7ca067b6f	5
DEVC_2204	35d6d9fabe7d4818806563f7ca067b6f	5
DEVC_2205	35d6d9fabe7d4818806563f7ca067b6f	5
DEVC_2206	35d6d9fabe7d4818806563f7ca067b6f	6
DEVC_2207	35d6d9fabe7d4818806563f7ca067b6f	6
DEVC_2208	35d6d9fabe7d4818806563f7ca067b6f	6
DEVC_2209	35d6d9fabe7d4818806563f7ca067b6f	6
DEVC_2210	35d6d9fabe7d4818806563f7ca067b6f	6
DEVC_2211	35d6d9fabe7d4818806563f7ca067b6f	6
DEVC_2212	35d6d9fabe7d4818806563f7ca067b6f	6
DEVC_2213	35d6d9fabe7d4818806563f7ca067b6f	6
DEVC_2214	35d6d9fabe7d4818806563f7ca067b6f	6
DEVC_2215	35d6d9fabe7d4818806563f7ca067b6f	6
DEVC_2216	35d6d9fabe7d4818806563f7ca067b6f	6
DEVC_2217	35d6d9fabe7d4818806563f7ca067b6f	6
DEVC_2218	35d6d9fabe7d4818806563f7ca067b6f	6
DEVC_2219	35d6d9fabe7d4818806563f7ca067b6f	6
DEVC_2220	35d6d9fabe7d4818806563f7ca067b6f	6
DEVC_2221	35d6d9fabe7d4818806563f7ca067b6f	7
DEVC_2222	35d6d9fabe7d4818806563f7ca067b6f	7
DEVC_2223	35d6d9fabe7d4818806563f7ca067b6f	7
DEVC_2224	35d6d9fabe7d4818806563f7ca067b6f	7
DEVC_2225	35d6d9fabe7d4818806563f7ca067b6f	7
DEVC_2226	35d6d9fabe7d4818806563f7ca067b6f	7
DEVC_2227	35d6d9fabe7d4818806563f7ca067b6f	7
DEVC_2228	35d6d9fabe7d4818806563f7ca067b6f	7
DEVC_2229	35d6d9fabe7d4818806563f7ca067b6f	7
DEVC_2230	35d6d9fabe7d4818806563f7ca067b6f	7
DEVC_2231	35d6d9fabe7d4818806563f7ca067b6f	7
DEVC_2232	35d6d9fabe7d4818806563f7ca067b6f	7
DEVC_2233	35d6d9fabe7d4818806563f7ca067b6f	7
DEVC_2234	35d6d9fabe7d4818806563f7ca067b6f	7
DEVC_2235	35d6d9fabe7d4818806563f7ca067b6f	7
DEVC_2236	35d6d9fabe7d4818806563f7ca067b6f	8
DEVC_2237	35d6d9fabe7d4818806563f7ca067b6f	8
DEVC_2238	35d6d9fabe7d4818806563f7ca067b6f	8
DEVC_2239	35d6d9fabe7d4818806563f7ca067b6f	8
DEVC_2240	35d6d9fabe7d4818806563f7ca067b6f	8
DEVC_2241	35d6d9fabe7d4818806563f7ca067b6f	8
DEVC_2242	35d6d9fabe7d4818806563f7ca067b6f	8
DEVC_2243	35d6d9fabe7d4818806563f7ca067b6f	8
DEVC_2244	35d6d9fabe7d4818806563f7ca067b6f	8
DEVC_2245	35d6d9fabe7d4818806563f7ca067b6f	8
DEVC_2246	35d6d9fabe7d4818806563f7ca067b6f	8
DEVC_2247	35d6d9fabe7d4818806563f7ca067b6f	8
DEVC_2248	35d6d9fabe7d4818806563f7ca067b6f	8
DEVC_2249	35d6d9fabe7d4818806563f7ca067b6f	8
DEVC_2250	35d6d9fabe7d4818806563f7ca067b6f	8
DEVC_2251	be71bb3a9301400a9144560af8de4ece	1
DEVC_2252	be71bb3a9301400a9144560af8de4ece	1
DEVC_2253	be71bb3a9301400a9144560af8de4ece	1
DEVC_2254	be71bb3a9301400a9144560af8de4ece	1
DEVC_2255	be71bb3a9301400a9144560af8de4ece	1
DEVC_2256	be71bb3a9301400a9144560af8de4ece	1
DEVC_2257	be71bb3a9301400a9144560af8de4ece	1
DEVC_2258	be71bb3a9301400a9144560af8de4ece	1
DEVC_2259	be71bb3a9301400a9144560af8de4ece	1
DEVC_2260	be71bb3a9301400a9144560af8de4ece	1
DEVC_2261	be71bb3a9301400a9144560af8de4ece	1
DEVC_2262	be71bb3a9301400a9144560af8de4ece	1
DEVC_2263	be71bb3a9301400a9144560af8de4ece	1
DEVC_2264	be71bb3a9301400a9144560af8de4ece	1
DEVC_2265	be71bb3a9301400a9144560af8de4ece	1
DEVC_2266	be71bb3a9301400a9144560af8de4ece	2
DEVC_2267	be71bb3a9301400a9144560af8de4ece	2
DEVC_2268	be71bb3a9301400a9144560af8de4ece	2
DEVC_2269	be71bb3a9301400a9144560af8de4ece	2
DEVC_2270	be71bb3a9301400a9144560af8de4ece	2
DEVC_2271	be71bb3a9301400a9144560af8de4ece	2
DEVC_2272	be71bb3a9301400a9144560af8de4ece	2
DEVC_2273	be71bb3a9301400a9144560af8de4ece	2
DEVC_2274	be71bb3a9301400a9144560af8de4ece	2
DEVC_2275	be71bb3a9301400a9144560af8de4ece	2
DEVC_2276	be71bb3a9301400a9144560af8de4ece	2
DEVC_2277	be71bb3a9301400a9144560af8de4ece	2
DEVC_2278	be71bb3a9301400a9144560af8de4ece	2
DEVC_2279	be71bb3a9301400a9144560af8de4ece	2
DEVC_2280	be71bb3a9301400a9144560af8de4ece	2
DEVC_2281	be71bb3a9301400a9144560af8de4ece	3
DEVC_2282	be71bb3a9301400a9144560af8de4ece	3
DEVC_2283	be71bb3a9301400a9144560af8de4ece	3
DEVC_2284	be71bb3a9301400a9144560af8de4ece	3
DEVC_2285	be71bb3a9301400a9144560af8de4ece	3
DEVC_2286	be71bb3a9301400a9144560af8de4ece	3
DEVC_2287	be71bb3a9301400a9144560af8de4ece	3
DEVC_2288	be71bb3a9301400a9144560af8de4ece	3
DEVC_2289	be71bb3a9301400a9144560af8de4ece	3
DEVC_2290	be71bb3a9301400a9144560af8de4ece	3
DEVC_2291	be71bb3a9301400a9144560af8de4ece	3
DEVC_2292	be71bb3a9301400a9144560af8de4ece	3
DEVC_2293	be71bb3a9301400a9144560af8de4ece	3
DEVC_2294	be71bb3a9301400a9144560af8de4ece	3
DEVC_2295	be71bb3a9301400a9144560af8de4ece	3
DEVC_2296	be71bb3a9301400a9144560af8de4ece	4
DEVC_2297	be71bb3a9301400a9144560af8de4ece	4
DEVC_2298	be71bb3a9301400a9144560af8de4ece	4
DEVC_2299	be71bb3a9301400a9144560af8de4ece	4
DEVC_2300	be71bb3a9301400a9144560af8de4ece	4
DEVC_2301	be71bb3a9301400a9144560af8de4ece	4
DEVC_2302	be71bb3a9301400a9144560af8de4ece	4
DEVC_2303	be71bb3a9301400a9144560af8de4ece	4
DEVC_2304	be71bb3a9301400a9144560af8de4ece	4
DEVC_2305	be71bb3a9301400a9144560af8de4ece	4
DEVC_2306	be71bb3a9301400a9144560af8de4ece	4
DEVC_2307	be71bb3a9301400a9144560af8de4ece	4
DEVC_2308	be71bb3a9301400a9144560af8de4ece	4
DEVC_2309	be71bb3a9301400a9144560af8de4ece	4
DEVC_2310	be71bb3a9301400a9144560af8de4ece	4
DEVC_2311	be71bb3a9301400a9144560af8de4ece	5
DEVC_2312	be71bb3a9301400a9144560af8de4ece	5
DEVC_2313	be71bb3a9301400a9144560af8de4ece	5
DEVC_2314	be71bb3a9301400a9144560af8de4ece	5
DEVC_2315	be71bb3a9301400a9144560af8de4ece	5
DEVC_2316	be71bb3a9301400a9144560af8de4ece	5
DEVC_2317	be71bb3a9301400a9144560af8de4ece	5
DEVC_2318	be71bb3a9301400a9144560af8de4ece	5
DEVC_2319	be71bb3a9301400a9144560af8de4ece	5
DEVC_2320	be71bb3a9301400a9144560af8de4ece	5
DEVC_2321	be71bb3a9301400a9144560af8de4ece	5
DEVC_2322	be71bb3a9301400a9144560af8de4ece	5
DEVC_2323	be71bb3a9301400a9144560af8de4ece	5
DEVC_2324	be71bb3a9301400a9144560af8de4ece	5
DEVC_2325	be71bb3a9301400a9144560af8de4ece	5
DEVC_2326	be71bb3a9301400a9144560af8de4ece	6
DEVC_2327	be71bb3a9301400a9144560af8de4ece	6
DEVC_2328	be71bb3a9301400a9144560af8de4ece	6
DEVC_2329	be71bb3a9301400a9144560af8de4ece	6
DEVC_2330	be71bb3a9301400a9144560af8de4ece	6
DEVC_2331	be71bb3a9301400a9144560af8de4ece	6
DEVC_2332	be71bb3a9301400a9144560af8de4ece	6
DEVC_2333	be71bb3a9301400a9144560af8de4ece	6
DEVC_2334	be71bb3a9301400a9144560af8de4ece	6
DEVC_2335	be71bb3a9301400a9144560af8de4ece	6
DEVC_2336	be71bb3a9301400a9144560af8de4ece	6
DEVC_2337	be71bb3a9301400a9144560af8de4ece	6
DEVC_2338	be71bb3a9301400a9144560af8de4ece	6
DEVC_2339	be71bb3a9301400a9144560af8de4ece	6
DEVC_2340	be71bb3a9301400a9144560af8de4ece	6
DEVC_2341	be71bb3a9301400a9144560af8de4ece	7
DEVC_2342	be71bb3a9301400a9144560af8de4ece	7
DEVC_2343	be71bb3a9301400a9144560af8de4ece	7
DEVC_2344	be71bb3a9301400a9144560af8de4ece	7
DEVC_2345	be71bb3a9301400a9144560af8de4ece	7
DEVC_2346	be71bb3a9301400a9144560af8de4ece	7
DEVC_2347	be71bb3a9301400a9144560af8de4ece	7
DEVC_2348	be71bb3a9301400a9144560af8de4ece	7
DEVC_2349	be71bb3a9301400a9144560af8de4ece	7
DEVC_2350	be71bb3a9301400a9144560af8de4ece	7
DEVC_2351	be71bb3a9301400a9144560af8de4ece	7
DEVC_2352	be71bb3a9301400a9144560af8de4ece	7
DEVC_2353	be71bb3a9301400a9144560af8de4ece	7
DEVC_2354	be71bb3a9301400a9144560af8de4ece	7
DEVC_2355	be71bb3a9301400a9144560af8de4ece	7
DEVC_2356	be71bb3a9301400a9144560af8de4ece	8
DEVC_2357	be71bb3a9301400a9144560af8de4ece	8
DEVC_2358	be71bb3a9301400a9144560af8de4ece	8
DEVC_2359	be71bb3a9301400a9144560af8de4ece	8
DEVC_2360	be71bb3a9301400a9144560af8de4ece	8
DEVC_2361	be71bb3a9301400a9144560af8de4ece	8
DEVC_2362	be71bb3a9301400a9144560af8de4ece	8
DEVC_2363	be71bb3a9301400a9144560af8de4ece	8
DEVC_2364	be71bb3a9301400a9144560af8de4ece	8
DEVC_2365	be71bb3a9301400a9144560af8de4ece	8
DEVC_2366	be71bb3a9301400a9144560af8de4ece	8
DEVC_2367	be71bb3a9301400a9144560af8de4ece	8
DEVC_2368	be71bb3a9301400a9144560af8de4ece	8
DEVC_2369	be71bb3a9301400a9144560af8de4ece	8
DEVC_2370	be71bb3a9301400a9144560af8de4ece	8
DEVC_2371	c7e4e2fa626f41d581b7855f548d8d5c	1
DEVC_2372	c7e4e2fa626f41d581b7855f548d8d5c	1
DEVC_2373	c7e4e2fa626f41d581b7855f548d8d5c	1
DEVC_2374	c7e4e2fa626f41d581b7855f548d8d5c	1
DEVC_2375	c7e4e2fa626f41d581b7855f548d8d5c	1
DEVC_2376	c7e4e2fa626f41d581b7855f548d8d5c	1
DEVC_2377	c7e4e2fa626f41d581b7855f548d8d5c	1
DEVC_2378	c7e4e2fa626f41d581b7855f548d8d5c	1
DEVC_2379	c7e4e2fa626f41d581b7855f548d8d5c	1
DEVC_2380	c7e4e2fa626f41d581b7855f548d8d5c	1
DEVC_2381	c7e4e2fa626f41d581b7855f548d8d5c	1
DEVC_2382	c7e4e2fa626f41d581b7855f548d8d5c	1
DEVC_2383	c7e4e2fa626f41d581b7855f548d8d5c	1
DEVC_2384	c7e4e2fa626f41d581b7855f548d8d5c	1
DEVC_2385	c7e4e2fa626f41d581b7855f548d8d5c	1
DEVC_2386	c7e4e2fa626f41d581b7855f548d8d5c	2
DEVC_2387	c7e4e2fa626f41d581b7855f548d8d5c	2
DEVC_2388	c7e4e2fa626f41d581b7855f548d8d5c	2
DEVC_2389	c7e4e2fa626f41d581b7855f548d8d5c	2
DEVC_2390	c7e4e2fa626f41d581b7855f548d8d5c	2
DEVC_2391	c7e4e2fa626f41d581b7855f548d8d5c	2
DEVC_2392	c7e4e2fa626f41d581b7855f548d8d5c	2
DEVC_2393	c7e4e2fa626f41d581b7855f548d8d5c	2
DEVC_2394	c7e4e2fa626f41d581b7855f548d8d5c	2
DEVC_2395	c7e4e2fa626f41d581b7855f548d8d5c	2
DEVC_2396	c7e4e2fa626f41d581b7855f548d8d5c	2
DEVC_2397	c7e4e2fa626f41d581b7855f548d8d5c	2
DEVC_2398	c7e4e2fa626f41d581b7855f548d8d5c	2
DEVC_2399	c7e4e2fa626f41d581b7855f548d8d5c	2
DEVC_2400	c7e4e2fa626f41d581b7855f548d8d5c	2
DEVC_2401	c7e4e2fa626f41d581b7855f548d8d5c	3
DEVC_2402	c7e4e2fa626f41d581b7855f548d8d5c	3
DEVC_2403	c7e4e2fa626f41d581b7855f548d8d5c	3
DEVC_2404	c7e4e2fa626f41d581b7855f548d8d5c	3
DEVC_2405	c7e4e2fa626f41d581b7855f548d8d5c	3
DEVC_2406	c7e4e2fa626f41d581b7855f548d8d5c	3
DEVC_2407	c7e4e2fa626f41d581b7855f548d8d5c	3
DEVC_2408	c7e4e2fa626f41d581b7855f548d8d5c	3
DEVC_2409	c7e4e2fa626f41d581b7855f548d8d5c	3
DEVC_2410	c7e4e2fa626f41d581b7855f548d8d5c	3
DEVC_2411	c7e4e2fa626f41d581b7855f548d8d5c	3
DEVC_2412	c7e4e2fa626f41d581b7855f548d8d5c	3
DEVC_2413	c7e4e2fa626f41d581b7855f548d8d5c	3
DEVC_2414	c7e4e2fa626f41d581b7855f548d8d5c	3
DEVC_2415	c7e4e2fa626f41d581b7855f548d8d5c	3
DEVC_2416	c7e4e2fa626f41d581b7855f548d8d5c	4
DEVC_2417	c7e4e2fa626f41d581b7855f548d8d5c	4
DEVC_2418	c7e4e2fa626f41d581b7855f548d8d5c	4
DEVC_2419	c7e4e2fa626f41d581b7855f548d8d5c	4
DEVC_2420	c7e4e2fa626f41d581b7855f548d8d5c	4
DEVC_2421	c7e4e2fa626f41d581b7855f548d8d5c	4
DEVC_2422	c7e4e2fa626f41d581b7855f548d8d5c	4
DEVC_2423	c7e4e2fa626f41d581b7855f548d8d5c	4
DEVC_2424	c7e4e2fa626f41d581b7855f548d8d5c	4
DEVC_2425	c7e4e2fa626f41d581b7855f548d8d5c	4
DEVC_2426	c7e4e2fa626f41d581b7855f548d8d5c	4
DEVC_2427	c7e4e2fa626f41d581b7855f548d8d5c	4
DEVC_2428	c7e4e2fa626f41d581b7855f548d8d5c	4
DEVC_2429	c7e4e2fa626f41d581b7855f548d8d5c	4
DEVC_2430	c7e4e2fa626f41d581b7855f548d8d5c	4
DEVC_2431	c7e4e2fa626f41d581b7855f548d8d5c	5
DEVC_2432	c7e4e2fa626f41d581b7855f548d8d5c	5
DEVC_2433	c7e4e2fa626f41d581b7855f548d8d5c	5
DEVC_2434	c7e4e2fa626f41d581b7855f548d8d5c	5
DEVC_2435	c7e4e2fa626f41d581b7855f548d8d5c	5
DEVC_2436	c7e4e2fa626f41d581b7855f548d8d5c	5
DEVC_2437	c7e4e2fa626f41d581b7855f548d8d5c	5
DEVC_2438	c7e4e2fa626f41d581b7855f548d8d5c	5
DEVC_2439	c7e4e2fa626f41d581b7855f548d8d5c	5
DEVC_2440	c7e4e2fa626f41d581b7855f548d8d5c	5
DEVC_2441	c7e4e2fa626f41d581b7855f548d8d5c	5
DEVC_2442	c7e4e2fa626f41d581b7855f548d8d5c	5
DEVC_2443	c7e4e2fa626f41d581b7855f548d8d5c	5
DEVC_2444	c7e4e2fa626f41d581b7855f548d8d5c	5
DEVC_2445	c7e4e2fa626f41d581b7855f548d8d5c	5
DEVC_2446	c7e4e2fa626f41d581b7855f548d8d5c	6
DEVC_2447	c7e4e2fa626f41d581b7855f548d8d5c	6
DEVC_2448	c7e4e2fa626f41d581b7855f548d8d5c	6
DEVC_2449	c7e4e2fa626f41d581b7855f548d8d5c	6
DEVC_2450	c7e4e2fa626f41d581b7855f548d8d5c	6
DEVC_2451	c7e4e2fa626f41d581b7855f548d8d5c	6
DEVC_2452	c7e4e2fa626f41d581b7855f548d8d5c	6
DEVC_2453	c7e4e2fa626f41d581b7855f548d8d5c	6
DEVC_2454	c7e4e2fa626f41d581b7855f548d8d5c	6
DEVC_2455	c7e4e2fa626f41d581b7855f548d8d5c	6
DEVC_2456	c7e4e2fa626f41d581b7855f548d8d5c	6
DEVC_2457	c7e4e2fa626f41d581b7855f548d8d5c	6
DEVC_2458	c7e4e2fa626f41d581b7855f548d8d5c	6
DEVC_2459	c7e4e2fa626f41d581b7855f548d8d5c	6
DEVC_2460	c7e4e2fa626f41d581b7855f548d8d5c	6
DEVC_2461	c7e4e2fa626f41d581b7855f548d8d5c	7
DEVC_2462	c7e4e2fa626f41d581b7855f548d8d5c	7
DEVC_2463	c7e4e2fa626f41d581b7855f548d8d5c	7
DEVC_2464	c7e4e2fa626f41d581b7855f548d8d5c	7
DEVC_2465	c7e4e2fa626f41d581b7855f548d8d5c	7
DEVC_2466	c7e4e2fa626f41d581b7855f548d8d5c	7
DEVC_2467	c7e4e2fa626f41d581b7855f548d8d5c	7
DEVC_2468	c7e4e2fa626f41d581b7855f548d8d5c	7
DEVC_2469	c7e4e2fa626f41d581b7855f548d8d5c	7
DEVC_2470	c7e4e2fa626f41d581b7855f548d8d5c	7
DEVC_2471	c7e4e2fa626f41d581b7855f548d8d5c	7
DEVC_2472	c7e4e2fa626f41d581b7855f548d8d5c	7
DEVC_2473	c7e4e2fa626f41d581b7855f548d8d5c	7
DEVC_2474	c7e4e2fa626f41d581b7855f548d8d5c	7
DEVC_2475	c7e4e2fa626f41d581b7855f548d8d5c	7
DEVC_2476	c7e4e2fa626f41d581b7855f548d8d5c	8
DEVC_2477	c7e4e2fa626f41d581b7855f548d8d5c	8
DEVC_2478	c7e4e2fa626f41d581b7855f548d8d5c	8
DEVC_2479	c7e4e2fa626f41d581b7855f548d8d5c	8
DEVC_2480	c7e4e2fa626f41d581b7855f548d8d5c	8
DEVC_2481	c7e4e2fa626f41d581b7855f548d8d5c	8
DEVC_2482	c7e4e2fa626f41d581b7855f548d8d5c	8
DEVC_2483	c7e4e2fa626f41d581b7855f548d8d5c	8
DEVC_2484	c7e4e2fa626f41d581b7855f548d8d5c	8
DEVC_2485	c7e4e2fa626f41d581b7855f548d8d5c	8
DEVC_2486	c7e4e2fa626f41d581b7855f548d8d5c	8
DEVC_2487	c7e4e2fa626f41d581b7855f548d8d5c	8
DEVC_2488	c7e4e2fa626f41d581b7855f548d8d5c	8
DEVC_2489	c7e4e2fa626f41d581b7855f548d8d5c	8
DEVC_2490	c7e4e2fa626f41d581b7855f548d8d5c	8
DEVC_2491	d9befbe471dd47e0b2a40f96e554a530	1
DEVC_2492	d9befbe471dd47e0b2a40f96e554a530	1
DEVC_2493	d9befbe471dd47e0b2a40f96e554a530	1
DEVC_2494	d9befbe471dd47e0b2a40f96e554a530	1
DEVC_2495	d9befbe471dd47e0b2a40f96e554a530	1
DEVC_2496	d9befbe471dd47e0b2a40f96e554a530	1
DEVC_2497	d9befbe471dd47e0b2a40f96e554a530	1
DEVC_2498	d9befbe471dd47e0b2a40f96e554a530	1
DEVC_2499	d9befbe471dd47e0b2a40f96e554a530	1
DEVC_2500	d9befbe471dd47e0b2a40f96e554a530	1
DEVC_2501	d9befbe471dd47e0b2a40f96e554a530	1
DEVC_2502	d9befbe471dd47e0b2a40f96e554a530	1
DEVC_2503	d9befbe471dd47e0b2a40f96e554a530	1
DEVC_2504	d9befbe471dd47e0b2a40f96e554a530	1
DEVC_2505	d9befbe471dd47e0b2a40f96e554a530	1
DEVC_2506	d9befbe471dd47e0b2a40f96e554a530	2
DEVC_2507	d9befbe471dd47e0b2a40f96e554a530	2
DEVC_2508	d9befbe471dd47e0b2a40f96e554a530	2
DEVC_2509	d9befbe471dd47e0b2a40f96e554a530	2
DEVC_2510	d9befbe471dd47e0b2a40f96e554a530	2
DEVC_2511	d9befbe471dd47e0b2a40f96e554a530	2
DEVC_2512	d9befbe471dd47e0b2a40f96e554a530	2
DEVC_2513	d9befbe471dd47e0b2a40f96e554a530	2
DEVC_2514	d9befbe471dd47e0b2a40f96e554a530	2
DEVC_2515	d9befbe471dd47e0b2a40f96e554a530	2
DEVC_2516	d9befbe471dd47e0b2a40f96e554a530	2
DEVC_2517	d9befbe471dd47e0b2a40f96e554a530	2
DEVC_2518	d9befbe471dd47e0b2a40f96e554a530	2
DEVC_2519	d9befbe471dd47e0b2a40f96e554a530	2
DEVC_2520	d9befbe471dd47e0b2a40f96e554a530	2
DEVC_2521	d9befbe471dd47e0b2a40f96e554a530	3
DEVC_2522	d9befbe471dd47e0b2a40f96e554a530	3
DEVC_2523	d9befbe471dd47e0b2a40f96e554a530	3
DEVC_2524	d9befbe471dd47e0b2a40f96e554a530	3
DEVC_2525	d9befbe471dd47e0b2a40f96e554a530	3
DEVC_2526	d9befbe471dd47e0b2a40f96e554a530	3
DEVC_2527	d9befbe471dd47e0b2a40f96e554a530	3
DEVC_2528	d9befbe471dd47e0b2a40f96e554a530	3
DEVC_2529	d9befbe471dd47e0b2a40f96e554a530	3
DEVC_2530	d9befbe471dd47e0b2a40f96e554a530	3
DEVC_2531	d9befbe471dd47e0b2a40f96e554a530	3
DEVC_2532	d9befbe471dd47e0b2a40f96e554a530	3
DEVC_2533	d9befbe471dd47e0b2a40f96e554a530	3
DEVC_2534	d9befbe471dd47e0b2a40f96e554a530	3
DEVC_2535	d9befbe471dd47e0b2a40f96e554a530	3
DEVC_2536	d9befbe471dd47e0b2a40f96e554a530	4
DEVC_2537	d9befbe471dd47e0b2a40f96e554a530	4
DEVC_2538	d9befbe471dd47e0b2a40f96e554a530	4
DEVC_2539	d9befbe471dd47e0b2a40f96e554a530	4
DEVC_2540	d9befbe471dd47e0b2a40f96e554a530	4
DEVC_2541	d9befbe471dd47e0b2a40f96e554a530	4
DEVC_2542	d9befbe471dd47e0b2a40f96e554a530	4
DEVC_2543	d9befbe471dd47e0b2a40f96e554a530	4
DEVC_2544	d9befbe471dd47e0b2a40f96e554a530	4
DEVC_2545	d9befbe471dd47e0b2a40f96e554a530	4
DEVC_2546	d9befbe471dd47e0b2a40f96e554a530	4
DEVC_2547	d9befbe471dd47e0b2a40f96e554a530	4
DEVC_2548	d9befbe471dd47e0b2a40f96e554a530	4
DEVC_2549	d9befbe471dd47e0b2a40f96e554a530	4
DEVC_2550	d9befbe471dd47e0b2a40f96e554a530	4
DEVC_2551	d9befbe471dd47e0b2a40f96e554a530	5
DEVC_2552	d9befbe471dd47e0b2a40f96e554a530	5
DEVC_2553	d9befbe471dd47e0b2a40f96e554a530	5
DEVC_2554	d9befbe471dd47e0b2a40f96e554a530	5
DEVC_2555	d9befbe471dd47e0b2a40f96e554a530	5
DEVC_2556	d9befbe471dd47e0b2a40f96e554a530	5
DEVC_2557	d9befbe471dd47e0b2a40f96e554a530	5
DEVC_2558	d9befbe471dd47e0b2a40f96e554a530	5
DEVC_2559	d9befbe471dd47e0b2a40f96e554a530	5
DEVC_2560	d9befbe471dd47e0b2a40f96e554a530	5
DEVC_2561	d9befbe471dd47e0b2a40f96e554a530	5
DEVC_2562	d9befbe471dd47e0b2a40f96e554a530	5
DEVC_2563	d9befbe471dd47e0b2a40f96e554a530	5
DEVC_2564	d9befbe471dd47e0b2a40f96e554a530	5
DEVC_2565	d9befbe471dd47e0b2a40f96e554a530	5
DEVC_2566	d9befbe471dd47e0b2a40f96e554a530	6
DEVC_2567	d9befbe471dd47e0b2a40f96e554a530	6
DEVC_2568	d9befbe471dd47e0b2a40f96e554a530	6
DEVC_2569	d9befbe471dd47e0b2a40f96e554a530	6
DEVC_2570	d9befbe471dd47e0b2a40f96e554a530	6
DEVC_2571	d9befbe471dd47e0b2a40f96e554a530	6
DEVC_2572	d9befbe471dd47e0b2a40f96e554a530	6
DEVC_2573	d9befbe471dd47e0b2a40f96e554a530	6
DEVC_2574	d9befbe471dd47e0b2a40f96e554a530	6
DEVC_2575	d9befbe471dd47e0b2a40f96e554a530	6
DEVC_2576	d9befbe471dd47e0b2a40f96e554a530	6
DEVC_2577	d9befbe471dd47e0b2a40f96e554a530	6
DEVC_2578	d9befbe471dd47e0b2a40f96e554a530	6
DEVC_2579	d9befbe471dd47e0b2a40f96e554a530	6
DEVC_2580	d9befbe471dd47e0b2a40f96e554a530	6
DEVC_2581	d9befbe471dd47e0b2a40f96e554a530	7
DEVC_2582	d9befbe471dd47e0b2a40f96e554a530	7
DEVC_2583	d9befbe471dd47e0b2a40f96e554a530	7
DEVC_2584	d9befbe471dd47e0b2a40f96e554a530	7
DEVC_2585	d9befbe471dd47e0b2a40f96e554a530	7
DEVC_2586	d9befbe471dd47e0b2a40f96e554a530	7
DEVC_2587	d9befbe471dd47e0b2a40f96e554a530	7
DEVC_2588	d9befbe471dd47e0b2a40f96e554a530	7
DEVC_2589	d9befbe471dd47e0b2a40f96e554a530	7
DEVC_2590	d9befbe471dd47e0b2a40f96e554a530	7
DEVC_2591	d9befbe471dd47e0b2a40f96e554a530	7
DEVC_2592	d9befbe471dd47e0b2a40f96e554a530	7
DEVC_2593	d9befbe471dd47e0b2a40f96e554a530	7
DEVC_2594	d9befbe471dd47e0b2a40f96e554a530	7
DEVC_2595	d9befbe471dd47e0b2a40f96e554a530	7
DEVC_2596	d9befbe471dd47e0b2a40f96e554a530	8
DEVC_2597	d9befbe471dd47e0b2a40f96e554a530	8
DEVC_2598	d9befbe471dd47e0b2a40f96e554a530	8
DEVC_2599	d9befbe471dd47e0b2a40f96e554a530	8
DEVC_2600	d9befbe471dd47e0b2a40f96e554a530	8
DEVC_2601	d9befbe471dd47e0b2a40f96e554a530	8
DEVC_2602	d9befbe471dd47e0b2a40f96e554a530	8
DEVC_2603	d9befbe471dd47e0b2a40f96e554a530	8
DEVC_2604	d9befbe471dd47e0b2a40f96e554a530	8
DEVC_2605	d9befbe471dd47e0b2a40f96e554a530	8
DEVC_2606	d9befbe471dd47e0b2a40f96e554a530	8
DEVC_2607	d9befbe471dd47e0b2a40f96e554a530	8
DEVC_2608	d9befbe471dd47e0b2a40f96e554a530	8
DEVC_2609	d9befbe471dd47e0b2a40f96e554a530	8
DEVC_2610	d9befbe471dd47e0b2a40f96e554a530	8
DEVC_2611	29bf10bff9894ebbb8adf6d7793100d2	1
DEVC_2612	29bf10bff9894ebbb8adf6d7793100d2	1
DEVC_2613	29bf10bff9894ebbb8adf6d7793100d2	1
DEVC_2614	29bf10bff9894ebbb8adf6d7793100d2	1
DEVC_2615	29bf10bff9894ebbb8adf6d7793100d2	1
DEVC_2616	29bf10bff9894ebbb8adf6d7793100d2	1
DEVC_2617	29bf10bff9894ebbb8adf6d7793100d2	1
DEVC_2618	29bf10bff9894ebbb8adf6d7793100d2	1
DEVC_2619	29bf10bff9894ebbb8adf6d7793100d2	1
DEVC_2620	29bf10bff9894ebbb8adf6d7793100d2	1
DEVC_2621	29bf10bff9894ebbb8adf6d7793100d2	1
DEVC_2622	29bf10bff9894ebbb8adf6d7793100d2	1
DEVC_2623	29bf10bff9894ebbb8adf6d7793100d2	1
DEVC_2624	29bf10bff9894ebbb8adf6d7793100d2	1
DEVC_2625	29bf10bff9894ebbb8adf6d7793100d2	1
DEVC_2626	29bf10bff9894ebbb8adf6d7793100d2	2
DEVC_2627	29bf10bff9894ebbb8adf6d7793100d2	2
DEVC_2628	29bf10bff9894ebbb8adf6d7793100d2	2
DEVC_2629	29bf10bff9894ebbb8adf6d7793100d2	2
DEVC_2630	29bf10bff9894ebbb8adf6d7793100d2	2
DEVC_2631	29bf10bff9894ebbb8adf6d7793100d2	2
DEVC_2632	29bf10bff9894ebbb8adf6d7793100d2	2
DEVC_2633	29bf10bff9894ebbb8adf6d7793100d2	2
DEVC_2634	29bf10bff9894ebbb8adf6d7793100d2	2
DEVC_2635	29bf10bff9894ebbb8adf6d7793100d2	2
DEVC_2636	29bf10bff9894ebbb8adf6d7793100d2	2
DEVC_2637	29bf10bff9894ebbb8adf6d7793100d2	2
DEVC_2638	29bf10bff9894ebbb8adf6d7793100d2	2
DEVC_2639	29bf10bff9894ebbb8adf6d7793100d2	2
DEVC_2640	29bf10bff9894ebbb8adf6d7793100d2	2
DEVC_2641	29bf10bff9894ebbb8adf6d7793100d2	3
DEVC_2642	29bf10bff9894ebbb8adf6d7793100d2	3
DEVC_2643	29bf10bff9894ebbb8adf6d7793100d2	3
DEVC_2644	29bf10bff9894ebbb8adf6d7793100d2	3
DEVC_2645	29bf10bff9894ebbb8adf6d7793100d2	3
DEVC_2646	29bf10bff9894ebbb8adf6d7793100d2	3
DEVC_2647	29bf10bff9894ebbb8adf6d7793100d2	3
DEVC_2648	29bf10bff9894ebbb8adf6d7793100d2	3
DEVC_2649	29bf10bff9894ebbb8adf6d7793100d2	3
DEVC_2650	29bf10bff9894ebbb8adf6d7793100d2	3
DEVC_2651	29bf10bff9894ebbb8adf6d7793100d2	3
DEVC_2652	29bf10bff9894ebbb8adf6d7793100d2	3
DEVC_2653	29bf10bff9894ebbb8adf6d7793100d2	3
DEVC_2654	29bf10bff9894ebbb8adf6d7793100d2	3
DEVC_2655	29bf10bff9894ebbb8adf6d7793100d2	3
DEVC_2656	29bf10bff9894ebbb8adf6d7793100d2	4
DEVC_2657	29bf10bff9894ebbb8adf6d7793100d2	4
DEVC_2658	29bf10bff9894ebbb8adf6d7793100d2	4
DEVC_2659	29bf10bff9894ebbb8adf6d7793100d2	4
DEVC_2660	29bf10bff9894ebbb8adf6d7793100d2	4
DEVC_2661	29bf10bff9894ebbb8adf6d7793100d2	4
DEVC_2662	29bf10bff9894ebbb8adf6d7793100d2	4
DEVC_2663	29bf10bff9894ebbb8adf6d7793100d2	4
DEVC_2664	29bf10bff9894ebbb8adf6d7793100d2	4
DEVC_2665	29bf10bff9894ebbb8adf6d7793100d2	4
DEVC_2666	29bf10bff9894ebbb8adf6d7793100d2	4
DEVC_2667	29bf10bff9894ebbb8adf6d7793100d2	4
DEVC_2668	29bf10bff9894ebbb8adf6d7793100d2	4
DEVC_2669	29bf10bff9894ebbb8adf6d7793100d2	4
DEVC_2670	29bf10bff9894ebbb8adf6d7793100d2	4
DEVC_2671	29bf10bff9894ebbb8adf6d7793100d2	5
DEVC_2672	29bf10bff9894ebbb8adf6d7793100d2	5
DEVC_2673	29bf10bff9894ebbb8adf6d7793100d2	5
DEVC_2674	29bf10bff9894ebbb8adf6d7793100d2	5
DEVC_2675	29bf10bff9894ebbb8adf6d7793100d2	5
DEVC_2676	29bf10bff9894ebbb8adf6d7793100d2	5
DEVC_2677	29bf10bff9894ebbb8adf6d7793100d2	5
DEVC_2678	29bf10bff9894ebbb8adf6d7793100d2	5
DEVC_2679	29bf10bff9894ebbb8adf6d7793100d2	5
DEVC_2680	29bf10bff9894ebbb8adf6d7793100d2	5
DEVC_2681	29bf10bff9894ebbb8adf6d7793100d2	5
DEVC_2682	29bf10bff9894ebbb8adf6d7793100d2	5
DEVC_2683	29bf10bff9894ebbb8adf6d7793100d2	5
DEVC_2684	29bf10bff9894ebbb8adf6d7793100d2	5
DEVC_2685	29bf10bff9894ebbb8adf6d7793100d2	5
DEVC_2686	29bf10bff9894ebbb8adf6d7793100d2	6
DEVC_2687	29bf10bff9894ebbb8adf6d7793100d2	6
DEVC_2688	29bf10bff9894ebbb8adf6d7793100d2	6
DEVC_2689	29bf10bff9894ebbb8adf6d7793100d2	6
DEVC_2690	29bf10bff9894ebbb8adf6d7793100d2	6
DEVC_2691	29bf10bff9894ebbb8adf6d7793100d2	6
DEVC_2692	29bf10bff9894ebbb8adf6d7793100d2	6
DEVC_2693	29bf10bff9894ebbb8adf6d7793100d2	6
DEVC_2694	29bf10bff9894ebbb8adf6d7793100d2	6
DEVC_2695	29bf10bff9894ebbb8adf6d7793100d2	6
DEVC_2696	29bf10bff9894ebbb8adf6d7793100d2	6
DEVC_2697	29bf10bff9894ebbb8adf6d7793100d2	6
DEVC_2698	29bf10bff9894ebbb8adf6d7793100d2	6
DEVC_2699	29bf10bff9894ebbb8adf6d7793100d2	6
DEVC_2700	29bf10bff9894ebbb8adf6d7793100d2	6
DEVC_2701	29bf10bff9894ebbb8adf6d7793100d2	7
DEVC_2702	29bf10bff9894ebbb8adf6d7793100d2	7
DEVC_2703	29bf10bff9894ebbb8adf6d7793100d2	7
DEVC_2704	29bf10bff9894ebbb8adf6d7793100d2	7
DEVC_2705	29bf10bff9894ebbb8adf6d7793100d2	7
DEVC_2706	29bf10bff9894ebbb8adf6d7793100d2	7
DEVC_2707	29bf10bff9894ebbb8adf6d7793100d2	7
DEVC_2708	29bf10bff9894ebbb8adf6d7793100d2	7
DEVC_2709	29bf10bff9894ebbb8adf6d7793100d2	7
DEVC_2710	29bf10bff9894ebbb8adf6d7793100d2	7
DEVC_2711	29bf10bff9894ebbb8adf6d7793100d2	7
DEVC_2712	29bf10bff9894ebbb8adf6d7793100d2	7
DEVC_2713	29bf10bff9894ebbb8adf6d7793100d2	7
DEVC_2714	29bf10bff9894ebbb8adf6d7793100d2	7
DEVC_2715	29bf10bff9894ebbb8adf6d7793100d2	7
DEVC_2716	29bf10bff9894ebbb8adf6d7793100d2	8
DEVC_2717	29bf10bff9894ebbb8adf6d7793100d2	8
DEVC_2718	29bf10bff9894ebbb8adf6d7793100d2	8
DEVC_2719	29bf10bff9894ebbb8adf6d7793100d2	8
DEVC_2720	29bf10bff9894ebbb8adf6d7793100d2	8
DEVC_2721	29bf10bff9894ebbb8adf6d7793100d2	8
DEVC_2722	29bf10bff9894ebbb8adf6d7793100d2	8
DEVC_2723	29bf10bff9894ebbb8adf6d7793100d2	8
DEVC_2724	29bf10bff9894ebbb8adf6d7793100d2	8
DEVC_2725	29bf10bff9894ebbb8adf6d7793100d2	8
DEVC_2726	29bf10bff9894ebbb8adf6d7793100d2	8
DEVC_2727	29bf10bff9894ebbb8adf6d7793100d2	8
DEVC_2728	29bf10bff9894ebbb8adf6d7793100d2	8
DEVC_2729	29bf10bff9894ebbb8adf6d7793100d2	8
DEVC_2730	29bf10bff9894ebbb8adf6d7793100d2	8
DEVC_2731	d58c52bd2ff9450680a2f9027eb9a12b	1
DEVC_2732	d58c52bd2ff9450680a2f9027eb9a12b	1
DEVC_2733	d58c52bd2ff9450680a2f9027eb9a12b	1
DEVC_2734	d58c52bd2ff9450680a2f9027eb9a12b	1
DEVC_2735	d58c52bd2ff9450680a2f9027eb9a12b	1
DEVC_2736	d58c52bd2ff9450680a2f9027eb9a12b	1
DEVC_2737	d58c52bd2ff9450680a2f9027eb9a12b	1
DEVC_2738	d58c52bd2ff9450680a2f9027eb9a12b	1
DEVC_2739	d58c52bd2ff9450680a2f9027eb9a12b	1
DEVC_2740	d58c52bd2ff9450680a2f9027eb9a12b	1
DEVC_2741	d58c52bd2ff9450680a2f9027eb9a12b	1
DEVC_2742	d58c52bd2ff9450680a2f9027eb9a12b	1
DEVC_2743	d58c52bd2ff9450680a2f9027eb9a12b	1
DEVC_2744	d58c52bd2ff9450680a2f9027eb9a12b	1
DEVC_2745	d58c52bd2ff9450680a2f9027eb9a12b	1
DEVC_2746	d58c52bd2ff9450680a2f9027eb9a12b	2
DEVC_2747	d58c52bd2ff9450680a2f9027eb9a12b	2
DEVC_2748	d58c52bd2ff9450680a2f9027eb9a12b	2
DEVC_2749	d58c52bd2ff9450680a2f9027eb9a12b	2
DEVC_2750	d58c52bd2ff9450680a2f9027eb9a12b	2
DEVC_2751	d58c52bd2ff9450680a2f9027eb9a12b	2
DEVC_2752	d58c52bd2ff9450680a2f9027eb9a12b	2
DEVC_2753	d58c52bd2ff9450680a2f9027eb9a12b	2
DEVC_2754	d58c52bd2ff9450680a2f9027eb9a12b	2
DEVC_2755	d58c52bd2ff9450680a2f9027eb9a12b	2
DEVC_2756	d58c52bd2ff9450680a2f9027eb9a12b	2
DEVC_2757	d58c52bd2ff9450680a2f9027eb9a12b	2
DEVC_2758	d58c52bd2ff9450680a2f9027eb9a12b	2
DEVC_2759	d58c52bd2ff9450680a2f9027eb9a12b	2
DEVC_2760	d58c52bd2ff9450680a2f9027eb9a12b	2
DEVC_2761	db5445e490eb4a0b8184eee35fe49e80	1
DEVC_2762	db5445e490eb4a0b8184eee35fe49e80	1
DEVC_2763	db5445e490eb4a0b8184eee35fe49e80	1
DEVC_2764	db5445e490eb4a0b8184eee35fe49e80	1
DEVC_2765	db5445e490eb4a0b8184eee35fe49e80	1
DEVC_2766	db5445e490eb4a0b8184eee35fe49e80	1
DEVC_2767	db5445e490eb4a0b8184eee35fe49e80	1
DEVC_2768	db5445e490eb4a0b8184eee35fe49e80	1
DEVC_2769	db5445e490eb4a0b8184eee35fe49e80	1
DEVC_2770	db5445e490eb4a0b8184eee35fe49e80	1
DEVC_2771	db5445e490eb4a0b8184eee35fe49e80	1
DEVC_2772	db5445e490eb4a0b8184eee35fe49e80	1
DEVC_2773	db5445e490eb4a0b8184eee35fe49e80	1
DEVC_2774	db5445e490eb4a0b8184eee35fe49e80	1
DEVC_2775	db5445e490eb4a0b8184eee35fe49e80	1
DEVC_2776	db5445e490eb4a0b8184eee35fe49e80	2
DEVC_2777	db5445e490eb4a0b8184eee35fe49e80	2
DEVC_2778	db5445e490eb4a0b8184eee35fe49e80	2
DEVC_2779	db5445e490eb4a0b8184eee35fe49e80	2
DEVC_2780	db5445e490eb4a0b8184eee35fe49e80	2
DEVC_2781	db5445e490eb4a0b8184eee35fe49e80	2
DEVC_2782	db5445e490eb4a0b8184eee35fe49e80	2
DEVC_2783	db5445e490eb4a0b8184eee35fe49e80	2
DEVC_2784	db5445e490eb4a0b8184eee35fe49e80	2
DEVC_2785	db5445e490eb4a0b8184eee35fe49e80	2
DEVC_2786	db5445e490eb4a0b8184eee35fe49e80	2
DEVC_2787	db5445e490eb4a0b8184eee35fe49e80	2
DEVC_2788	db5445e490eb4a0b8184eee35fe49e80	2
DEVC_2789	db5445e490eb4a0b8184eee35fe49e80	2
DEVC_2790	db5445e490eb4a0b8184eee35fe49e80	2
DEVC_2791	6d2145ea74d7410dbff721d8944692af	1
DEVC_2792	6d2145ea74d7410dbff721d8944692af	1
DEVC_2793	6d2145ea74d7410dbff721d8944692af	1
DEVC_2794	6d2145ea74d7410dbff721d8944692af	1
DEVC_2795	6d2145ea74d7410dbff721d8944692af	1
DEVC_2796	6d2145ea74d7410dbff721d8944692af	1
DEVC_2797	6d2145ea74d7410dbff721d8944692af	1
DEVC_2798	6d2145ea74d7410dbff721d8944692af	1
DEVC_2799	6d2145ea74d7410dbff721d8944692af	1
DEVC_2800	6d2145ea74d7410dbff721d8944692af	1
DEVC_2801	6d2145ea74d7410dbff721d8944692af	1
DEVC_2802	6d2145ea74d7410dbff721d8944692af	1
DEVC_2803	6d2145ea74d7410dbff721d8944692af	1
DEVC_2804	6d2145ea74d7410dbff721d8944692af	1
DEVC_2805	6d2145ea74d7410dbff721d8944692af	1
DEVC_2806	6d2145ea74d7410dbff721d8944692af	2
DEVC_2807	6d2145ea74d7410dbff721d8944692af	2
DEVC_2808	6d2145ea74d7410dbff721d8944692af	2
DEVC_2809	6d2145ea74d7410dbff721d8944692af	2
DEVC_2810	6d2145ea74d7410dbff721d8944692af	2
DEVC_2811	6d2145ea74d7410dbff721d8944692af	2
DEVC_2812	6d2145ea74d7410dbff721d8944692af	2
DEVC_2813	6d2145ea74d7410dbff721d8944692af	2
DEVC_2814	6d2145ea74d7410dbff721d8944692af	2
DEVC_2815	6d2145ea74d7410dbff721d8944692af	2
DEVC_2816	6d2145ea74d7410dbff721d8944692af	2
DEVC_2817	6d2145ea74d7410dbff721d8944692af	2
DEVC_2818	6d2145ea74d7410dbff721d8944692af	2
DEVC_2819	6d2145ea74d7410dbff721d8944692af	2
DEVC_2820	6d2145ea74d7410dbff721d8944692af	2
DEVC_2821	e26aa223b4cc4d40892a4738f66e9f59	1
DEVC_2822	e26aa223b4cc4d40892a4738f66e9f59	1
DEVC_2823	e26aa223b4cc4d40892a4738f66e9f59	1
DEVC_2824	e26aa223b4cc4d40892a4738f66e9f59	1
DEVC_2825	e26aa223b4cc4d40892a4738f66e9f59	1
DEVC_2826	e26aa223b4cc4d40892a4738f66e9f59	1
DEVC_2827	e26aa223b4cc4d40892a4738f66e9f59	1
DEVC_2828	e26aa223b4cc4d40892a4738f66e9f59	1
DEVC_2829	e26aa223b4cc4d40892a4738f66e9f59	1
DEVC_2830	e26aa223b4cc4d40892a4738f66e9f59	1
DEVC_2831	e26aa223b4cc4d40892a4738f66e9f59	1
DEVC_2832	e26aa223b4cc4d40892a4738f66e9f59	1
DEVC_2833	e26aa223b4cc4d40892a4738f66e9f59	1
DEVC_2834	e26aa223b4cc4d40892a4738f66e9f59	1
DEVC_2835	e26aa223b4cc4d40892a4738f66e9f59	1
DEVC_2836	e26aa223b4cc4d40892a4738f66e9f59	2
DEVC_2837	e26aa223b4cc4d40892a4738f66e9f59	2
DEVC_2838	e26aa223b4cc4d40892a4738f66e9f59	2
DEVC_2839	e26aa223b4cc4d40892a4738f66e9f59	2
DEVC_2840	e26aa223b4cc4d40892a4738f66e9f59	2
DEVC_2841	e26aa223b4cc4d40892a4738f66e9f59	2
DEVC_2842	e26aa223b4cc4d40892a4738f66e9f59	2
DEVC_2843	e26aa223b4cc4d40892a4738f66e9f59	2
DEVC_2844	e26aa223b4cc4d40892a4738f66e9f59	2
DEVC_2845	e26aa223b4cc4d40892a4738f66e9f59	2
DEVC_2846	e26aa223b4cc4d40892a4738f66e9f59	2
DEVC_2847	e26aa223b4cc4d40892a4738f66e9f59	2
DEVC_2848	e26aa223b4cc4d40892a4738f66e9f59	2
DEVC_2849	e26aa223b4cc4d40892a4738f66e9f59	2
DEVC_2850	e26aa223b4cc4d40892a4738f66e9f59	2
DEVC_2851	a677dd558cae4f628e9857c652a0b419	1
DEVC_2852	a677dd558cae4f628e9857c652a0b419	1
DEVC_2853	a677dd558cae4f628e9857c652a0b419	1
DEVC_2854	a677dd558cae4f628e9857c652a0b419	1
DEVC_2855	a677dd558cae4f628e9857c652a0b419	1
DEVC_2856	a677dd558cae4f628e9857c652a0b419	1
DEVC_2857	a677dd558cae4f628e9857c652a0b419	1
DEVC_2858	a677dd558cae4f628e9857c652a0b419	1
DEVC_2859	a677dd558cae4f628e9857c652a0b419	1
DEVC_2860	a677dd558cae4f628e9857c652a0b419	1
DEVC_2861	a677dd558cae4f628e9857c652a0b419	1
DEVC_2862	a677dd558cae4f628e9857c652a0b419	1
DEVC_2863	a677dd558cae4f628e9857c652a0b419	1
DEVC_2864	a677dd558cae4f628e9857c652a0b419	1
DEVC_2865	a677dd558cae4f628e9857c652a0b419	1
DEVC_2866	a677dd558cae4f628e9857c652a0b419	2
DEVC_2867	a677dd558cae4f628e9857c652a0b419	2
DEVC_2868	a677dd558cae4f628e9857c652a0b419	2
DEVC_2869	a677dd558cae4f628e9857c652a0b419	2
DEVC_2870	a677dd558cae4f628e9857c652a0b419	2
DEVC_2871	a677dd558cae4f628e9857c652a0b419	2
DEVC_2872	a677dd558cae4f628e9857c652a0b419	2
DEVC_2873	a677dd558cae4f628e9857c652a0b419	2
DEVC_2874	a677dd558cae4f628e9857c652a0b419	2
DEVC_2875	a677dd558cae4f628e9857c652a0b419	2
DEVC_2876	a677dd558cae4f628e9857c652a0b419	2
DEVC_2877	a677dd558cae4f628e9857c652a0b419	2
DEVC_2878	a677dd558cae4f628e9857c652a0b419	2
DEVC_2879	a677dd558cae4f628e9857c652a0b419	2
DEVC_2880	a677dd558cae4f628e9857c652a0b419	2
DEVC_2881	ab8e15ab88f9484db84639a0cfd8d837	1
DEVC_2882	ab8e15ab88f9484db84639a0cfd8d837	1
DEVC_2883	ab8e15ab88f9484db84639a0cfd8d837	1
DEVC_2884	ab8e15ab88f9484db84639a0cfd8d837	1
DEVC_2885	ab8e15ab88f9484db84639a0cfd8d837	1
DEVC_2886	ab8e15ab88f9484db84639a0cfd8d837	1
DEVC_2887	ab8e15ab88f9484db84639a0cfd8d837	1
DEVC_2888	ab8e15ab88f9484db84639a0cfd8d837	1
DEVC_2889	ab8e15ab88f9484db84639a0cfd8d837	1
DEVC_2890	ab8e15ab88f9484db84639a0cfd8d837	1
DEVC_2891	ab8e15ab88f9484db84639a0cfd8d837	1
DEVC_2892	ab8e15ab88f9484db84639a0cfd8d837	1
DEVC_2893	ab8e15ab88f9484db84639a0cfd8d837	1
DEVC_2894	ab8e15ab88f9484db84639a0cfd8d837	1
DEVC_2895	ab8e15ab88f9484db84639a0cfd8d837	1
DEVC_2896	ab8e15ab88f9484db84639a0cfd8d837	2
DEVC_2897	ab8e15ab88f9484db84639a0cfd8d837	2
DEVC_2898	ab8e15ab88f9484db84639a0cfd8d837	2
DEVC_2899	ab8e15ab88f9484db84639a0cfd8d837	2
DEVC_2900	ab8e15ab88f9484db84639a0cfd8d837	2
DEVC_2901	ab8e15ab88f9484db84639a0cfd8d837	2
DEVC_2902	ab8e15ab88f9484db84639a0cfd8d837	2
DEVC_2903	ab8e15ab88f9484db84639a0cfd8d837	2
DEVC_2904	ab8e15ab88f9484db84639a0cfd8d837	2
DEVC_2905	ab8e15ab88f9484db84639a0cfd8d837	2
DEVC_2906	ab8e15ab88f9484db84639a0cfd8d837	2
DEVC_2907	ab8e15ab88f9484db84639a0cfd8d837	2
DEVC_2908	ab8e15ab88f9484db84639a0cfd8d837	2
DEVC_2909	ab8e15ab88f9484db84639a0cfd8d837	2
DEVC_2910	ab8e15ab88f9484db84639a0cfd8d837	2
DEVC_2911	8edbf657575544c189e09b45db8e0eeb	1
DEVC_2912	8edbf657575544c189e09b45db8e0eeb	1
DEVC_2913	8edbf657575544c189e09b45db8e0eeb	1
DEVC_2914	8edbf657575544c189e09b45db8e0eeb	1
DEVC_2915	8edbf657575544c189e09b45db8e0eeb	1
DEVC_2916	8edbf657575544c189e09b45db8e0eeb	1
DEVC_2917	8edbf657575544c189e09b45db8e0eeb	1
DEVC_2918	8edbf657575544c189e09b45db8e0eeb	1
DEVC_2919	8edbf657575544c189e09b45db8e0eeb	1
DEVC_2920	8edbf657575544c189e09b45db8e0eeb	1
DEVC_2921	8edbf657575544c189e09b45db8e0eeb	1
DEVC_2922	8edbf657575544c189e09b45db8e0eeb	1
DEVC_2923	8edbf657575544c189e09b45db8e0eeb	1
DEVC_2924	8edbf657575544c189e09b45db8e0eeb	1
DEVC_2925	8edbf657575544c189e09b45db8e0eeb	1
DEVC_2926	8edbf657575544c189e09b45db8e0eeb	2
DEVC_2927	8edbf657575544c189e09b45db8e0eeb	2
DEVC_2928	8edbf657575544c189e09b45db8e0eeb	2
DEVC_2929	8edbf657575544c189e09b45db8e0eeb	2
DEVC_2930	8edbf657575544c189e09b45db8e0eeb	2
DEVC_2931	8edbf657575544c189e09b45db8e0eeb	2
DEVC_2932	8edbf657575544c189e09b45db8e0eeb	2
DEVC_2933	8edbf657575544c189e09b45db8e0eeb	2
DEVC_2934	8edbf657575544c189e09b45db8e0eeb	2
DEVC_2935	8edbf657575544c189e09b45db8e0eeb	2
DEVC_2936	8edbf657575544c189e09b45db8e0eeb	2
DEVC_2937	8edbf657575544c189e09b45db8e0eeb	2
DEVC_2938	8edbf657575544c189e09b45db8e0eeb	2
DEVC_2939	8edbf657575544c189e09b45db8e0eeb	2
DEVC_2940	8edbf657575544c189e09b45db8e0eeb	2
DEVC_2941	ef5862d089a94ae38b829a238876bcb7	1
DEVC_2942	ef5862d089a94ae38b829a238876bcb7	1
DEVC_2943	ef5862d089a94ae38b829a238876bcb7	1
DEVC_2944	ef5862d089a94ae38b829a238876bcb7	1
DEVC_2945	ef5862d089a94ae38b829a238876bcb7	1
DEVC_2946	ef5862d089a94ae38b829a238876bcb7	1
DEVC_2947	ef5862d089a94ae38b829a238876bcb7	1
DEVC_2948	ef5862d089a94ae38b829a238876bcb7	1
DEVC_2949	ef5862d089a94ae38b829a238876bcb7	1
DEVC_2950	ef5862d089a94ae38b829a238876bcb7	1
DEVC_2951	ef5862d089a94ae38b829a238876bcb7	1
DEVC_2952	ef5862d089a94ae38b829a238876bcb7	1
DEVC_2953	ef5862d089a94ae38b829a238876bcb7	1
DEVC_2954	ef5862d089a94ae38b829a238876bcb7	1
DEVC_2955	ef5862d089a94ae38b829a238876bcb7	1
DEVC_2956	ef5862d089a94ae38b829a238876bcb7	2
DEVC_2957	ef5862d089a94ae38b829a238876bcb7	2
DEVC_2958	ef5862d089a94ae38b829a238876bcb7	2
DEVC_2959	ef5862d089a94ae38b829a238876bcb7	2
DEVC_2960	ef5862d089a94ae38b829a238876bcb7	2
DEVC_2961	ef5862d089a94ae38b829a238876bcb7	2
DEVC_2962	ef5862d089a94ae38b829a238876bcb7	2
DEVC_2963	ef5862d089a94ae38b829a238876bcb7	2
DEVC_2964	ef5862d089a94ae38b829a238876bcb7	2
DEVC_2965	ef5862d089a94ae38b829a238876bcb7	2
DEVC_2966	ef5862d089a94ae38b829a238876bcb7	2
DEVC_2967	ef5862d089a94ae38b829a238876bcb7	2
DEVC_2968	ef5862d089a94ae38b829a238876bcb7	2
DEVC_2969	ef5862d089a94ae38b829a238876bcb7	2
DEVC_2970	ef5862d089a94ae38b829a238876bcb7	2
DEVC_2971	cbd74b06ea1d44699705180faa792566	1
DEVC_2972	cbd74b06ea1d44699705180faa792566	1
DEVC_2973	cbd74b06ea1d44699705180faa792566	1
DEVC_2974	cbd74b06ea1d44699705180faa792566	1
DEVC_2975	cbd74b06ea1d44699705180faa792566	1
DEVC_2976	cbd74b06ea1d44699705180faa792566	1
DEVC_2977	cbd74b06ea1d44699705180faa792566	1
DEVC_2978	cbd74b06ea1d44699705180faa792566	1
DEVC_2979	cbd74b06ea1d44699705180faa792566	1
DEVC_2980	cbd74b06ea1d44699705180faa792566	1
DEVC_2981	cbd74b06ea1d44699705180faa792566	1
DEVC_2982	cbd74b06ea1d44699705180faa792566	1
DEVC_2983	cbd74b06ea1d44699705180faa792566	1
DEVC_2984	cbd74b06ea1d44699705180faa792566	1
DEVC_2985	cbd74b06ea1d44699705180faa792566	1
DEVC_2986	cbd74b06ea1d44699705180faa792566	2
DEVC_2987	cbd74b06ea1d44699705180faa792566	2
DEVC_2988	cbd74b06ea1d44699705180faa792566	2
DEVC_2989	cbd74b06ea1d44699705180faa792566	2
DEVC_2990	cbd74b06ea1d44699705180faa792566	2
DEVC_2991	cbd74b06ea1d44699705180faa792566	2
DEVC_2992	cbd74b06ea1d44699705180faa792566	2
DEVC_2993	cbd74b06ea1d44699705180faa792566	2
DEVC_2994	cbd74b06ea1d44699705180faa792566	2
DEVC_2995	cbd74b06ea1d44699705180faa792566	2
DEVC_2996	cbd74b06ea1d44699705180faa792566	2
DEVC_2997	cbd74b06ea1d44699705180faa792566	2
DEVC_2998	cbd74b06ea1d44699705180faa792566	2
DEVC_2999	cbd74b06ea1d44699705180faa792566	2
DEVC_3000	cbd74b06ea1d44699705180faa792566	2
DEVC_3001	a3f878c124c14311beb7a38407ab1a03	1
DEVC_3002	a3f878c124c14311beb7a38407ab1a03	1
DEVC_3003	a3f878c124c14311beb7a38407ab1a03	1
DEVC_3004	a3f878c124c14311beb7a38407ab1a03	1
DEVC_3005	a3f878c124c14311beb7a38407ab1a03	1
DEVC_3006	a3f878c124c14311beb7a38407ab1a03	1
DEVC_3007	a3f878c124c14311beb7a38407ab1a03	1
DEVC_3008	a3f878c124c14311beb7a38407ab1a03	1
DEVC_3009	a3f878c124c14311beb7a38407ab1a03	1
DEVC_3010	a3f878c124c14311beb7a38407ab1a03	1
DEVC_3011	a3f878c124c14311beb7a38407ab1a03	1
DEVC_3012	a3f878c124c14311beb7a38407ab1a03	1
DEVC_3013	a3f878c124c14311beb7a38407ab1a03	1
DEVC_3014	a3f878c124c14311beb7a38407ab1a03	1
DEVC_3015	a3f878c124c14311beb7a38407ab1a03	1
DEVC_3016	a3f878c124c14311beb7a38407ab1a03	2
DEVC_3017	a3f878c124c14311beb7a38407ab1a03	2
DEVC_3018	a3f878c124c14311beb7a38407ab1a03	2
DEVC_3019	a3f878c124c14311beb7a38407ab1a03	2
DEVC_3020	a3f878c124c14311beb7a38407ab1a03	2
DEVC_3021	a3f878c124c14311beb7a38407ab1a03	2
DEVC_3022	a3f878c124c14311beb7a38407ab1a03	2
DEVC_3023	a3f878c124c14311beb7a38407ab1a03	2
DEVC_3024	a3f878c124c14311beb7a38407ab1a03	2
DEVC_3025	a3f878c124c14311beb7a38407ab1a03	2
DEVC_3026	a3f878c124c14311beb7a38407ab1a03	2
DEVC_3027	a3f878c124c14311beb7a38407ab1a03	2
DEVC_3028	a3f878c124c14311beb7a38407ab1a03	2
DEVC_3029	a3f878c124c14311beb7a38407ab1a03	2
DEVC_3030	a3f878c124c14311beb7a38407ab1a03	2
DEVC_3031	eef09add61fe45c381a9ec6de34fae90	1
DEVC_3032	eef09add61fe45c381a9ec6de34fae90	1
DEVC_3033	eef09add61fe45c381a9ec6de34fae90	1
DEVC_3034	eef09add61fe45c381a9ec6de34fae90	1
DEVC_3035	eef09add61fe45c381a9ec6de34fae90	1
DEVC_3036	eef09add61fe45c381a9ec6de34fae90	1
DEVC_3037	eef09add61fe45c381a9ec6de34fae90	1
DEVC_3038	eef09add61fe45c381a9ec6de34fae90	1
DEVC_3039	eef09add61fe45c381a9ec6de34fae90	1
DEVC_3040	eef09add61fe45c381a9ec6de34fae90	1
DEVC_3041	eef09add61fe45c381a9ec6de34fae90	1
DEVC_3042	eef09add61fe45c381a9ec6de34fae90	1
DEVC_3043	eef09add61fe45c381a9ec6de34fae90	1
DEVC_3044	eef09add61fe45c381a9ec6de34fae90	1
DEVC_3045	eef09add61fe45c381a9ec6de34fae90	1
DEVC_3046	eef09add61fe45c381a9ec6de34fae90	2
DEVC_3047	eef09add61fe45c381a9ec6de34fae90	2
DEVC_3048	eef09add61fe45c381a9ec6de34fae90	2
DEVC_3049	eef09add61fe45c381a9ec6de34fae90	2
DEVC_3050	eef09add61fe45c381a9ec6de34fae90	2
DEVC_3051	eef09add61fe45c381a9ec6de34fae90	2
DEVC_3052	eef09add61fe45c381a9ec6de34fae90	2
DEVC_3053	eef09add61fe45c381a9ec6de34fae90	2
DEVC_3054	eef09add61fe45c381a9ec6de34fae90	2
DEVC_3055	eef09add61fe45c381a9ec6de34fae90	2
DEVC_3056	eef09add61fe45c381a9ec6de34fae90	2
DEVC_3057	eef09add61fe45c381a9ec6de34fae90	2
DEVC_3058	eef09add61fe45c381a9ec6de34fae90	2
DEVC_3059	eef09add61fe45c381a9ec6de34fae90	2
DEVC_3060	eef09add61fe45c381a9ec6de34fae90	2
DEVC_3061	1c6555ec49b14d5fbe44687546dc34a0	1
DEVC_3062	1c6555ec49b14d5fbe44687546dc34a0	1
DEVC_3063	1c6555ec49b14d5fbe44687546dc34a0	1
DEVC_3064	1c6555ec49b14d5fbe44687546dc34a0	1
DEVC_3065	1c6555ec49b14d5fbe44687546dc34a0	1
DEVC_3066	1c6555ec49b14d5fbe44687546dc34a0	1
DEVC_3067	1c6555ec49b14d5fbe44687546dc34a0	1
DEVC_3068	1c6555ec49b14d5fbe44687546dc34a0	1
DEVC_3069	1c6555ec49b14d5fbe44687546dc34a0	1
DEVC_3070	1c6555ec49b14d5fbe44687546dc34a0	1
DEVC_3071	1c6555ec49b14d5fbe44687546dc34a0	1
DEVC_3072	1c6555ec49b14d5fbe44687546dc34a0	1
DEVC_3073	1c6555ec49b14d5fbe44687546dc34a0	1
DEVC_3074	1c6555ec49b14d5fbe44687546dc34a0	1
DEVC_3075	1c6555ec49b14d5fbe44687546dc34a0	1
DEVC_3076	1c6555ec49b14d5fbe44687546dc34a0	2
DEVC_3077	1c6555ec49b14d5fbe44687546dc34a0	2
DEVC_3078	1c6555ec49b14d5fbe44687546dc34a0	2
DEVC_3079	1c6555ec49b14d5fbe44687546dc34a0	2
DEVC_3080	1c6555ec49b14d5fbe44687546dc34a0	2
DEVC_3081	1c6555ec49b14d5fbe44687546dc34a0	2
DEVC_3082	1c6555ec49b14d5fbe44687546dc34a0	2
DEVC_3083	1c6555ec49b14d5fbe44687546dc34a0	2
DEVC_3084	1c6555ec49b14d5fbe44687546dc34a0	2
DEVC_3085	1c6555ec49b14d5fbe44687546dc34a0	2
DEVC_3086	1c6555ec49b14d5fbe44687546dc34a0	2
DEVC_3087	1c6555ec49b14d5fbe44687546dc34a0	2
DEVC_3088	1c6555ec49b14d5fbe44687546dc34a0	2
DEVC_3089	1c6555ec49b14d5fbe44687546dc34a0	2
DEVC_3090	1c6555ec49b14d5fbe44687546dc34a0	2
DEVC_3091	6e8b778552f547d480727bf9c676fc9a	1
DEVC_3092	6e8b778552f547d480727bf9c676fc9a	1
DEVC_3093	6e8b778552f547d480727bf9c676fc9a	1
DEVC_3094	6e8b778552f547d480727bf9c676fc9a	1
DEVC_3095	6e8b778552f547d480727bf9c676fc9a	1
DEVC_3096	6e8b778552f547d480727bf9c676fc9a	1
DEVC_3097	6e8b778552f547d480727bf9c676fc9a	1
DEVC_3098	6e8b778552f547d480727bf9c676fc9a	1
DEVC_3099	6e8b778552f547d480727bf9c676fc9a	1
DEVC_3100	6e8b778552f547d480727bf9c676fc9a	1
DEVC_3101	6e8b778552f547d480727bf9c676fc9a	1
DEVC_3102	6e8b778552f547d480727bf9c676fc9a	1
DEVC_3103	6e8b778552f547d480727bf9c676fc9a	1
DEVC_3104	6e8b778552f547d480727bf9c676fc9a	1
DEVC_3105	6e8b778552f547d480727bf9c676fc9a	1
DEVC_3106	6e8b778552f547d480727bf9c676fc9a	2
DEVC_3107	6e8b778552f547d480727bf9c676fc9a	2
DEVC_3108	6e8b778552f547d480727bf9c676fc9a	2
DEVC_3109	6e8b778552f547d480727bf9c676fc9a	2
DEVC_3110	6e8b778552f547d480727bf9c676fc9a	2
DEVC_3111	6e8b778552f547d480727bf9c676fc9a	2
DEVC_3112	6e8b778552f547d480727bf9c676fc9a	2
DEVC_3113	6e8b778552f547d480727bf9c676fc9a	2
DEVC_3114	6e8b778552f547d480727bf9c676fc9a	2
DEVC_3115	6e8b778552f547d480727bf9c676fc9a	2
DEVC_3116	6e8b778552f547d480727bf9c676fc9a	2
DEVC_3117	6e8b778552f547d480727bf9c676fc9a	2
DEVC_3118	6e8b778552f547d480727bf9c676fc9a	2
DEVC_3119	6e8b778552f547d480727bf9c676fc9a	2
DEVC_3120	6e8b778552f547d480727bf9c676fc9a	2
DEVC_3121	c61c706aab8849b281b0f90b961df467	1
DEVC_3122	c61c706aab8849b281b0f90b961df467	1
DEVC_3123	c61c706aab8849b281b0f90b961df467	1
DEVC_3124	c61c706aab8849b281b0f90b961df467	1
DEVC_3125	c61c706aab8849b281b0f90b961df467	1
DEVC_3126	c61c706aab8849b281b0f90b961df467	1
DEVC_3127	c61c706aab8849b281b0f90b961df467	1
DEVC_3128	c61c706aab8849b281b0f90b961df467	1
DEVC_3129	c61c706aab8849b281b0f90b961df467	1
DEVC_3130	c61c706aab8849b281b0f90b961df467	1
DEVC_3131	c61c706aab8849b281b0f90b961df467	1
DEVC_3132	c61c706aab8849b281b0f90b961df467	1
DEVC_3133	c61c706aab8849b281b0f90b961df467	1
DEVC_3134	c61c706aab8849b281b0f90b961df467	1
DEVC_3135	c61c706aab8849b281b0f90b961df467	1
DEVC_3136	c61c706aab8849b281b0f90b961df467	2
DEVC_3137	c61c706aab8849b281b0f90b961df467	2
DEVC_3138	c61c706aab8849b281b0f90b961df467	2
DEVC_3139	c61c706aab8849b281b0f90b961df467	2
DEVC_3140	c61c706aab8849b281b0f90b961df467	2
DEVC_3141	c61c706aab8849b281b0f90b961df467	2
DEVC_3142	c61c706aab8849b281b0f90b961df467	2
DEVC_3143	c61c706aab8849b281b0f90b961df467	2
DEVC_3144	c61c706aab8849b281b0f90b961df467	2
DEVC_3145	c61c706aab8849b281b0f90b961df467	2
DEVC_3146	c61c706aab8849b281b0f90b961df467	2
DEVC_3147	c61c706aab8849b281b0f90b961df467	2
DEVC_3148	c61c706aab8849b281b0f90b961df467	2
DEVC_3149	c61c706aab8849b281b0f90b961df467	2
DEVC_3150	c61c706aab8849b281b0f90b961df467	2
DEVC_3151	099c848a85a0407393c57f613b1e6b24	1
DEVC_3152	099c848a85a0407393c57f613b1e6b24	1
DEVC_3153	099c848a85a0407393c57f613b1e6b24	1
DEVC_3154	099c848a85a0407393c57f613b1e6b24	1
DEVC_3155	099c848a85a0407393c57f613b1e6b24	1
DEVC_3156	099c848a85a0407393c57f613b1e6b24	1
DEVC_3157	099c848a85a0407393c57f613b1e6b24	1
DEVC_3158	099c848a85a0407393c57f613b1e6b24	1
DEVC_3159	099c848a85a0407393c57f613b1e6b24	1
DEVC_3160	099c848a85a0407393c57f613b1e6b24	1
DEVC_3161	099c848a85a0407393c57f613b1e6b24	1
DEVC_3162	099c848a85a0407393c57f613b1e6b24	1
DEVC_3163	099c848a85a0407393c57f613b1e6b24	1
DEVC_3164	099c848a85a0407393c57f613b1e6b24	1
DEVC_3165	099c848a85a0407393c57f613b1e6b24	1
DEVC_3166	099c848a85a0407393c57f613b1e6b24	2
DEVC_3167	099c848a85a0407393c57f613b1e6b24	2
DEVC_3168	099c848a85a0407393c57f613b1e6b24	2
DEVC_3169	099c848a85a0407393c57f613b1e6b24	2
DEVC_3170	099c848a85a0407393c57f613b1e6b24	2
DEVC_3171	099c848a85a0407393c57f613b1e6b24	2
DEVC_3172	099c848a85a0407393c57f613b1e6b24	2
DEVC_3173	099c848a85a0407393c57f613b1e6b24	2
DEVC_3174	099c848a85a0407393c57f613b1e6b24	2
DEVC_3175	099c848a85a0407393c57f613b1e6b24	2
DEVC_3176	099c848a85a0407393c57f613b1e6b24	2
DEVC_3177	099c848a85a0407393c57f613b1e6b24	2
DEVC_3178	099c848a85a0407393c57f613b1e6b24	2
DEVC_3179	099c848a85a0407393c57f613b1e6b24	2
DEVC_3180	099c848a85a0407393c57f613b1e6b24	2
DEVC_3181	4d8ea855e7614344b5be8f3694381779	1
DEVC_3182	4d8ea855e7614344b5be8f3694381779	1
DEVC_3183	4d8ea855e7614344b5be8f3694381779	1
DEVC_3184	4d8ea855e7614344b5be8f3694381779	1
DEVC_3185	4d8ea855e7614344b5be8f3694381779	1
DEVC_3186	4d8ea855e7614344b5be8f3694381779	1
DEVC_3187	4d8ea855e7614344b5be8f3694381779	1
DEVC_3188	4d8ea855e7614344b5be8f3694381779	1
DEVC_3189	4d8ea855e7614344b5be8f3694381779	1
DEVC_3190	4d8ea855e7614344b5be8f3694381779	1
DEVC_3191	4d8ea855e7614344b5be8f3694381779	1
DEVC_3192	4d8ea855e7614344b5be8f3694381779	1
DEVC_3193	4d8ea855e7614344b5be8f3694381779	1
DEVC_3194	4d8ea855e7614344b5be8f3694381779	1
DEVC_3195	4d8ea855e7614344b5be8f3694381779	1
DEVC_3196	4d8ea855e7614344b5be8f3694381779	2
DEVC_3197	4d8ea855e7614344b5be8f3694381779	2
DEVC_3198	4d8ea855e7614344b5be8f3694381779	2
DEVC_3199	4d8ea855e7614344b5be8f3694381779	2
DEVC_3200	4d8ea855e7614344b5be8f3694381779	2
DEVC_3201	4d8ea855e7614344b5be8f3694381779	2
DEVC_3202	4d8ea855e7614344b5be8f3694381779	2
DEVC_3203	4d8ea855e7614344b5be8f3694381779	2
DEVC_3204	4d8ea855e7614344b5be8f3694381779	2
DEVC_3205	4d8ea855e7614344b5be8f3694381779	2
DEVC_3206	4d8ea855e7614344b5be8f3694381779	2
DEVC_3207	4d8ea855e7614344b5be8f3694381779	2
DEVC_3208	4d8ea855e7614344b5be8f3694381779	2
DEVC_3209	4d8ea855e7614344b5be8f3694381779	2
DEVC_3210	4d8ea855e7614344b5be8f3694381779	2
DEVC_3211	dab20298d3254a0c99bd034691c60e90	1
DEVC_3212	dab20298d3254a0c99bd034691c60e90	1
DEVC_3213	dab20298d3254a0c99bd034691c60e90	1
DEVC_3214	dab20298d3254a0c99bd034691c60e90	1
DEVC_3215	dab20298d3254a0c99bd034691c60e90	1
DEVC_3216	dab20298d3254a0c99bd034691c60e90	1
DEVC_3217	dab20298d3254a0c99bd034691c60e90	1
DEVC_3218	dab20298d3254a0c99bd034691c60e90	1
DEVC_3219	dab20298d3254a0c99bd034691c60e90	1
DEVC_3220	dab20298d3254a0c99bd034691c60e90	1
DEVC_3221	dab20298d3254a0c99bd034691c60e90	1
DEVC_3222	dab20298d3254a0c99bd034691c60e90	1
DEVC_3223	dab20298d3254a0c99bd034691c60e90	1
DEVC_3224	dab20298d3254a0c99bd034691c60e90	1
DEVC_3225	dab20298d3254a0c99bd034691c60e90	1
DEVC_3226	dab20298d3254a0c99bd034691c60e90	2
DEVC_3227	dab20298d3254a0c99bd034691c60e90	2
DEVC_3228	dab20298d3254a0c99bd034691c60e90	2
DEVC_3229	dab20298d3254a0c99bd034691c60e90	2
DEVC_3230	dab20298d3254a0c99bd034691c60e90	2
DEVC_3231	dab20298d3254a0c99bd034691c60e90	2
DEVC_3232	dab20298d3254a0c99bd034691c60e90	2
DEVC_3233	dab20298d3254a0c99bd034691c60e90	2
DEVC_3234	dab20298d3254a0c99bd034691c60e90	2
DEVC_3235	dab20298d3254a0c99bd034691c60e90	2
DEVC_3236	dab20298d3254a0c99bd034691c60e90	2
DEVC_3237	dab20298d3254a0c99bd034691c60e90	2
DEVC_3238	dab20298d3254a0c99bd034691c60e90	2
DEVC_3239	dab20298d3254a0c99bd034691c60e90	2
DEVC_3240	dab20298d3254a0c99bd034691c60e90	2
DEVC_3241	f24bd68ec64845329b757dc59ccc32a2	1
DEVC_3242	f24bd68ec64845329b757dc59ccc32a2	1
DEVC_3243	f24bd68ec64845329b757dc59ccc32a2	1
DEVC_3244	f24bd68ec64845329b757dc59ccc32a2	1
DEVC_3245	f24bd68ec64845329b757dc59ccc32a2	1
DEVC_3246	f24bd68ec64845329b757dc59ccc32a2	1
DEVC_3247	f24bd68ec64845329b757dc59ccc32a2	1
DEVC_3248	f24bd68ec64845329b757dc59ccc32a2	1
DEVC_3249	f24bd68ec64845329b757dc59ccc32a2	1
DEVC_3250	f24bd68ec64845329b757dc59ccc32a2	1
DEVC_3251	f24bd68ec64845329b757dc59ccc32a2	1
DEVC_3252	f24bd68ec64845329b757dc59ccc32a2	1
DEVC_3253	f24bd68ec64845329b757dc59ccc32a2	1
DEVC_3254	f24bd68ec64845329b757dc59ccc32a2	1
DEVC_3255	f24bd68ec64845329b757dc59ccc32a2	1
DEVC_3256	f24bd68ec64845329b757dc59ccc32a2	2
DEVC_3257	f24bd68ec64845329b757dc59ccc32a2	2
DEVC_3258	f24bd68ec64845329b757dc59ccc32a2	2
DEVC_3259	f24bd68ec64845329b757dc59ccc32a2	2
DEVC_3260	f24bd68ec64845329b757dc59ccc32a2	2
DEVC_3261	f24bd68ec64845329b757dc59ccc32a2	2
DEVC_3262	f24bd68ec64845329b757dc59ccc32a2	2
DEVC_3263	f24bd68ec64845329b757dc59ccc32a2	2
DEVC_3264	f24bd68ec64845329b757dc59ccc32a2	2
DEVC_3265	f24bd68ec64845329b757dc59ccc32a2	2
DEVC_3266	f24bd68ec64845329b757dc59ccc32a2	2
DEVC_3267	f24bd68ec64845329b757dc59ccc32a2	2
DEVC_3268	f24bd68ec64845329b757dc59ccc32a2	2
DEVC_3269	f24bd68ec64845329b757dc59ccc32a2	2
DEVC_3270	f24bd68ec64845329b757dc59ccc32a2	2
DEVC_3271	e69519dbea4748e98b41fb655c21480b	1
DEVC_3272	e69519dbea4748e98b41fb655c21480b	1
DEVC_3273	e69519dbea4748e98b41fb655c21480b	1
DEVC_3274	e69519dbea4748e98b41fb655c21480b	1
DEVC_3275	e69519dbea4748e98b41fb655c21480b	1
DEVC_3276	e69519dbea4748e98b41fb655c21480b	1
DEVC_3277	e69519dbea4748e98b41fb655c21480b	1
DEVC_3278	e69519dbea4748e98b41fb655c21480b	1
DEVC_3279	e69519dbea4748e98b41fb655c21480b	1
DEVC_3280	e69519dbea4748e98b41fb655c21480b	1
DEVC_3281	e69519dbea4748e98b41fb655c21480b	1
DEVC_3282	e69519dbea4748e98b41fb655c21480b	1
DEVC_3283	e69519dbea4748e98b41fb655c21480b	1
DEVC_3284	e69519dbea4748e98b41fb655c21480b	1
DEVC_3285	e69519dbea4748e98b41fb655c21480b	1
DEVC_3286	e69519dbea4748e98b41fb655c21480b	2
DEVC_3287	e69519dbea4748e98b41fb655c21480b	2
DEVC_3288	e69519dbea4748e98b41fb655c21480b	2
DEVC_3289	e69519dbea4748e98b41fb655c21480b	2
DEVC_3290	e69519dbea4748e98b41fb655c21480b	2
DEVC_3291	e69519dbea4748e98b41fb655c21480b	2
DEVC_3292	e69519dbea4748e98b41fb655c21480b	2
DEVC_3293	e69519dbea4748e98b41fb655c21480b	2
DEVC_3294	e69519dbea4748e98b41fb655c21480b	2
DEVC_3295	e69519dbea4748e98b41fb655c21480b	2
DEVC_3296	e69519dbea4748e98b41fb655c21480b	2
DEVC_3297	e69519dbea4748e98b41fb655c21480b	2
DEVC_3298	e69519dbea4748e98b41fb655c21480b	2
DEVC_3299	e69519dbea4748e98b41fb655c21480b	2
DEVC_3300	e69519dbea4748e98b41fb655c21480b	2
DEVC_3301	5b17a9824e28452e94988f6d735982e0	1
DEVC_3302	5b17a9824e28452e94988f6d735982e0	1
DEVC_3303	5b17a9824e28452e94988f6d735982e0	1
DEVC_3304	5b17a9824e28452e94988f6d735982e0	1
DEVC_3305	5b17a9824e28452e94988f6d735982e0	1
DEVC_3306	5b17a9824e28452e94988f6d735982e0	1
DEVC_3307	5b17a9824e28452e94988f6d735982e0	1
DEVC_3308	5b17a9824e28452e94988f6d735982e0	1
DEVC_3309	5b17a9824e28452e94988f6d735982e0	1
DEVC_3310	5b17a9824e28452e94988f6d735982e0	1
DEVC_3311	5b17a9824e28452e94988f6d735982e0	1
DEVC_3312	5b17a9824e28452e94988f6d735982e0	1
DEVC_3313	5b17a9824e28452e94988f6d735982e0	1
DEVC_3314	5b17a9824e28452e94988f6d735982e0	1
DEVC_3315	5b17a9824e28452e94988f6d735982e0	1
DEVC_3316	5b17a9824e28452e94988f6d735982e0	2
DEVC_3317	5b17a9824e28452e94988f6d735982e0	2
DEVC_3318	5b17a9824e28452e94988f6d735982e0	2
DEVC_3319	5b17a9824e28452e94988f6d735982e0	2
DEVC_3320	5b17a9824e28452e94988f6d735982e0	2
DEVC_3321	5b17a9824e28452e94988f6d735982e0	2
DEVC_3322	5b17a9824e28452e94988f6d735982e0	2
DEVC_3323	5b17a9824e28452e94988f6d735982e0	2
DEVC_3324	5b17a9824e28452e94988f6d735982e0	2
DEVC_3325	5b17a9824e28452e94988f6d735982e0	2
DEVC_3326	5b17a9824e28452e94988f6d735982e0	2
DEVC_3327	5b17a9824e28452e94988f6d735982e0	2
DEVC_3328	5b17a9824e28452e94988f6d735982e0	2
DEVC_3329	5b17a9824e28452e94988f6d735982e0	2
DEVC_3330	5b17a9824e28452e94988f6d735982e0	2
