&HEAD CHID='b09533b5' TITLE='Fabrichnyj:_Sce_890__-_kopiya_1' FYI='Fajl sgenerirovan Fenix+ 3 Ultimate 3.7.1.3 dlya FDS6'/
&DUMP DT_RESTART=250 DIAGNOSTICS_INTERVAL=1/
&TIME T_END=250 DT_EXTERNAL=0.01/
&MISC HUMIDITY=72 TMPA=38 RESTART=.False. VISIBILITY_FACTOR=2.38 MAX_LEAK_PATHS=1 BNDF_DEFAULT=.False. EXTERNAL_FILENAME='b09533b5_control.csv' MINIMUM_ZONE_VOLUME=1/
&WIND /
&CLIP /
&DEVC ID='CLOCK' QUANTITY='TIME' XYZ=-6,1.5,5.395/
&RADI PATH_LENGTH=4.50098556766432/
ComputationAreas
&MESH IJK=88,60,12 XB=-17,5,-6,9,3.89,6.9 MPI_PROCESS=0/
&VENT XB=-17,-17,-6,9,3.89,6.9 SURF_ID='OPEN'/
&VENT XB=5,5,-6,9,3.89,6.9 SURF_ID='OPEN'/
&VENT XB=-17,5,-6,-6,3.89,6.9 SURF_ID='OPEN'/
&VENT XB=-17,5,9,9,3.89,6.9 SURF_ID='OPEN'/
8dd6ddb654b94d28a9222438f7dcae0e
&INIT XB=-10.75,-8.5,-3,-2.5,3.89,6.9 TEMPERATURE=25/
&INIT XB=-16,-11.25,-3,-2.5,3.89,6.9 TEMPERATURE=25/
&INIT XB=-16,-8.5,-2.5,3.5,3.89,6.9 TEMPERATURE=25/
&SPEC ID='OXYGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='NITROGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON DIOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON MONOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='HYDROGEN CHLORIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='WATER VAPOR' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SOOT' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SPEC_1' MW=87.19355/
&SPEC ID='AIR' BACKGROUND=.True. SPEC_ID(1:4)='OXYGEN','NITROGEN','WATER VAPOR','CARBON DIOXIDE' VOLUME_FRACTION(1:4)=0.198625618045927,0.75301043818385,0.0479894794747127,0.000374464295511116/
&SPEC ID='PRODUCTS' SPEC_ID(1:6)='SOOT','CARBON DIOXIDE','CARBON MONOXIDE','HYDROGEN CHLORIDE','WATER VAPOR','NITROGEN' VOLUME_FRACTION(1:6)=0.225299668140735,0.407483803985984,0.00684845145144073,0.0334799294806991,9.29213276434182,10.640293985989/
&REAC FUEL='SPEC_1' HEAT_OF_COMBUSTION=13800 SPEC_ID_NU(1:3)='SPEC_1','AIR','PRODUCTS' NU(1:3)=-1,-14.1303406253595,1/
Materials
&MATL ID='MATL_1' CONDUCTIVITY=1 DENSITY=1000 SPECIFIC_HEAT=1/
&MATL ID='MATL_2' CONDUCTIVITY=1 DENSITY=1000 HEAT_OF_COMBUSTION=13800 SPECIFIC_HEAT=1/
&SURF ID='SURF_1' THICKNESS=0.1 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_2' THICKNESS=0.27 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_3' THICKNESS=0.3 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_4' THICKNESS=0.2 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_5' THICKNESS=0.25 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_6' THICKNESS=0.12 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_7' THICKNESS=0.05 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_8' THICKNESS=0.08 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_9' THICKNESS=0.25 RGB=255,0,0 MATL_ID='MATL_2'/
984df2ef5eb548ba9698e27e6a80257a
&OBST XB=-4,-3.75,5,6,6.64916666666667,6.9 SURF_ID='SURF_1'/
&OBST XB=-3.5,-3.25,5,6,6.39833333333333,6.64916666666667 SURF_ID='SURF_1'/
&OBST XB=-2.75,-2.5,5,6,5.89666666666667,6.1475 SURF_ID='SURF_1'/
&OBST XB=-2.25,-2,5,6,5.64583333333333,5.89666666666667 SURF_ID='SURF_1'/
&OBST XB=-1.75,-1.5,5,6,5.395,5.64583333333333 SURF_ID='SURF_1'/
&OBST XB=-3,-3,5,6,6.1475,6.39833333333333 SURF_ID='SURF_1'/
&OBST XB=-3.75,-3.5,5,6,6.64916666666667,6.64916666666667 SURF_ID='SURF_1'/
&OBST XB=-3.25,-3,5,6,6.39833333333333,6.39833333333333 SURF_ID='SURF_1'/
&OBST XB=-3,-2.75,5,6,6.1475,6.1475 SURF_ID='SURF_1'/
&OBST XB=-2.5,-2.25,5,6,5.89666666666667,5.89666666666667 SURF_ID='SURF_1'/
&OBST XB=-2,-1.75,5,6,5.64583333333333,5.64583333333333 SURF_ID='SURF_1'/
&OBST XB=-1.5,-1.25,5,6,5.395,5.395 SURF_ID='SURF_1'/
bb3204d381ea4f23a22e0e12605d1416
&OBST XB=-3.75,-3.5,3.75,4.75,3.89,4.14083333333333 SURF_ID='SURF_1'/
&OBST XB=-3,-2.75,3.75,4.75,4.39166666666667,4.6425 SURF_ID='SURF_1'/
&OBST XB=-2.5,-2.25,3.75,4.75,4.6425,4.89333333333333 SURF_ID='SURF_1'/
&OBST XB=-2,-1.75,3.75,4.75,4.89333333333333,5.14416666666667 SURF_ID='SURF_1'/
&OBST XB=-1.5,-1.25,3.75,4.75,5.14416666666667,5.395 SURF_ID='SURF_1'/
&OBST XB=-3.25,-3.25,3.75,4.75,4.14083333333333,4.39166666666667 SURF_ID='SURF_1'/
&OBST XB=-4,-3.75,3.75,4.75,3.89,3.89 SURF_ID='SURF_1'/
&OBST XB=-3.5,-3.25,3.75,4.75,4.14083333333333,4.14083333333333 SURF_ID='SURF_1'/
&OBST XB=-3.25,-3,3.75,4.75,4.39166666666667,4.39166666666667 SURF_ID='SURF_1'/
&OBST XB=-2.75,-2.5,3.75,4.75,4.6425,4.6425 SURF_ID='SURF_1'/
&OBST XB=-2.25,-2,3.75,4.75,4.89333333333333,4.89333333333333 SURF_ID='SURF_1'/
&OBST XB=-1.75,-1.5,3.75,4.75,5.14416666666667,5.14416666666667 SURF_ID='SURF_1'/
56b1d341cd344a45a034c22e1e5cbed7
&OBST XB=-16.25,5,-6,3.75,6.64916666666667,6.9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=-16.25,-4,3.75,6,6.64916666666667,6.9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=0,5,3.75,6,6.64916666666667,6.9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=-16.25,5,6,9,6.64916666666667,6.9 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=128,128,128/
1af8e2c5d6d44bd395490bcd05daebb6
&OBST XB=-1.25,0,3.75,6,5.395,5.395 SURF_ID='SURF_1'/
f90fd917334746539204f8eca83f2edd
&OBST XB=-16.25,-16,-6,9,3.89,6.9 SURF_ID='SURF_3'/
78328d681be64e86b1750857e40c8f2f
&OBST XB=-11.25,-11,8.5,9,3.89,6.9 SURF_ID='SURF_3'/
736a6ff048be49dcbed61bf89b00d9ea
&OBST XB=-11,-8.25,8.5,8.75,3.89,6.9 SURF_ID='SURF_3'/
4a83ed4a1f1c4e7684c78eddc3df962c
&OBST XB=-16,-14.5,3.5,3.75,3.89,6.9 SURF_ID='SURF_3'/
bef8004a4a3f4c568e9036e1fb6acf8a
&OBST XB=-11.25,-8.25,3.5,3.75,3.89,6.9 SURF_ID='SURF_3'/
f37e2ef12335451e86afa367175fd2bc
&OBST XB=-16,-14.5,-3.25,-3,3.89,6.9 SURF_ID='SURF_3'/
be17a9abac344eba81bee55efd85afa3
&OBST XB=-11.25,-8.25,-3.25,-3,3.89,6.9 SURF_ID='SURF_3'/
4663416612fa494fb4e094a5ee6e81dd
&OBST XB=1.75,5,-6,-6,3.89,6.9 SURF_ID='SURF_3'/
bb82a677e8774f98b0652a1c70038557
&OBST XB=-4.25,-1.75,-5.25,-5,3.89,6.9 SURF_ID='SURF_3'/
6d63155ce0264efcb297e88b00ebc912
&OBST XB=1.75,5,-0.75,-0.5,3.89,6.9 SURF_ID='SURF_3'/
0700eca3c2934694b4fd9297c408c07f
&OBST XB=5,5,0,0.5,3.89,6.9 SURF_ID='SURF_3'/
f08c81a1220744f89ce0e9e52c23bba2
&OBST XB=-5.25,-5,8.5,9,3.89,6.9 SURF_ID='SURF_3'/
2e0cd321afcb468ab86fd6d6fb8d439f
&OBST XB=-1,-0.75,8.5,9,3.89,6.9 SURF_ID='SURF_3'/
bee4bbb9ae524af1a885c341966ed4c4
&OBST XB=3.75,5,4.25,4.75,3.89,6.9 SURF_ID='SURF_3'/
&OBST XB=3,3.75,4.25,4.75,5.89666666666667,6.9 SURF_ID='SURF_3'/
&OBST XB=1.75,3,4.25,4.75,3.89,6.9 SURF_ID='SURF_3'/
219b2639af5a4aeb86d1878f9820eec9
&OBST XB=0,0.25,2,6.25,3.89,6.9 SURF_ID='SURF_4'/
&OBST XB=0,0.25,0.75,2,5.89666666666667,6.9 SURF_ID='SURF_4'/
&OBST XB=0,0.25,-2.75,0.75,3.89,6.9 SURF_ID='SURF_4'/
ab3b082565d44f77a695f48b8bbc8ebe
&OBST XB=-5.5,0.25,-2.75,-2.75,3.89,6.9 SURF_ID='SURF_4'/
f3310957c78c4714afd42de51d58bbfe
&OBST XB=-5.75,-5.5,-2.75,0,3.89,6.9 SURF_ID='SURF_4'/
9c4ada97473348eea0d74aab1595d9b8
&OBST XB=-5.75,0,0,0.25,3.89,6.9 SURF_ID='SURF_4'/
a7fe6128486a495ca434e27594ff091a
&OBST XB=-2,-1.75,-2.75,0,3.89,6.9 SURF_ID='SURF_4'/
33d0b1039e1f44c2817f65ee961956a1
&OBST XB=-3.75,-3.5,-2.75,0,3.89,6.9 SURF_ID='SURF_4'/
ca1c8e3b2b3948159f78c08812b39d0d
&OBST XB=-6.5,-5.75,0,0.25,3.89,6.9 SURF_ID='SURF_4'/
612aaa5e3c624941b5e555b0dffe85d6
&OBST XB=-6.75,-6.5,0,1.25,3.89,6.9 SURF_ID='SURF_4'/
&OBST XB=-6.75,-6.5,1.25,2.5,5.89666666666667,6.9 SURF_ID='SURF_4'/
&OBST XB=-6.75,-6.5,2.5,6.25,3.89,6.9 SURF_ID='SURF_4'/
58cba7be2d91431f8a6b49ae2582ee59
&OBST XB=-6.75,0,6.25,6.25,3.89,6.9 SURF_ID='SURF_4'/
def9830af481404ea2bb3c71c443b50b
&OBST XB=-6.5,-6.25,3.5,3.75,3.89,6.9 SURF_ID='SURF_4'/
&OBST XB=-6.25,-5.25,3.5,3.75,5.89666666666667,6.9 SURF_ID='SURF_4'/
&OBST XB=-5.25,0,3.5,3.75,3.89,6.9 SURF_ID='SURF_4'/
ee38a6fc30aa44b089cb7df82d4d95ee
&OBST XB=-0.75,-0.5,2.5,3.5,3.89,6.9 SURF_ID='SURF_4'/
3a47eff331804b7cbbf345d5b87ef8ff
&OBST XB=-0.75,0,2.5,2.5,3.89,6.9 SURF_ID='SURF_4'/
45d3ee0ced2e4c8888b9e07496e50735
&OBST XB=-8.25,-8,8.5,8.75,3.89,6.9 SURF_ID='SURF_4'/
&OBST XB=-8,-7,8.5,8.75,5.89666666666667,6.9 SURF_ID='SURF_4'/
&OBST XB=-7,-2.75,8.5,8.75,3.89,6.9 SURF_ID='SURF_4'/
&OBST XB=-2.75,-1.75,8.5,8.75,5.89666666666667,6.9 SURF_ID='SURF_4'/
&OBST XB=-1.75,-1.5,8.5,8.75,3.89,6.9 SURF_ID='SURF_4'/
66fbff9292964924accd90e1a16b9cb1
&OBST XB=-1.75,-1.5,8.75,9,3.89,6.9 SURF_ID='SURF_4'/
89869ad591214d8fa4c86a5a379ddc64
&OBST XB=-1.5,-1,8.75,9,3.89,6.9 SURF_ID='SURF_4'/
17346e1fadc34001a24c4b39964c15f1
&OBST XB=-0.75,0.75,8.5,8.75,3.89,6.9 SURF_ID='SURF_4'/
&OBST XB=0.75,1.5,8.5,8.75,5.89666666666667,6.9 SURF_ID='SURF_4'/
&OBST XB=1.5,1.75,8.5,8.75,3.89,6.9 SURF_ID='SURF_4'/
af32bdb2f4194a6ab8b52f1d9728e329
&OBST XB=1.75,2,6.5,9,3.89,6.9 SURF_ID='SURF_5'/
&OBST XB=1.75,2,5.75,6.5,5.89666666666667,6.9 SURF_ID='SURF_5'/
&OBST XB=1.75,2,4.75,5.75,3.89,6.9 SURF_ID='SURF_5'/
b0ea2ac964324fc196796778af4a7bc7
&OBST XB=1.75,2,2.5,4.25,3.89,6.9 SURF_ID='SURF_4'/
938b428e0c4b4b1eacd52016060f0d07
&OBST XB=1.75,5,2.5,2.5,3.89,6.9 SURF_ID='SURF_4'/
e4121a58426d47abadfd29f9ae6efba5
&OBST XB=4.75,5,-0.5,0.75,3.89,6.9 SURF_ID='SURF_4'/
&OBST XB=4.75,5,0.75,2,5.89666666666667,6.9 SURF_ID='SURF_4'/
&OBST XB=4.75,5,2,2.5,3.89,6.9 SURF_ID='SURF_4'/
4019a2a9cc78407db381cad64f5896a5
&OBST XB=-8.75,-8.5,7,8.5,3.89,6.9 SURF_ID='SURF_4'/
1fdd98fb3aa24de8b42b819513a9af98
&OBST XB=-8.5,-8.25,3.75,6,3.89,6.9 SURF_ID='SURF_4'/
&OBST XB=-8.5,-8.25,6,7,5.89666666666667,6.9 SURF_ID='SURF_4'/
&OBST XB=-8.5,-8.25,7,7.25,3.89,6.9 SURF_ID='SURF_4'/
99e95358aaae4cdeba853bb6cf7e1818
&OBST XB=-8.5,-8.25,-6,-4.75,3.89,6.9 SURF_ID='SURF_4'/
&OBST XB=-8.5,-8.25,-4.75,-4,5.89666666666667,6.9 SURF_ID='SURF_4'/
&OBST XB=-8.5,-8.25,-4,0,3.89,6.9 SURF_ID='SURF_4'/
&OBST XB=-8.5,-8.25,0,1,5.89666666666667,6.9 SURF_ID='SURF_4'/
&OBST XB=-8.5,-8.25,1,3.5,3.89,6.9 SURF_ID='SURF_4'/
96d5436fab1a42b3bf1f200ce11a9a18
&OBST XB=-14.5,-11.25,3.5,3.75,3.89,6.9 SURF_ID='SURF_4'/
13e3ce31bfc54f269cb782470920f10f
&OBST XB=-14.5,-11.25,-3.25,-3,3.89,6.9 SURF_ID='SURF_4'/
e132a934edda48c785d0f072af644535
&OBST XB=-5,-4.25,-5.25,-5,3.89,6.9 SURF_ID='SURF_4'/
&OBST XB=-5.75,-5,-5.25,-5,5.89666666666667,6.9 SURF_ID='SURF_4'/
&OBST XB=-8.25,-5.75,-5.25,-5,3.89,6.9 SURF_ID='SURF_4'/
aa49016694e34500ad1e43e430645717
&OBST XB=-1.75,-1,-5.25,-5,3.89,6.9 SURF_ID='SURF_4'/
&OBST XB=-1,0,-5.25,-5,5.89666666666667,6.9 SURF_ID='SURF_4'/
&OBST XB=0,0.5,-5.25,-5,3.89,6.9 SURF_ID='SURF_4'/
a90dffea5b744faf992e5e971f64fa38
&OBST XB=-2,-1.75,-6,-5.25,3.89,6.9 SURF_ID='SURF_4'/
73c0c78575dd4057a205bef9a048f903
&OBST XB=1.75,2,-6,-4,3.89,6.9 SURF_ID='SURF_4'/
ba54b06ed3ed43dfac65653f726ab030
&OBST XB=2,2.25,-4.25,-3.25,3.89,6.9 SURF_ID='SURF_4'/
4685685b0e014c25833b8ea7332d627b
&OBST XB=1.75,2,-3.25,-3.25,3.89,6.9 SURF_ID='SURF_4'/
21cb3ea72f924f41ad366d310480881b
&OBST XB=1.75,2,-3.25,-3,3.89,6.9 SURF_ID='SURF_4'/
&OBST XB=1.75,2,-3,-2.25,5.89666666666667,6.9 SURF_ID='SURF_4'/
&OBST XB=1.75,2,-2.25,-0.75,3.89,6.9 SURF_ID='SURF_4'/
701fb1b111544f63b08e5beb6afc1ff3
&OBST XB=1.75,1.75,-5.5,-5,3.89,6.9 SURF_ID='SURF_4'/
e2c12fe043ef488b8e20be68f7f584f3
&OBST XB=0.25,1.75,-5.5,-5.25,3.89,6.9 SURF_ID='SURF_4'/
8a9f3d1bdf73424d93e6909a472b454a
&OBST XB=-12.25,-12,-6,-6,5.89666666666667,6.9 SURF_ID='SURF_6'/
&OBST XB=-12.25,-12,-6,-5.75,3.89,6.9 SURF_ID='SURF_6'/
4f25c86c0aa94f2395b2734d73833553
&OBST XB=-12,-11.25,-5.75,-5.75,3.89,6.9 SURF_ID='SURF_6'/
&OBST XB=-11.25,-10.5,-5.75,-5.75,5.89666666666667,6.9 SURF_ID='SURF_6'/
&OBST XB=-10.5,-10.25,-5.75,-5.75,3.89,6.9 SURF_ID='SURF_6'/
d5384c71fae041f68288a51ed4696e37
&OBST XB=-10.5,-10.25,-5.75,-3.25,3.89,6.9 SURF_ID='SURF_1'/
7b5b47ed307d4a97bb3de5ab325d5fea
&OBST XB=-12.25,-12,-5.75,-3.25,3.89,6.9 SURF_ID='SURF_1'/
13cca4b4b89e43158583343eb53de750
&OBST XB=-12,-11.75,-3.75,-3.5,3.89,6.9 SURF_ID='SURF_1'/
6ead9abdb0bd44dc950611037787c259
&OBST XB=-11.75,-11.75,-3.5,-3.25,3.89,6.9 SURF_ID='SURF_1'/
b82bf9324f814dcd8ce4de574d0e8dc6
&OBST XB=-4.5,-4.25,-5.5,-5.25,3.89,6.9 SURF_ID='SURF_6'/
&OBST XB=-4.5,-4.25,-6,-5.5,5.89666666666667,6.9 SURF_ID='SURF_6'/
fa4bb04041fd47e9895dddf65620dd87
&OBST XB=0.25,0.25,-6,-5.5,3.89,6.9 SURF_ID='SURF_6'/
b6c95d09adaa444eb1c2a3f424520ae8
&OBST XB=0.5,1.75,-5,-5,3.89,6.9 SURF_ID='SURF_7'/
a4d8c84d082d48a092f803454ac3ab07
&OBST XB=0,0.25,-3.5,-2.75,3.89,6.9 SURF_ID='SURF_1'/
58bccd0df04e4e45912bbd25133707e6
&OBST XB=-6.75,0,-3.5,-3.25,3.89,6.9 SURF_ID='SURF_6'/
6aa34c7d03f74c0b9f112bc25fbf1324
&OBST XB=-6.75,-6.5,-3.25,0,3.89,6.9 SURF_ID='SURF_6'/
d51cdb4775484affa85cf72853bf12ad
&OBST XB=-6.5,-5.75,-2.75,-2.75,3.89,6.9 SURF_ID='SURF_1'/
7edca6fec7864056bd49363da19dd33d
&OBST XB=-6.5,-5.75,-2,-1.75,3.89,6.9 SURF_ID='SURF_1'/
2d57f7f2a8184664941d465167a1ea6e
&OBST XB=-6.5,-6,0.75,0.75,3.89,6.9 SURF_ID='SURF_1'/
f1469caf0afc451c9508e847d6f85347
&OBST XB=-6,-6,0.25,0.75,3.89,6.9 SURF_ID='SURF_1'/
2af88e2c376845a9a8a8f08e188869e8
&OBST XB=-2,-0.75,2.5,2.5,3.89,6.9 SURF_ID='SURF_1'/
fbd40d2475ac47fc82721963062b72c8
&OBST XB=-2,-2,2.5,3.5,3.89,6.9 SURF_ID='SURF_1'/
d7988459bf4d4dc6a298a5d392fc2687
&OBST XB=1.75,2,-4,-3.25,3.89,6.9 SURF_ID='SURF_7'/
e7e311f453f94958ad067473f0b60fce
&OBST XB=0.25,0.25,6.25,7,3.89,6.9 SURF_ID='SURF_8'/
e98b1937beb846668b47bf35ab8bf36b
&OBST XB=-6.75,0.25,6.75,7,3.89,6.9 SURF_ID='SURF_6'/
513dc1d2997e45d7b115a28bae293d53
&OBST XB=-6.75,-6.5,6.25,6.75,3.89,6.9 SURF_ID='SURF_6'/
1e93b5b8307a4188938480a607cc87cf
&OBST XB=-5.25,-5.25,6.25,6.75,3.89,6.9 SURF_ID='SURF_1'/
348dc9b43a024f12abfe4c23c213be03
&OBST XB=-4,-3.75,6.25,6.75,3.89,6.9 SURF_ID='SURF_1'/
4548240a4e9841048e150bcd09b87a29
&OBST XB=-1.75,-1.75,6.25,6.75,3.89,6.9 SURF_ID='SURF_1'/
28ed235b4e7c426b822dafe5314e3abf
&OBST XB=-3.75,-3.75,-3.25,-2.75,3.89,6.9 SURF_ID='SURF_1'/
00e2f5ccd46244a5a5a9cb7ef196d37e
&OBST XB=-1.75,-1.5,-3.25,-2.75,3.89,6.9 SURF_ID='SURF_1'/
e85d30e8c70943359bad02469234b518
&OBST XB=2.25,5,-4.25,-4,3.89,6.9 SURF_ID='SURF_1'/
d7fcfc3ac5a44b35ace9c77f01d6cba8
&OBST XB=4.75,5,-6,-4.25,3.89,6.9 SURF_ID='SURF_1'/
147f2332f8cc495486b58d19391207cf
&OBST XB=4.5,4.75,-5.5,-5.5,3.89,6.9 SURF_ID='SURF_1'/
87e7632c46914dbf88e06b3b492c1700
&OBST XB=4.5,4.5,-6,-5.5,3.89,6.9 SURF_ID='SURF_1'/
18e89c57dbdc4af2b563675f03e7cb59
&OBST XB=4.75,5,-4,-4,3.89,6.9 SURF_ID='SURF_6'/
&OBST XB=4.75,5,-4,-3.25,5.89666666666667,6.9 SURF_ID='SURF_6'/
&OBST XB=4.75,5,-3.25,-2.75,3.89,6.9 SURF_ID='SURF_6'/
&OBST XB=4.75,5,-2.75,-2,5.89666666666667,6.9 SURF_ID='SURF_6'/
&OBST XB=4.75,5,-2,0,3.89,6.9 SURF_ID='SURF_6'/
06a621fbd8644fa88db4722541c7893e
&OBST XB=4.75,5,2.5,7,3.89,6.9 SURF_ID='SURF_6'/
&OBST XB=4.75,5,7,7.75,5.89666666666667,6.9 SURF_ID='SURF_6'/
&OBST XB=4.75,5,7.75,9,3.89,6.9 SURF_ID='SURF_6'/
2fc0df7356e940aaa7f5d4ab07717022
&OBST XB=4.5,4.75,5,5.25,3.89,6.9 SURF_ID='SURF_1'/
0d07a2b577d54ddfb3ace0c5ec0f3a0a
&OBST XB=4.5,4.5,4.75,5,3.89,6.9 SURF_ID='SURF_1'/
cb78dfe9992b4a598ce1ebb668a1efd9
&OBST XB=4.5,4.5,4,4.75,3.89,6.9 SURF_ID='SURF_1'/
e320767d2d254702a7241a1676bd8146
&OBST XB=4.5,4.75,4,4,3.89,6.9 SURF_ID='SURF_1'/
e7d923e05868477ca28e561dc655e78d
&OBST XB=-1.5,-1,8.5,8.5,3.89,6.9 SURF_ID='SURF_7'/
4706e25792ff43739edd6b7aceee6d70
&OBST XB=-3.25,-3,8.75,9,3.89,6.9 SURF_ID='SURF_6'/
6bd1400d46664d49856c38b8bec1d904
&OBST XB=-8.25,-8.25,8.75,9,3.89,6.9 SURF_ID='SURF_6'/
be1bc924798c48caa6f63694be72ebae
&OBST XB=-10.75,-10.5,8.75,9,3.89,6.9 SURF_ID='SURF_1'/
156ca56400fe41419161d8efe5e992fa
&OBST XB=-8.25,-8.25,7.25,8.5,3.89,6.9 SURF_ID='SURF_7'/
59aacfc452524c06b3a979be2ff32ec4
&OBST XB=-11.25,-11.25,8.25,8.5,3.89,6.9 SURF_ID='SURF_6'/
&OBST XB=-11.25,-11.25,7.5,8.25,5.89666666666667,6.9 SURF_ID='SURF_6'/
&OBST XB=-11.25,-11.25,7,7.5,3.89,6.9 SURF_ID='SURF_6'/
&OBST XB=-11.25,-11.25,6.25,7,5.89666666666667,6.9 SURF_ID='SURF_6'/
&OBST XB=-11.25,-11.25,5.5,6.25,3.89,6.9 SURF_ID='SURF_6'/
b7e01a9bf84640b88a11aab1ad298286
&OBST XB=-11.25,-10,5.5,5.75,3.89,6.9 SURF_ID='SURF_6'/
&OBST XB=-10,-9.5,5.5,5.75,5.89666666666667,6.9 SURF_ID='SURF_6'/
&OBST XB=-9.5,-8.5,5.5,5.75,3.89,6.9 SURF_ID='SURF_6'/
d5f2cac2495544dea7dc3a726d9d33d2
&OBST XB=-11.25,-11.25,3.75,5.5,3.89,6.9 SURF_ID='SURF_1'/
82717f0108944623844d30a1248435c4
&OBST XB=-11.25,-10.75,4.25,4.25,3.89,6.9 SURF_ID='SURF_1'/
9713659ebd4c49919ffd7d8ef9971667
&OBST XB=-11,-10.75,3.75,4.25,3.89,6.9 SURF_ID='SURF_1'/
20cf29bcd4024c74bcbd9c9feac91796
&OBST XB=-16,-11.25,7.25,7.25,3.89,6.9 SURF_ID='SURF_6'/
e0611fe687fc4265bf56f33da68bda01
&OBST XB=-10.75,-10.5,1.75,3.5,3.89,6.9 SURF_ID='SURF_6'/
&OBST XB=-10.75,-10.5,0.75,1.75,5.89666666666667,6.9 SURF_ID='SURF_6'/
&OBST XB=-10.75,-10.5,0.25,0.75,3.89,6.9 SURF_ID='SURF_6'/
&OBST XB=-10.75,-10.5,-0.5,0.25,5.89666666666667,6.9 SURF_ID='SURF_6'/
&OBST XB=-10.75,-10.5,-1.25,-0.5,3.89,6.9 SURF_ID='SURF_6'/
d5c9ed7b9b0540b7a43bb366d2468308
&OBST XB=-10.5,-10,-1.25,-1,3.89,6.9 SURF_ID='SURF_1'/
&OBST XB=-10,-9.5,-1.25,-1,5.89666666666667,6.9 SURF_ID='SURF_1'/
&OBST XB=-9.5,-8.5,-1.25,-1,3.89,6.9 SURF_ID='SURF_1'/
be4c1a2c723b4e22b880283bdbf6cd88
&OBST XB=-11.25,-10.75,-1.25,-1,3.89,6.9 SURF_ID='SURF_1'/
adeb96d77b8c4f76804310bbfec082aa
&OBST XB=-11.25,-11.25,-3,-1.25,3.89,6.9 SURF_ID='SURF_6'/
38013915a77b403eb4ae61f70fdf6b10
&OBST XB=-11.25,-10.75,-2.5,-2.5,3.89,6.9 SURF_ID='SURF_1'/
16d83f7b140d485a9b651551969866aa
&OBST XB=-11,-10.75,-3,-2.5,3.89,6.9 SURF_ID='SURF_1'/
bb8ac1fe048c486c99ee282e80dd6954
&OBST XB=-16,-10.75,0.5,0.5,3.89,6.9 SURF_ID='SURF_6'/
5a7a1d23bbbf44b5a570879aa2d76929
&OBST XB=-8.25,-6.75,3.75,3.75,3.89,3.89 SURF_ID='SURF_7' TRANSPARENCY=0.1 RGB=128,128,128/
0f34a08da2c64bb8af3de1cd4bd78930
&OBST XB=-8.25,-6.75,-2.75,-2.75,3.89,3.89 SURF_ID='SURF_7' TRANSPARENCY=0.1 RGB=128,128,128/
de91ea44ed9d444ea3448447cf1ea7fc
&OBST XB=-16,-13.75,1,3.25,3.89,4.89333333333333 SURF_ID='SURF_9'/
b686773dd5a3400b8c043fa5b08fff30
&OBST XB=0.25,0.25,0.75,2,3.89,5.89666666666667 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_1'/
&CTRL ID='CTRL_1' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_1' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_1' T=-1 F=-1/
&RAMP ID='RAMP_1' T=250 F=-1/
539ff4d950894c5bad0bc89c25c118e6
&OBST XB=-6.5,-6.5,1.25,2.5,3.89,5.89666666666667 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_2'/
&CTRL ID='CTRL_2' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_2' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_2' T=-1 F=-1/
&RAMP ID='RAMP_2' T=250 F=-1/
d6af4e89c97d4bac9eebabe5a120cfb6
&OBST XB=-6.25,-5.25,3.75,3.75,3.89,5.89666666666667 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_3'/
&CTRL ID='CTRL_3' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_3' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_3' T=-1 F=-1/
&RAMP ID='RAMP_3' T=250 F=-1/
56a87da5e22745e684720b4e228e8dc2
&OBST XB=-8,-7,8.75,8.75,3.89,5.89666666666667 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_4'/
&CTRL ID='CTRL_4' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_4' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_4' T=-1 F=-1/
&RAMP ID='RAMP_4' T=250 F=-1/
9bf46d6d9578423cac3f4bdbf31eb9e1
&OBST XB=-2.75,-1.75,8.75,8.75,3.89,5.89666666666667 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_5'/
&CTRL ID='CTRL_5' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_5' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_5' T=-1 F=-1/
&RAMP ID='RAMP_5' T=250 F=-1/
feff4640981f4fda8b8f735e522e8b89
&OBST XB=0.75,1.5,8.75,8.75,3.89,5.89666666666667 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_6'/
&CTRL ID='CTRL_6' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_6' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_6' T=-1 F=-1/
&RAMP ID='RAMP_6' T=250 F=-1/
2c3ecdb6b41e49a49eedc618d37e5c7a
&OBST XB=2,2,5.75,6.5,3.89,5.89666666666667 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_7'/
&CTRL ID='CTRL_7' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_7' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_7' T=-1 F=-1/
&RAMP ID='RAMP_7' T=250 F=-1/
979a4a62b7f74cdf8748ad479e2d2aa1
&OBST XB=4.75,4.75,0.75,2,3.89,5.89666666666667 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_8'/
&CTRL ID='CTRL_8' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_8' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_8' T=-1 F=-1/
&RAMP ID='RAMP_8' T=250 F=-1/
4c51673c5c5e45b3b65f5fa998746c22
&OBST XB=-8.5,-8.5,6,7,3.89,5.89666666666667 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_9'/
&CTRL ID='CTRL_9' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_9' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_9' T=-1 F=-1/
&RAMP ID='RAMP_9' T=250 F=-1/
eb488fe0b7074ddd99c233ddf22d37a2
&OBST XB=-8.5,-8.5,-4.75,-4,3.89,5.89666666666667 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_10'/
&CTRL ID='CTRL_10' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_10' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_10' T=-1 F=-1/
&RAMP ID='RAMP_10' T=250 F=-1/
cbda83e07c284d648928790ea41c919b
&OBST XB=-5.75,-5,-5.25,-5.25,3.89,5.89666666666667 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_11'/
&CTRL ID='CTRL_11' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_11' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_11' T=-1 F=-1/
&RAMP ID='RAMP_11' T=250 F=-1/
70a9b29a7440435ba2a7d4ce9c1c7b0a
&OBST XB=-1,0,-5.25,-5.25,3.89,5.89666666666667 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_12'/
&CTRL ID='CTRL_12' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_12' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_12' T=-1 F=-1/
&RAMP ID='RAMP_12' T=250 F=-1/
d887d45c3604411084bcc503afa63b18
&OBST XB=2,2,-3,-2.25,3.89,5.89666666666667 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_13'/
&CTRL ID='CTRL_13' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_13' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_13' T=-1 F=-1/
&RAMP ID='RAMP_13' T=250 F=-1/
&DEVC ID='DEVC_1' QUANTITY='TEMPERATURE' XYZ=-4.02510921979962,4.34434966004873,5.59/
&DEVC ID='DEVC_2' QUANTITY='VISIBILITY' XYZ=-4.02510921979962,4.34434966004873,5.59/
&DEVC ID='DEVC_3' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-4.02510921979962,4.34434966004873,5.59/
&DEVC ID='DEVC_4' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-4.02510921979962,4.34434966004873,5.59/
&DEVC ID='DEVC_5' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-4.02510921979962,4.34434966004873,5.59/
&DEVC ID='DEVC_6' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-4.02510921979962,4.34434966004873,5.59/
&DEVC ID='DEVC_7' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.02510921979962,4.34434966004873,5.59 ORIENTATION=1,0,0/
&DEVC ID='DEVC_8' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.02510921979962,4.34434966004873,5.59 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_9' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.02510921979962,4.34434966004873,5.59 ORIENTATION=0,1,0/
&DEVC ID='DEVC_10' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.02510921979962,4.34434966004873,5.59 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_11' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.02510921979962,4.34434966004873,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_12' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.02510921979962,4.34434966004873,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_13' QUANTITY='RELATIVE HUMIDITY' XYZ=-4.02510921979962,4.34434966004873,5.59/
&DEVC ID='DEVC_14' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-4.02510921979962,4.34434966004873,5.59/
&DEVC ID='DEVC_15' QUANTITY='PRESSURE' XYZ=-4.02510921979962,4.34434966004873,5.59/
&DEVC ID='DEVC_16' QUANTITY='TEMPERATURE' XYZ=0.490165909488341,1.31182186237295,5.59/
&DEVC ID='DEVC_17' QUANTITY='VISIBILITY' XYZ=0.490165909488341,1.31182186237295,5.59/
&DEVC ID='DEVC_18' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=0.490165909488341,1.31182186237295,5.59/
&DEVC ID='DEVC_19' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=0.490165909488341,1.31182186237295,5.59/
&DEVC ID='DEVC_20' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=0.490165909488341,1.31182186237295,5.59/
&DEVC ID='DEVC_21' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=0.490165909488341,1.31182186237295,5.59/
&DEVC ID='DEVC_22' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.490165909488341,1.31182186237295,5.59 ORIENTATION=0.999999999163332,-4.09064254007033E-05,0/
&DEVC ID='DEVC_23' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.490165909488341,1.31182186237295,5.59 ORIENTATION=-0.999999999163332,4.09064254007033E-05,0/
&DEVC ID='DEVC_24' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.490165909488341,1.31182186237295,5.59 ORIENTATION=4.09064254008421E-05,0.999999999163332,0/
&DEVC ID='DEVC_25' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.490165909488341,1.31182186237295,5.59 ORIENTATION=-4.09064254008421E-05,-0.999999999163332,0/
&DEVC ID='DEVC_26' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.490165909488341,1.31182186237295,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_27' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=0.490165909488341,1.31182186237295,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_28' QUANTITY='RELATIVE HUMIDITY' XYZ=0.490165909488341,1.31182186237295,5.59/
&DEVC ID='DEVC_29' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=0.490165909488341,1.31182186237295,5.59/
&DEVC ID='DEVC_30' QUANTITY='PRESSURE' XYZ=0.490165909488341,1.31182186237295,5.59/
&DEVC ID='DEVC_31' QUANTITY='TEMPERATURE' XYZ=-0.259834089884158,1.311852542192,5.59/
&DEVC ID='DEVC_32' QUANTITY='VISIBILITY' XYZ=-0.259834089884158,1.311852542192,5.59/
&DEVC ID='DEVC_33' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-0.259834089884158,1.311852542192,5.59/
&DEVC ID='DEVC_34' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-0.259834089884158,1.311852542192,5.59/
&DEVC ID='DEVC_35' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-0.259834089884158,1.311852542192,5.59/
&DEVC ID='DEVC_36' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-0.259834089884158,1.311852542192,5.59/
&DEVC ID='DEVC_37' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.259834089884158,1.311852542192,5.59 ORIENTATION=-0.999999999163332,4.09064254007033E-05,0/
&DEVC ID='DEVC_38' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.259834089884158,1.311852542192,5.59 ORIENTATION=0.999999999163332,-4.09064254007033E-05,0/
&DEVC ID='DEVC_39' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.259834089884158,1.311852542192,5.59 ORIENTATION=4.09064254008421E-05,0.999999999163332,0/
&DEVC ID='DEVC_40' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.259834089884158,1.311852542192,5.59 ORIENTATION=-4.09064254008421E-05,-0.999999999163332,0/
&DEVC ID='DEVC_41' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.259834089884158,1.311852542192,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_42' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.259834089884158,1.311852542192,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_43' QUANTITY='RELATIVE HUMIDITY' XYZ=-0.259834089884158,1.311852542192,5.59/
&DEVC ID='DEVC_44' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-0.259834089884158,1.311852542192,5.59/
&DEVC ID='DEVC_45' QUANTITY='PRESSURE' XYZ=-0.259834089884158,1.311852542192,5.59/
&DEVC ID='DEVC_46' QUANTITY='TEMPERATURE' XYZ=-6.96703808332538,1.82200632747797,5.59/
&DEVC ID='DEVC_47' QUANTITY='VISIBILITY' XYZ=-6.96703808332538,1.82200632747797,5.59/
&DEVC ID='DEVC_48' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-6.96703808332538,1.82200632747797,5.59/
&DEVC ID='DEVC_49' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-6.96703808332538,1.82200632747797,5.59/
&DEVC ID='DEVC_50' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-6.96703808332538,1.82200632747797,5.59/
&DEVC ID='DEVC_51' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-6.96703808332538,1.82200632747797,5.59/
&DEVC ID='DEVC_52' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.96703808332538,1.82200632747797,5.59 ORIENTATION=-0.999999999962662,8.64156253295909E-06,0/
&DEVC ID='DEVC_53' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.96703808332538,1.82200632747797,5.59 ORIENTATION=0.999999999962662,-8.64156253295909E-06,0/
&DEVC ID='DEVC_54' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.96703808332538,1.82200632747797,5.59 ORIENTATION=-8.6415625329591E-06,-0.999999999962662,0/
&DEVC ID='DEVC_55' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.96703808332538,1.82200632747797,5.59 ORIENTATION=8.6415625329591E-06,0.999999999962662,0/
&DEVC ID='DEVC_56' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.96703808332538,1.82200632747797,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_57' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.96703808332538,1.82200632747797,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_58' QUANTITY='RELATIVE HUMIDITY' XYZ=-6.96703808332538,1.82200632747797,5.59/
&DEVC ID='DEVC_59' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-6.96703808332538,1.82200632747797,5.59/
&DEVC ID='DEVC_60' QUANTITY='PRESSURE' XYZ=-6.96703808332538,1.82200632747797,5.59/
&DEVC ID='DEVC_61' QUANTITY='TEMPERATURE' XYZ=-6.21703808335338,1.82199984630608,5.59/
&DEVC ID='DEVC_62' QUANTITY='VISIBILITY' XYZ=-6.21703808335338,1.82199984630608,5.59/
&DEVC ID='DEVC_63' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-6.21703808335338,1.82199984630608,5.59/
&DEVC ID='DEVC_64' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-6.21703808335338,1.82199984630608,5.59/
&DEVC ID='DEVC_65' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-6.21703808335338,1.82199984630608,5.59/
&DEVC ID='DEVC_66' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-6.21703808335338,1.82199984630608,5.59/
&DEVC ID='DEVC_67' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.21703808335338,1.82199984630608,5.59 ORIENTATION=0.999999999962662,-8.6415625329591E-06,0/
&DEVC ID='DEVC_68' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.21703808335338,1.82199984630608,5.59 ORIENTATION=-0.999999999962662,8.6415625329591E-06,0/
&DEVC ID='DEVC_69' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.21703808335338,1.82199984630608,5.59 ORIENTATION=-8.6415625329591E-06,-0.999999999962662,0/
&DEVC ID='DEVC_70' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.21703808335338,1.82199984630608,5.59 ORIENTATION=8.6415625329591E-06,0.999999999962662,0/
&DEVC ID='DEVC_71' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.21703808335338,1.82199984630608,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_72' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-6.21703808335338,1.82199984630608,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_73' QUANTITY='RELATIVE HUMIDITY' XYZ=-6.21703808335338,1.82199984630608,5.59/
&DEVC ID='DEVC_74' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-6.21703808335338,1.82199984630608,5.59/
&DEVC ID='DEVC_75' QUANTITY='PRESSURE' XYZ=-6.21703808335338,1.82199984630608,5.59/
&DEVC ID='DEVC_76' QUANTITY='TEMPERATURE' XYZ=-5.68101449709315,4.06233510664997,5.59/
&DEVC ID='DEVC_77' QUANTITY='VISIBILITY' XYZ=-5.68101449709315,4.06233510664997,5.59/
&DEVC ID='DEVC_78' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-5.68101449709315,4.06233510664997,5.59/
&DEVC ID='DEVC_79' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-5.68101449709315,4.06233510664997,5.59/
&DEVC ID='DEVC_80' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-5.68101449709315,4.06233510664997,5.59/
&DEVC ID='DEVC_81' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-5.68101449709315,4.06233510664997,5.59/
&DEVC ID='DEVC_82' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.68101449709315,4.06233510664997,5.59 ORIENTATION=5.88316621324176E-05,0.999999998269418,0/
&DEVC ID='DEVC_83' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.68101449709315,4.06233510664997,5.59 ORIENTATION=-5.88316621324176E-05,-0.999999998269418,0/
&DEVC ID='DEVC_84' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.68101449709315,4.06233510664997,5.59 ORIENTATION=-0.999999998269418,5.88316621332634E-05,0/
&DEVC ID='DEVC_85' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.68101449709315,4.06233510664997,5.59 ORIENTATION=0.999999998269418,-5.88316621332634E-05,0/
&DEVC ID='DEVC_86' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.68101449709315,4.06233510664997,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_87' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.68101449709315,4.06233510664997,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_88' QUANTITY='RELATIVE HUMIDITY' XYZ=-5.68101449709315,4.06233510664997,5.59/
&DEVC ID='DEVC_89' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-5.68101449709315,4.06233510664997,5.59/
&DEVC ID='DEVC_90' QUANTITY='PRESSURE' XYZ=-5.68101449709315,4.06233510664997,5.59/
&DEVC ID='DEVC_91' QUANTITY='TEMPERATURE' XYZ=-5.68105862083975,3.31233510794791,5.59/
&DEVC ID='DEVC_92' QUANTITY='VISIBILITY' XYZ=-5.68105862083975,3.31233510794791,5.59/
&DEVC ID='DEVC_93' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-5.68105862083975,3.31233510794791,5.59/
&DEVC ID='DEVC_94' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-5.68105862083975,3.31233510794791,5.59/
&DEVC ID='DEVC_95' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-5.68105862083975,3.31233510794791,5.59/
&DEVC ID='DEVC_96' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-5.68105862083975,3.31233510794791,5.59/
&DEVC ID='DEVC_97' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.68105862083975,3.31233510794791,5.59 ORIENTATION=-5.88316621324176E-05,-0.999999998269418,0/
&DEVC ID='DEVC_98' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.68105862083975,3.31233510794791,5.59 ORIENTATION=5.88316621324176E-05,0.999999998269418,0/
&DEVC ID='DEVC_99' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.68105862083975,3.31233510794791,5.59 ORIENTATION=-0.999999998269418,5.88316621332634E-05,0/
&DEVC ID='DEVC_100' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.68105862083975,3.31233510794791,5.59 ORIENTATION=0.999999998269418,-5.88316621332634E-05,0/
&DEVC ID='DEVC_101' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.68105862083975,3.31233510794791,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_102' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.68105862083975,3.31233510794791,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_103' QUANTITY='RELATIVE HUMIDITY' XYZ=-5.68105862083975,3.31233510794791,5.59/
&DEVC ID='DEVC_104' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-5.68105862083975,3.31233510794791,5.59/
&DEVC ID='DEVC_105' QUANTITY='PRESSURE' XYZ=-5.68105862083975,3.31233510794791,5.59/
&DEVC ID='DEVC_106' QUANTITY='TEMPERATURE' XYZ=-7.50135126677678,8.2699999333418,5.59/
&DEVC ID='DEVC_107' QUANTITY='VISIBILITY' XYZ=-7.50135126677678,8.2699999333418,5.59/
&DEVC ID='DEVC_108' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-7.50135126677678,8.2699999333418,5.59/
&DEVC ID='DEVC_109' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-7.50135126677678,8.2699999333418,5.59/
&DEVC ID='DEVC_110' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-7.50135126677678,8.2699999333418,5.59/
&DEVC ID='DEVC_111' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-7.50135126677678,8.2699999333418,5.59/
&DEVC ID='DEVC_112' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.50135126677678,8.2699999333418,5.59 ORIENTATION=1.11986331319257E-08,-1,0/
&DEVC ID='DEVC_113' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.50135126677678,8.2699999333418,5.59 ORIENTATION=-1.11986331319257E-08,1,0/
&DEVC ID='DEVC_114' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.50135126677678,8.2699999333418,5.59 ORIENTATION=-1,-1.11986331319257E-08,0/
&DEVC ID='DEVC_115' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.50135126677678,8.2699999333418,5.59 ORIENTATION=1,1.11986331319257E-08,0/
&DEVC ID='DEVC_116' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.50135126677678,8.2699999333418,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_117' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.50135126677678,8.2699999333418,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_118' QUANTITY='RELATIVE HUMIDITY' XYZ=-7.50135126677678,8.2699999333418,5.59/
&DEVC ID='DEVC_119' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-7.50135126677678,8.2699999333418,5.59/
&DEVC ID='DEVC_120' QUANTITY='PRESSURE' XYZ=-7.50135126677678,8.2699999333418,5.59/
&DEVC ID='DEVC_121' QUANTITY='TEMPERATURE' XYZ=-2.27614397916965,8.26999999185698,5.59/
&DEVC ID='DEVC_122' QUANTITY='VISIBILITY' XYZ=-2.27614397916965,8.26999999185698,5.59/
&DEVC ID='DEVC_123' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-2.27614397916965,8.26999999185698,5.59/
&DEVC ID='DEVC_124' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-2.27614397916965,8.26999999185698,5.59/
&DEVC ID='DEVC_125' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-2.27614397916965,8.26999999185698,5.59/
&DEVC ID='DEVC_126' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-2.27614397916965,8.26999999185698,5.59/
&DEVC ID='DEVC_127' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.27614397916965,8.26999999185698,5.59 ORIENTATION=1.11986212895469E-08,-1,0/
&DEVC ID='DEVC_128' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.27614397916965,8.26999999185698,5.59 ORIENTATION=-1.11986212895469E-08,1,0/
&DEVC ID='DEVC_129' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.27614397916965,8.26999999185698,5.59 ORIENTATION=-1,-1.11986212895469E-08,0/
&DEVC ID='DEVC_130' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.27614397916965,8.26999999185698,5.59 ORIENTATION=1,1.11986212895469E-08,0/
&DEVC ID='DEVC_131' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.27614397916965,8.26999999185698,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_132' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-2.27614397916965,8.26999999185698,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_133' QUANTITY='RELATIVE HUMIDITY' XYZ=-2.27614397916965,8.26999999185698,5.59/
&DEVC ID='DEVC_134' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-2.27614397916965,8.26999999185698,5.59/
&DEVC ID='DEVC_135' QUANTITY='PRESSURE' XYZ=-2.27614397916965,8.26999999185698,5.59/
&DEVC ID='DEVC_136' QUANTITY='TEMPERATURE' XYZ=1.12151416294625,8.25771285660801,5.59/
&DEVC ID='DEVC_137' QUANTITY='VISIBILITY' XYZ=1.12151416294625,8.25771285660801,5.59/
&DEVC ID='DEVC_138' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=1.12151416294625,8.25771285660801,5.59/
&DEVC ID='DEVC_139' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=1.12151416294625,8.25771285660801,5.59/
&DEVC ID='DEVC_140' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=1.12151416294625,8.25771285660801,5.59/
&DEVC ID='DEVC_141' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=1.12151416294625,8.25771285660801,5.59/
&DEVC ID='DEVC_142' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.12151416294625,8.25771285660801,5.59 ORIENTATION=0.000403551218144889,-0.999999918573204,0/
&DEVC ID='DEVC_143' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.12151416294625,8.25771285660801,5.59 ORIENTATION=-0.000403551218144889,0.999999918573204,0/
&DEVC ID='DEVC_144' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.12151416294625,8.25771285660801,5.59 ORIENTATION=-0.999999918573204,-0.000403551218144888,0/
&DEVC ID='DEVC_145' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.12151416294625,8.25771285660801,5.59 ORIENTATION=0.999999918573204,0.000403551218144888,0/
&DEVC ID='DEVC_146' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.12151416294625,8.25771285660801,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_147' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.12151416294625,8.25771285660801,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_148' QUANTITY='RELATIVE HUMIDITY' XYZ=1.12151416294625,8.25771285660801,5.59/
&DEVC ID='DEVC_149' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=1.12151416294625,8.25771285660801,5.59/
&DEVC ID='DEVC_150' QUANTITY='PRESSURE' XYZ=1.12151416294625,8.25771285660801,5.59/
&DEVC ID='DEVC_151' QUANTITY='TEMPERATURE' XYZ=2.33930606139844,6.15390301241381,5.59/
&DEVC ID='DEVC_152' QUANTITY='VISIBILITY' XYZ=2.33930606139844,6.15390301241381,5.59/
&DEVC ID='DEVC_153' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=2.33930606139844,6.15390301241381,5.59/
&DEVC ID='DEVC_154' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=2.33930606139844,6.15390301241381,5.59/
&DEVC ID='DEVC_155' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=2.33930606139844,6.15390301241381,5.59/
&DEVC ID='DEVC_156' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=2.33930606139844,6.15390301241381,5.59/
&DEVC ID='DEVC_157' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.33930606139844,6.15390301241381,5.59 ORIENTATION=0.999997966050879,0.0020169021059561,0/
&DEVC ID='DEVC_158' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.33930606139844,6.15390301241381,5.59 ORIENTATION=-0.999997966050879,-0.0020169021059561,0/
&DEVC ID='DEVC_159' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.33930606139844,6.15390301241381,5.59 ORIENTATION=-0.00201690210595561,0.999997966050879,0/
&DEVC ID='DEVC_160' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.33930606139844,6.15390301241381,5.59 ORIENTATION=0.00201690210595561,-0.999997966050879,0/
&DEVC ID='DEVC_161' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.33930606139844,6.15390301241381,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_162' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.33930606139844,6.15390301241381,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_163' QUANTITY='RELATIVE HUMIDITY' XYZ=2.33930606139844,6.15390301241381,5.59/
&DEVC ID='DEVC_164' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=2.33930606139844,6.15390301241381,5.59/
&DEVC ID='DEVC_165' QUANTITY='PRESSURE' XYZ=2.33930606139844,6.15390301241381,5.59/
&DEVC ID='DEVC_166' QUANTITY='TEMPERATURE' XYZ=1.58930758686028,6.15239033583434,5.59/
&DEVC ID='DEVC_167' QUANTITY='VISIBILITY' XYZ=1.58930758686028,6.15239033583434,5.59/
&DEVC ID='DEVC_168' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=1.58930758686028,6.15239033583434,5.59/
&DEVC ID='DEVC_169' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=1.58930758686028,6.15239033583434,5.59/
&DEVC ID='DEVC_170' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=1.58930758686028,6.15239033583434,5.59/
&DEVC ID='DEVC_171' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=1.58930758686028,6.15239033583434,5.59/
&DEVC ID='DEVC_172' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.58930758686028,6.15239033583434,5.59 ORIENTATION=-0.999997966050879,-0.0020169021059561,0/
&DEVC ID='DEVC_173' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.58930758686028,6.15239033583434,5.59 ORIENTATION=0.999997966050879,0.0020169021059561,0/
&DEVC ID='DEVC_174' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.58930758686028,6.15239033583434,5.59 ORIENTATION=-0.00201690210595561,0.999997966050879,0/
&DEVC ID='DEVC_175' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.58930758686028,6.15239033583434,5.59 ORIENTATION=0.00201690210595561,-0.999997966050879,0/
&DEVC ID='DEVC_176' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.58930758686028,6.15239033583434,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_177' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.58930758686028,6.15239033583434,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_178' QUANTITY='RELATIVE HUMIDITY' XYZ=1.58930758686028,6.15239033583434,5.59/
&DEVC ID='DEVC_179' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=1.58930758686028,6.15239033583434,5.59/
&DEVC ID='DEVC_180' QUANTITY='PRESSURE' XYZ=1.58930758686028,6.15239033583434,5.59/
&DEVC ID='DEVC_181' QUANTITY='TEMPERATURE' XYZ=4.4361387388541,1.44711317350696,5.59/
&DEVC ID='DEVC_182' QUANTITY='VISIBILITY' XYZ=4.4361387388541,1.44711317350696,5.59/
&DEVC ID='DEVC_183' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=4.4361387388541,1.44711317350696,5.59/
&DEVC ID='DEVC_184' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=4.4361387388541,1.44711317350696,5.59/
&DEVC ID='DEVC_185' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=4.4361387388541,1.44711317350696,5.59/
&DEVC ID='DEVC_186' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=4.4361387388541,1.44711317350696,5.59/
&DEVC ID='DEVC_187' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.4361387388541,1.44711317350696,5.59 ORIENTATION=-0.999999989011151,-0.000148248771483229,0/
&DEVC ID='DEVC_188' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.4361387388541,1.44711317350696,5.59 ORIENTATION=0.999999989011151,0.000148248771483229,0/
&DEVC ID='DEVC_189' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.4361387388541,1.44711317350696,5.59 ORIENTATION=0.000148248771483229,-0.999999989011151,0/
&DEVC ID='DEVC_190' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.4361387388541,1.44711317350696,5.59 ORIENTATION=-0.000148248771483229,0.999999989011151,0/
&DEVC ID='DEVC_191' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.4361387388541,1.44711317350696,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_192' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.4361387388541,1.44711317350696,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_193' QUANTITY='RELATIVE HUMIDITY' XYZ=4.4361387388541,1.44711317350696,5.59/
&DEVC ID='DEVC_194' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=4.4361387388541,1.44711317350696,5.59/
&DEVC ID='DEVC_195' QUANTITY='PRESSURE' XYZ=4.4361387388541,1.44711317350696,5.59/
&DEVC ID='DEVC_196' QUANTITY='TEMPERATURE' XYZ=-8.78394823452144,6.45324674819307,5.59/
&DEVC ID='DEVC_197' QUANTITY='VISIBILITY' XYZ=-8.78394823452144,6.45324674819307,5.59/
&DEVC ID='DEVC_198' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-8.78394823452144,6.45324674819307,5.59/
&DEVC ID='DEVC_199' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-8.78394823452144,6.45324674819307,5.59/
&DEVC ID='DEVC_200' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-8.78394823452144,6.45324674819307,5.59/
&DEVC ID='DEVC_201' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-8.78394823452144,6.45324674819307,5.59/
&DEVC ID='DEVC_202' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.78394823452144,6.45324674819307,5.59 ORIENTATION=-0.999999997384561,-7.23248139343639E-05,0/
&DEVC ID='DEVC_203' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.78394823452144,6.45324674819307,5.59 ORIENTATION=0.999999997384561,7.23248139343639E-05,0/
&DEVC ID='DEVC_204' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.78394823452144,6.45324674819307,5.59 ORIENTATION=7.2324813934364E-05,-0.999999997384561,0/
&DEVC ID='DEVC_205' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.78394823452144,6.45324674819307,5.59 ORIENTATION=-7.2324813934364E-05,0.999999997384561,0/
&DEVC ID='DEVC_206' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.78394823452144,6.45324674819307,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_207' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.78394823452144,6.45324674819307,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_208' QUANTITY='RELATIVE HUMIDITY' XYZ=-8.78394823452144,6.45324674819307,5.59/
&DEVC ID='DEVC_209' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-8.78394823452144,6.45324674819307,5.59/
&DEVC ID='DEVC_210' QUANTITY='PRESSURE' XYZ=-8.78394823452144,6.45324674819307,5.59/
&DEVC ID='DEVC_211' QUANTITY='TEMPERATURE' XYZ=-8.03394823648302,6.45330099180352,5.59/
&DEVC ID='DEVC_212' QUANTITY='VISIBILITY' XYZ=-8.03394823648302,6.45330099180352,5.59/
&DEVC ID='DEVC_213' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-8.03394823648302,6.45330099180352,5.59/
&DEVC ID='DEVC_214' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-8.03394823648302,6.45330099180352,5.59/
&DEVC ID='DEVC_215' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-8.03394823648302,6.45330099180352,5.59/
&DEVC ID='DEVC_216' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-8.03394823648302,6.45330099180352,5.59/
&DEVC ID='DEVC_217' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.03394823648302,6.45330099180352,5.59 ORIENTATION=0.999999997384561,7.2324813934364E-05,0/
&DEVC ID='DEVC_218' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.03394823648302,6.45330099180352,5.59 ORIENTATION=-0.999999997384561,-7.2324813934364E-05,0/
&DEVC ID='DEVC_219' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.03394823648302,6.45330099180352,5.59 ORIENTATION=7.2324813934364E-05,-0.999999997384561,0/
&DEVC ID='DEVC_220' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.03394823648302,6.45330099180352,5.59 ORIENTATION=-7.2324813934364E-05,0.999999997384561,0/
&DEVC ID='DEVC_221' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.03394823648302,6.45330099180352,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_222' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.03394823648302,6.45330099180352,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_223' QUANTITY='RELATIVE HUMIDITY' XYZ=-8.03394823648302,6.45330099180352,5.59/
&DEVC ID='DEVC_224' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-8.03394823648302,6.45330099180352,5.59/
&DEVC ID='DEVC_225' QUANTITY='PRESSURE' XYZ=-8.03394823648302,6.45330099180352,5.59/
&DEVC ID='DEVC_226' QUANTITY='TEMPERATURE' XYZ=-8.80091384267222,-4.34331779103873,5.59/
&DEVC ID='DEVC_227' QUANTITY='VISIBILITY' XYZ=-8.80091384267222,-4.34331779103873,5.59/
&DEVC ID='DEVC_228' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-8.80091384267222,-4.34331779103873,5.59/
&DEVC ID='DEVC_229' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-8.80091384267222,-4.34331779103873,5.59/
&DEVC ID='DEVC_230' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-8.80091384267222,-4.34331779103873,5.59/
&DEVC ID='DEVC_231' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-8.80091384267222,-4.34331779103873,5.59/
&DEVC ID='DEVC_232' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.80091384267222,-4.34331779103873,5.59 ORIENTATION=-0.999999999940217,-1.09346213111254E-05,0/
&DEVC ID='DEVC_233' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.80091384267222,-4.34331779103873,5.59 ORIENTATION=0.999999999940217,1.09346213111254E-05,0/
&DEVC ID='DEVC_234' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.80091384267222,-4.34331779103873,5.59 ORIENTATION=1.09346213111254E-05,-0.999999999940217,0/
&DEVC ID='DEVC_235' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.80091384267222,-4.34331779103873,5.59 ORIENTATION=-1.09346213111254E-05,0.999999999940217,0/
&DEVC ID='DEVC_236' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.80091384267222,-4.34331779103873,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_237' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.80091384267222,-4.34331779103873,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_238' QUANTITY='RELATIVE HUMIDITY' XYZ=-8.80091384267222,-4.34331779103873,5.59/
&DEVC ID='DEVC_239' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-8.80091384267222,-4.34331779103873,5.59/
&DEVC ID='DEVC_240' QUANTITY='PRESSURE' XYZ=-8.80091384267222,-4.34331779103873,5.59/
&DEVC ID='DEVC_241' QUANTITY='TEMPERATURE' XYZ=-8.05091384271706,-4.34330959007275,5.59/
&DEVC ID='DEVC_242' QUANTITY='VISIBILITY' XYZ=-8.05091384271706,-4.34330959007275,5.59/
&DEVC ID='DEVC_243' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-8.05091384271706,-4.34330959007275,5.59/
&DEVC ID='DEVC_244' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-8.05091384271706,-4.34330959007275,5.59/
&DEVC ID='DEVC_245' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-8.05091384271706,-4.34330959007275,5.59/
&DEVC ID='DEVC_246' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-8.05091384271706,-4.34330959007275,5.59/
&DEVC ID='DEVC_247' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05091384271706,-4.34330959007275,5.59 ORIENTATION=0.999999999940217,1.09346213111254E-05,0/
&DEVC ID='DEVC_248' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05091384271706,-4.34330959007275,5.59 ORIENTATION=-0.999999999940217,-1.09346213111254E-05,0/
&DEVC ID='DEVC_249' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05091384271706,-4.34330959007275,5.59 ORIENTATION=1.09346213111254E-05,-0.999999999940217,0/
&DEVC ID='DEVC_250' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05091384271706,-4.34330959007275,5.59 ORIENTATION=-1.09346213111254E-05,0.999999999940217,0/
&DEVC ID='DEVC_251' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05091384271706,-4.34330959007275,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_252' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05091384271706,-4.34330959007275,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_253' QUANTITY='RELATIVE HUMIDITY' XYZ=-8.05091384271706,-4.34330959007275,5.59/
&DEVC ID='DEVC_254' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-8.05091384271706,-4.34330959007275,5.59/
&DEVC ID='DEVC_255' QUANTITY='PRESSURE' XYZ=-8.05091384271706,-4.34330959007275,5.59/
&DEVC ID='DEVC_256' QUANTITY='TEMPERATURE' XYZ=-8.8009665689577,0.478640282676552,5.59/
&DEVC ID='DEVC_257' QUANTITY='VISIBILITY' XYZ=-8.8009665689577,0.478640282676552,5.59/
&DEVC ID='DEVC_258' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-8.8009665689577,0.478640282676552,5.59/
&DEVC ID='DEVC_259' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-8.8009665689577,0.478640282676552,5.59/
&DEVC ID='DEVC_260' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-8.8009665689577,0.478640282676552,5.59/
&DEVC ID='DEVC_261' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-8.8009665689577,0.478640282676552,5.59/
&DEVC ID='DEVC_262' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.8009665689577,0.478640282676552,5.59 ORIENTATION=-0.999999999940217,-1.09346213111255E-05,0/
&DEVC ID='DEVC_263' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.8009665689577,0.478640282676552,5.59 ORIENTATION=0.999999999940217,1.09346213111255E-05,0/
&DEVC ID='DEVC_264' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.8009665689577,0.478640282676552,5.59 ORIENTATION=1.09346213111255E-05,-0.999999999940217,0/
&DEVC ID='DEVC_265' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.8009665689577,0.478640282676552,5.59 ORIENTATION=-1.09346213111255E-05,0.999999999940217,0/
&DEVC ID='DEVC_266' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.8009665689577,0.478640282676552,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_267' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.8009665689577,0.478640282676552,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_268' QUANTITY='RELATIVE HUMIDITY' XYZ=-8.8009665689577,0.478640282676552,5.59/
&DEVC ID='DEVC_269' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-8.8009665689577,0.478640282676552,5.59/
&DEVC ID='DEVC_270' QUANTITY='PRESSURE' XYZ=-8.8009665689577,0.478640282676552,5.59/
&DEVC ID='DEVC_271' QUANTITY='TEMPERATURE' XYZ=-8.05096656900254,0.478648483642535,5.59/
&DEVC ID='DEVC_272' QUANTITY='VISIBILITY' XYZ=-8.05096656900254,0.478648483642535,5.59/
&DEVC ID='DEVC_273' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-8.05096656900254,0.478648483642535,5.59/
&DEVC ID='DEVC_274' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-8.05096656900254,0.478648483642535,5.59/
&DEVC ID='DEVC_275' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-8.05096656900254,0.478648483642535,5.59/
&DEVC ID='DEVC_276' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-8.05096656900254,0.478648483642535,5.59/
&DEVC ID='DEVC_277' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05096656900254,0.478648483642535,5.59 ORIENTATION=0.999999999940217,1.09346213111255E-05,0/
&DEVC ID='DEVC_278' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05096656900254,0.478648483642535,5.59 ORIENTATION=-0.999999999940217,-1.09346213111255E-05,0/
&DEVC ID='DEVC_279' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05096656900254,0.478648483642535,5.59 ORIENTATION=1.09346213111255E-05,-0.999999999940217,0/
&DEVC ID='DEVC_280' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05096656900254,0.478648483642535,5.59 ORIENTATION=-1.09346213111255E-05,0.999999999940217,0/
&DEVC ID='DEVC_281' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05096656900254,0.478648483642535,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_282' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.05096656900254,0.478648483642535,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_283' QUANTITY='RELATIVE HUMIDITY' XYZ=-8.05096656900254,0.478648483642535,5.59/
&DEVC ID='DEVC_284' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-8.05096656900254,0.478648483642535,5.59/
&DEVC ID='DEVC_285' QUANTITY='PRESSURE' XYZ=-8.05096656900254,0.478648483642535,5.59/
&DEVC ID='DEVC_286' QUANTITY='TEMPERATURE' XYZ=-5.39976001306765,-5.52776901984436,5.59/
&DEVC ID='DEVC_287' QUANTITY='VISIBILITY' XYZ=-5.39976001306765,-5.52776901984436,5.59/
&DEVC ID='DEVC_288' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-5.39976001306765,-5.52776901984436,5.59/
&DEVC ID='DEVC_289' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-5.39976001306765,-5.52776901984436,5.59/
&DEVC ID='DEVC_290' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-5.39976001306765,-5.52776901984436,5.59/
&DEVC ID='DEVC_291' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-5.39976001306765,-5.52776901984436,5.59/
&DEVC ID='DEVC_292' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.39976001306765,-5.52776901984436,5.59 ORIENTATION=7.89346177122572E-05,-0.999999996884663,0/
&DEVC ID='DEVC_293' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.39976001306765,-5.52776901984436,5.59 ORIENTATION=-7.89346177122572E-05,0.999999996884663,0/
&DEVC ID='DEVC_294' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.39976001306765,-5.52776901984436,5.59 ORIENTATION=0.999999996884663,7.89346177112704E-05,0/
&DEVC ID='DEVC_295' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.39976001306765,-5.52776901984436,5.59 ORIENTATION=-0.999999996884663,-7.89346177112704E-05,0/
&DEVC ID='DEVC_296' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.39976001306765,-5.52776901984436,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_297' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.39976001306765,-5.52776901984436,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_298' QUANTITY='RELATIVE HUMIDITY' XYZ=-5.39976001306765,-5.52776901984436,5.59/
&DEVC ID='DEVC_299' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-5.39976001306765,-5.52776901984436,5.59/
&DEVC ID='DEVC_300' QUANTITY='PRESSURE' XYZ=-5.39976001306765,-5.52776901984436,5.59/
&DEVC ID='DEVC_301' QUANTITY='TEMPERATURE' XYZ=-5.39981921403093,-4.77776902218086,5.59/
&DEVC ID='DEVC_302' QUANTITY='VISIBILITY' XYZ=-5.39981921403093,-4.77776902218086,5.59/
&DEVC ID='DEVC_303' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-5.39981921403093,-4.77776902218086,5.59/
&DEVC ID='DEVC_304' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-5.39981921403093,-4.77776902218086,5.59/
&DEVC ID='DEVC_305' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-5.39981921403093,-4.77776902218086,5.59/
&DEVC ID='DEVC_306' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-5.39981921403093,-4.77776902218086,5.59/
&DEVC ID='DEVC_307' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.39981921403093,-4.77776902218086,5.59 ORIENTATION=-7.89346177122572E-05,0.999999996884663,0/
&DEVC ID='DEVC_308' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.39981921403093,-4.77776902218086,5.59 ORIENTATION=7.89346177122572E-05,-0.999999996884663,0/
&DEVC ID='DEVC_309' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.39981921403093,-4.77776902218086,5.59 ORIENTATION=0.999999996884663,7.89346177112704E-05,0/
&DEVC ID='DEVC_310' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.39981921403093,-4.77776902218086,5.59 ORIENTATION=-0.999999996884663,-7.89346177112704E-05,0/
&DEVC ID='DEVC_311' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.39981921403093,-4.77776902218086,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_312' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.39981921403093,-4.77776902218086,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_313' QUANTITY='RELATIVE HUMIDITY' XYZ=-5.39981921403093,-4.77776902218086,5.59/
&DEVC ID='DEVC_314' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-5.39981921403093,-4.77776902218086,5.59/
&DEVC ID='DEVC_315' QUANTITY='PRESSURE' XYZ=-5.39981921403093,-4.77776902218086,5.59/
&DEVC ID='DEVC_316' QUANTITY='TEMPERATURE' XYZ=-0.465225012532748,-4.77727498219282,5.59/
&DEVC ID='DEVC_317' QUANTITY='VISIBILITY' XYZ=-0.465225012532748,-4.77727498219282,5.59/
&DEVC ID='DEVC_318' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-0.465225012532748,-4.77727498219282,5.59/
&DEVC ID='DEVC_319' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-0.465225012532748,-4.77727498219282,5.59/
&DEVC ID='DEVC_320' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-0.465225012532748,-4.77727498219282,5.59/
&DEVC ID='DEVC_321' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-0.465225012532748,-4.77727498219282,5.59/
&DEVC ID='DEVC_322' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.465225012532748,-4.77727498219282,5.59 ORIENTATION=-0.000298509516310435,0.999999955446033,0/
&DEVC ID='DEVC_323' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.465225012532748,-4.77727498219282,5.59 ORIENTATION=0.000298509516310435,-0.999999955446033,0/
&DEVC ID='DEVC_324' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.465225012532748,-4.77727498219282,5.59 ORIENTATION=-0.999999955446033,-0.000298509516310435,0/
&DEVC ID='DEVC_325' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.465225012532748,-4.77727498219282,5.59 ORIENTATION=0.999999955446033,0.000298509516310435,0/
&DEVC ID='DEVC_326' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.465225012532748,-4.77727498219282,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_327' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.465225012532748,-4.77727498219282,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_328' QUANTITY='RELATIVE HUMIDITY' XYZ=-0.465225012532748,-4.77727498219282,5.59/
&DEVC ID='DEVC_329' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-0.465225012532748,-4.77727498219282,5.59/
&DEVC ID='DEVC_330' QUANTITY='PRESSURE' XYZ=-0.465225012532748,-4.77727498219282,5.59/
&DEVC ID='DEVC_331' QUANTITY='TEMPERATURE' XYZ=-0.465001130395516,-5.52727494877734,5.59/
&DEVC ID='DEVC_332' QUANTITY='VISIBILITY' XYZ=-0.465001130395516,-5.52727494877734,5.59/
&DEVC ID='DEVC_333' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-0.465001130395516,-5.52727494877734,5.59/
&DEVC ID='DEVC_334' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-0.465001130395516,-5.52727494877734,5.59/
&DEVC ID='DEVC_335' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-0.465001130395516,-5.52727494877734,5.59/
&DEVC ID='DEVC_336' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-0.465001130395516,-5.52727494877734,5.59/
&DEVC ID='DEVC_337' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.465001130395516,-5.52727494877734,5.59 ORIENTATION=0.000298509516310435,-0.999999955446033,0/
&DEVC ID='DEVC_338' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.465001130395516,-5.52727494877734,5.59 ORIENTATION=-0.000298509516310435,0.999999955446033,0/
&DEVC ID='DEVC_339' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.465001130395516,-5.52727494877734,5.59 ORIENTATION=-0.999999955446033,-0.000298509516310435,0/
&DEVC ID='DEVC_340' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.465001130395516,-5.52727494877734,5.59 ORIENTATION=0.999999955446033,0.000298509516310435,0/
&DEVC ID='DEVC_341' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.465001130395516,-5.52727494877734,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_342' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-0.465001130395516,-5.52727494877734,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_343' QUANTITY='RELATIVE HUMIDITY' XYZ=-0.465001130395516,-5.52727494877734,5.59/
&DEVC ID='DEVC_344' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-0.465001130395516,-5.52727494877734,5.59/
&DEVC ID='DEVC_345' QUANTITY='PRESSURE' XYZ=-0.465001130395516,-5.52727494877734,5.59/
&DEVC ID='DEVC_346' QUANTITY='TEMPERATURE' XYZ=1.583,-2.64400536077389,5.59/
&DEVC ID='DEVC_347' QUANTITY='VISIBILITY' XYZ=1.583,-2.64400536077389,5.59/
&DEVC ID='DEVC_348' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=1.583,-2.64400536077389,5.59/
&DEVC ID='DEVC_349' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=1.583,-2.64400536077389,5.59/
&DEVC ID='DEVC_350' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=1.583,-2.64400536077389,5.59/
&DEVC ID='DEVC_351' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=1.583,-2.64400536077389,5.59/
&DEVC ID='DEVC_352' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.583,-2.64400536077389,5.59 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_353' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.583,-2.64400536077389,5.59 ORIENTATION=1,0,0/
&DEVC ID='DEVC_354' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.583,-2.64400536077389,5.59 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_355' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.583,-2.64400536077389,5.59 ORIENTATION=0,1,0/
&DEVC ID='DEVC_356' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.583,-2.64400536077389,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_357' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.583,-2.64400536077389,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_358' QUANTITY='RELATIVE HUMIDITY' XYZ=1.583,-2.64400536077389,5.59/
&DEVC ID='DEVC_359' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=1.583,-2.64400536077389,5.59/
&DEVC ID='DEVC_360' QUANTITY='PRESSURE' XYZ=1.583,-2.64400536077389,5.59/
&DEVC ID='DEVC_361' QUANTITY='TEMPERATURE' XYZ=2.333,-2.64400536077389,5.59/
&DEVC ID='DEVC_362' QUANTITY='VISIBILITY' XYZ=2.333,-2.64400536077389,5.59/
&DEVC ID='DEVC_363' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=2.333,-2.64400536077389,5.59/
&DEVC ID='DEVC_364' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=2.333,-2.64400536077389,5.59/
&DEVC ID='DEVC_365' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=2.333,-2.64400536077389,5.59/
&DEVC ID='DEVC_366' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=2.333,-2.64400536077389,5.59/
&DEVC ID='DEVC_367' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.333,-2.64400536077389,5.59 ORIENTATION=1,0,0/
&DEVC ID='DEVC_368' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.333,-2.64400536077389,5.59 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_369' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.333,-2.64400536077389,5.59 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_370' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.333,-2.64400536077389,5.59 ORIENTATION=0,1,0/
&DEVC ID='DEVC_371' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.333,-2.64400536077389,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_372' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=2.333,-2.64400536077389,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_373' QUANTITY='RELATIVE HUMIDITY' XYZ=2.333,-2.64400536077389,5.59/
&DEVC ID='DEVC_374' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=2.333,-2.64400536077389,5.59/
&DEVC ID='DEVC_375' QUANTITY='PRESSURE' XYZ=2.333,-2.64400536077389,5.59/
&DEVC ID='DEVC_376' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.30473296107948,4.14759482328108,5.59 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_377' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.30473296107948,4.14759482328108,5.59 ORIENTATION=0,1,0/
&DEVC ID='DEVC_378' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.30473296107948,4.14759482328108,5.59 ORIENTATION=1,0,0/
&DEVC ID='DEVC_379' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.30473296107948,4.14759482328108,5.59 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_380' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.30473296107948,4.14759482328108,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_381' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.30473296107948,4.14759482328108,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_382' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.30473296107948,4.84759482328108,5.59 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_383' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.30473296107948,4.84759482328108,5.59 ORIENTATION=0,1,0/
&DEVC ID='DEVC_384' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.30473296107948,4.84759482328108,5.59 ORIENTATION=1,0,0/
&DEVC ID='DEVC_385' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.30473296107948,4.84759482328108,5.59 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_386' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.30473296107948,4.84759482328108,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_387' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.30473296107948,4.84759482328108,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_388' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.9745447514932,-5.3366203550436,5.59 ORIENTATION=0,1,0/
&DEVC ID='DEVC_389' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.9745447514932,-5.3366203550436,5.59 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_390' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.9745447514932,-5.3366203550436,5.59 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_391' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.9745447514932,-5.3366203550436,5.59 ORIENTATION=1,0,0/
&DEVC ID='DEVC_392' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.9745447514932,-5.3366203550436,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_393' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.9745447514932,-5.3366203550436,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_394' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.98865803810622,-5.9554486068548,5.59 ORIENTATION=1,0,0/
&DEVC ID='DEVC_395' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.98865803810622,-5.9554486068548,5.59 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_396' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.98865803810622,-5.9554486068548,5.59 ORIENTATION=0,1,0/
&DEVC ID='DEVC_397' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.98865803810622,-5.9554486068548,5.59 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_398' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.98865803810622,-5.9554486068548,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_399' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.98865803810622,-5.9554486068548,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_400' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.68865803810622,-5.9554486068548,5.59 ORIENTATION=1,0,0/
&DEVC ID='DEVC_401' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.68865803810622,-5.9554486068548,5.59 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_402' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.68865803810622,-5.9554486068548,5.59 ORIENTATION=0,1,0/
&DEVC ID='DEVC_403' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.68865803810622,-5.9554486068548,5.59 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_404' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.68865803810622,-5.9554486068548,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_405' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.68865803810622,-5.9554486068548,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_406' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.48740719262337,-2.33807631471159,5.59 ORIENTATION=-0.999999970172956,0.000244241862075169,0/
&DEVC ID='DEVC_407' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.48740719262337,-2.33807631471159,5.59 ORIENTATION=0.999999970172956,-0.000244241862075169,0/
&DEVC ID='DEVC_408' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.48740719262337,-2.33807631471159,5.59 ORIENTATION=-0.000244241862075169,-0.999999970172956,0/
&DEVC ID='DEVC_409' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.48740719262337,-2.33807631471159,5.59 ORIENTATION=0.000244241862075169,0.999999970172956,0/
&DEVC ID='DEVC_410' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.48740719262337,-2.33807631471159,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_411' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.48740719262337,-2.33807631471159,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_412' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.48709029900604,-3.63553451941476,5.59 ORIENTATION=-0.999999970172956,0.000244241862087381,0/
&DEVC ID='DEVC_413' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.48709029900604,-3.63553451941476,5.59 ORIENTATION=0.999999970172956,-0.000244241862087381,0/
&DEVC ID='DEVC_414' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.48709029900604,-3.63553451941476,5.59 ORIENTATION=-0.000244241862087381,-0.999999970172956,0/
&DEVC ID='DEVC_415' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.48709029900604,-3.63553451941476,5.59 ORIENTATION=0.000244241862087381,0.999999970172956,0/
&DEVC ID='DEVC_416' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.48709029900604,-3.63553451941476,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_417' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.48709029900604,-3.63553451941476,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_418' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.48578901369275,7.36859655663379,5.59 ORIENTATION=-0.999999998490099,5.49527305759855E-05,0/
&DEVC ID='DEVC_419' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.48578901369275,7.36859655663379,5.59 ORIENTATION=0.999999998490099,-5.49527305759855E-05,0/
&DEVC ID='DEVC_420' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.48578901369275,7.36859655663379,5.59 ORIENTATION=-5.49527305759855E-05,-0.999999998490099,0/
&DEVC ID='DEVC_421' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.48578901369275,7.36859655663379,5.59 ORIENTATION=5.49527305759855E-05,0.999999998490099,0/
&DEVC ID='DEVC_422' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.48578901369275,7.36859655663379,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_423' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.48578901369275,7.36859655663379,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_424' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.8539999815535,7.91931751190706,5.59 ORIENTATION=1,-7.87525156198399E-09,0/
&DEVC ID='DEVC_425' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.8539999815535,7.91931751190706,5.59 ORIENTATION=-1,7.87525156198399E-09,0/
&DEVC ID='DEVC_426' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.8539999815535,7.91931751190706,5.59 ORIENTATION=7.87525156198399E-09,1,0/
&DEVC ID='DEVC_427' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.8539999815535,7.91931751190706,5.59 ORIENTATION=-7.87525156198399E-09,-1,0/
&DEVC ID='DEVC_428' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.8539999815535,7.91931751190706,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_429' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.8539999815535,7.91931751190706,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_430' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6539999815535,7.91931751820726,5.59 ORIENTATION=1,-7.87525156198399E-09,0/
&DEVC ID='DEVC_431' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6539999815535,7.91931751820726,5.59 ORIENTATION=-1,7.87525156198399E-09,0/
&DEVC ID='DEVC_432' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6539999815535,7.91931751820726,5.59 ORIENTATION=7.87525156198399E-09,1,0/
&DEVC ID='DEVC_433' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6539999815535,7.91931751820726,5.59 ORIENTATION=-7.87525156198399E-09,-1,0/
&DEVC ID='DEVC_434' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6539999815535,7.91931751820726,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_435' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6539999815535,7.91931751820726,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_436' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.8539999914838,6.65838085861054,5.59 ORIENTATION=1,-7.87525156198398E-09,0/
&DEVC ID='DEVC_437' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.8539999914838,6.65838085861054,5.59 ORIENTATION=-1,7.87525156198398E-09,0/
&DEVC ID='DEVC_438' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.8539999914838,6.65838085861054,5.59 ORIENTATION=7.87525156198398E-09,1,0/
&DEVC ID='DEVC_439' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.8539999914838,6.65838085861054,5.59 ORIENTATION=-7.87525156198398E-09,-1,0/
&DEVC ID='DEVC_440' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.8539999914838,6.65838085861054,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_441' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.8539999914838,6.65838085861054,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_442' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6539999914838,6.65838086491074,5.59 ORIENTATION=1,-7.87525156198398E-09,0/
&DEVC ID='DEVC_443' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6539999914838,6.65838086491074,5.59 ORIENTATION=-1,7.87525156198398E-09,0/
&DEVC ID='DEVC_444' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6539999914838,6.65838086491074,5.59 ORIENTATION=7.87525156198398E-09,1,0/
&DEVC ID='DEVC_445' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6539999914838,6.65838086491074,5.59 ORIENTATION=-7.87525156198398E-09,-1,0/
&DEVC ID='DEVC_446' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6539999914838,6.65838086491074,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_447' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.6539999914838,6.65838086491074,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_448' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76448654998447,5.98699999955813,5.59 ORIENTATION=-3.51971150637687E-10,1,0/
&DEVC ID='DEVC_449' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76448654998447,5.98699999955813,5.59 ORIENTATION=3.51971150637687E-10,-1,0/
&DEVC ID='DEVC_450' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76448654998447,5.98699999955813,5.59 ORIENTATION=-1,-3.51971150637687E-10,0/
&DEVC ID='DEVC_451' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76448654998447,5.98699999955813,5.59 ORIENTATION=1,3.51971150637687E-10,0/
&DEVC ID='DEVC_452' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76448654998447,5.98699999955813,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_453' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76448654998447,5.98699999955813,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_454' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76448654973809,5.28699999955809,5.59 ORIENTATION=-3.51971150637687E-10,1,0/
&DEVC ID='DEVC_455' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76448654973809,5.28699999955809,5.59 ORIENTATION=3.51971150637687E-10,-1,0/
&DEVC ID='DEVC_456' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76448654973809,5.28699999955809,5.59 ORIENTATION=-1,-3.51971150637687E-10,0/
&DEVC ID='DEVC_457' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76448654973809,5.28699999955809,5.59 ORIENTATION=1,3.51971150637687E-10,0/
&DEVC ID='DEVC_458' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76448654973809,5.28699999955809,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_459' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76448654973809,5.28699999955809,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_460' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.2279305906023,-0.219902406277883,5.59 ORIENTATION=0.999999997337172,-7.29770874996483E-05,0/
&DEVC ID='DEVC_461' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.2279305906023,-0.219902406277883,5.59 ORIENTATION=-0.999999997337172,7.29770874996483E-05,0/
&DEVC ID='DEVC_462' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.2279305906023,-0.219902406277883,5.59 ORIENTATION=7.29770874996483E-05,0.999999997337172,0/
&DEVC ID='DEVC_463' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.2279305906023,-0.219902406277883,5.59 ORIENTATION=-7.29770874996483E-05,-0.999999997337172,0/
&DEVC ID='DEVC_464' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.2279305906023,-0.219902406277883,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_465' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.2279305906023,-0.219902406277883,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_466' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.0279305884721,-0.219844024607883,5.59 ORIENTATION=0.999999997337172,-7.29770874996483E-05,0/
&DEVC ID='DEVC_467' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.0279305884721,-0.219844024607883,5.59 ORIENTATION=-0.999999997337172,7.29770874996483E-05,0/
&DEVC ID='DEVC_468' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.0279305884721,-0.219844024607883,5.59 ORIENTATION=7.29770874996483E-05,0.999999997337172,0/
&DEVC ID='DEVC_469' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.0279305884721,-0.219844024607883,5.59 ORIENTATION=-7.29770874996483E-05,-0.999999997337172,0/
&DEVC ID='DEVC_470' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.0279305884721,-0.219844024607883,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_471' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.0279305884721,-0.219844024607883,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_472' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.2278219896777,1.26824857337458,5.59 ORIENTATION=0.999999997337172,-7.29770874996482E-05,0/
&DEVC ID='DEVC_473' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.2278219896777,1.26824857337458,5.59 ORIENTATION=-0.999999997337172,7.29770874996482E-05,0/
&DEVC ID='DEVC_474' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.2278219896777,1.26824857337458,5.59 ORIENTATION=7.29770874996482E-05,0.999999997337172,0/
&DEVC ID='DEVC_475' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.2278219896777,1.26824857337458,5.59 ORIENTATION=-7.29770874996482E-05,-0.999999997337172,0/
&DEVC ID='DEVC_476' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.2278219896777,1.26824857337458,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_477' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.2278219896777,1.26824857337458,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_478' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.0278219875475,1.26830695504458,5.59 ORIENTATION=0.999999997337172,-7.29770874996482E-05,0/
&DEVC ID='DEVC_479' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.0278219875475,1.26830695504458,5.59 ORIENTATION=-0.999999997337172,7.29770874996482E-05,0/
&DEVC ID='DEVC_480' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.0278219875475,1.26830695504458,5.59 ORIENTATION=7.29770874996482E-05,0.999999997337172,0/
&DEVC ID='DEVC_481' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.0278219875475,1.26830695504458,5.59 ORIENTATION=-7.29770874996482E-05,-0.999999997337172,0/
&DEVC ID='DEVC_482' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.0278219875475,1.26830695504458,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_483' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.0278219875475,1.26830695504458,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_484' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76956119272953,-0.771002666545805,5.59 ORIENTATION=-2.14428269997203E-06,0.999999999997701,0/
&DEVC ID='DEVC_485' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76956119272953,-0.771002666545805,5.59 ORIENTATION=2.14428269997203E-06,-0.999999999997701,0/
&DEVC ID='DEVC_486' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76956119272953,-0.771002666545805,5.59 ORIENTATION=-0.999999999997701,-2.14428269997203E-06,0/
&DEVC ID='DEVC_487' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76956119272953,-0.771002666545805,5.59 ORIENTATION=0.999999999997701,2.14428269997203E-06,0/
&DEVC ID='DEVC_488' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76956119272953,-0.771002666545805,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_489' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76956119272953,-0.771002666545805,5.59 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_490' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76955969173164,-1.47100266654423,5.59 ORIENTATION=-2.14428269997203E-06,0.999999999997701,0/
&DEVC ID='DEVC_491' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76955969173164,-1.47100266654423,5.59 ORIENTATION=2.14428269997203E-06,-0.999999999997701,0/
&DEVC ID='DEVC_492' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76955969173164,-1.47100266654423,5.59 ORIENTATION=-0.999999999997701,-2.14428269997203E-06,0/
&DEVC ID='DEVC_493' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76955969173164,-1.47100266654423,5.59 ORIENTATION=0.999999999997701,2.14428269997203E-06,0/
&DEVC ID='DEVC_494' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76955969173164,-1.47100266654423,5.59 ORIENTATION=0,0,1/
&DEVC ID='DEVC_495' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-9.76955969173164,-1.47100266654423,5.59 ORIENTATION=0,0,-1/
&SLCF QUANTITY='TEMPERATURE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='VISIBILITY' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='RELATIVE HUMIDITY' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='PRESSURE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='INTEGRATED INTENSITY' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='TEMPERATURE' CELL_CENTERED=.True. PBZ=5.59/
&SLCF QUANTITY='VISIBILITY' CELL_CENTERED=.True. PBZ=5.59/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' CELL_CENTERED=.True. PBZ=5.59/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' CELL_CENTERED=.True. PBZ=5.59/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' CELL_CENTERED=.True. PBZ=5.59/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' CELL_CENTERED=.True. PBZ=5.59/
&SLCF QUANTITY='RELATIVE HUMIDITY' CELL_CENTERED=.True. PBZ=5.59/
&SLCF QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' CELL_CENTERED=.True. PBZ=5.59/
&SLCF QUANTITY='PRESSURE' CELL_CENTERED=.True. PBZ=5.59/
&SLCF QUANTITY='INTEGRATED INTENSITY' CELL_CENTERED=.True. PBZ=5.59/
&SLCF QUANTITY='TEMPERATURE' CELL_CENTERED=.True. PBZ=8.6/
&SLCF QUANTITY='VISIBILITY' CELL_CENTERED=.True. PBZ=8.6/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' CELL_CENTERED=.True. PBZ=8.6/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' CELL_CENTERED=.True. PBZ=8.6/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' CELL_CENTERED=.True. PBZ=8.6/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' CELL_CENTERED=.True. PBZ=8.6/
&SLCF QUANTITY='RELATIVE HUMIDITY' CELL_CENTERED=.True. PBZ=8.6/
&SLCF QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' CELL_CENTERED=.True. PBZ=8.6/
&SLCF QUANTITY='PRESSURE' CELL_CENTERED=.True. PBZ=8.6/
&SLCF QUANTITY='INTEGRATED INTENSITY' CELL_CENTERED=.True. PBZ=8.6/
ec6b316819aa43a181eb963e64f54a3f (begin)
&SURF ID='SURF_10' HRRPUA=77.9636896277828 COLOR='RED' RAMP_Q='RAMP_14'/
&RAMP ID='RAMP_14' T=0 F=0/
&RAMP ID='RAMP_14' T=7.678 F=0.000756380818584916/
&RAMP ID='RAMP_14' T=9.827 F=0.0012390425004264/
&RAMP ID='RAMP_14' T=12.578 F=0.00202986648050688/
&RAMP ID='RAMP_14' T=16.099 F=0.00332538621423297/
&RAMP ID='RAMP_14' T=20.605 F=0.00544740329271754/
&RAMP ID='RAMP_14' T=26.373 F=0.00892407806751687/
&RAMP ID='RAMP_14' T=33.756 F=0.0146199621308632/
&RAMP ID='RAMP_14' T=43.206 F=0.0239514832845484/
&RAMP ID='RAMP_14' T=55.301 F=0.0392383069834148/
&RAMP ID='RAMP_14' T=70.781 F=0.064280268101767/
&RAMP ID='RAMP_14' T=90.595 F=0.105305911090302/
&RAMP ID='RAMP_14' T=115.956 F=0.172516541238004/
&RAMP ID='RAMP_14' T=148.416 F=0.282621851056879/
&RAMP ID='RAMP_14' T=189.963 F=0.463001427950582/
&RAMP ID='RAMP_14' T=243.14 F=0.758502673690903/
&RAMP ID='RAMP_14' T=250 F=0.801907561479621/
&VENT XB=-16,-13.75,1,3.25,4.89333333333333,4.89333333333333 SURF_ID='SURF_10' CTRL_ID='CTRL_14'/
&CTRL ID='CTRL_14' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_15' LATCH=.False./
&RAMP ID='RAMP_15' T=-1 F=-1/
&RAMP ID='RAMP_15' T=1 F=1/
&VENT XB=-13.75,-13.75,1,3.25,3.89,4.89333333333333 SURF_ID='SURF_10' CTRL_ID='CTRL_15'/
&CTRL ID='CTRL_15' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_16' LATCH=.False./
&RAMP ID='RAMP_16' T=-1 F=-1/
&RAMP ID='RAMP_16' T=1 F=1/
&VENT XB=-16,-13.75,1,1,3.89,4.89333333333333 SURF_ID='SURF_10' CTRL_ID='CTRL_16'/
&VENT XB=-16,-13.75,3.25,3.25,3.89,4.89333333333333 SURF_ID='SURF_10' CTRL_ID='CTRL_16'/
&CTRL ID='CTRL_16' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_17' LATCH=.False./
&RAMP ID='RAMP_17' T=-1 F=-1/
&RAMP ID='RAMP_17' T=1 F=1/
ec6b316819aa43a181eb963e64f54a3f (end)
&SLCF QUANTITY='EXTINCTION COEFFICIENT' CELL_CENTERED=.True. PBZ=6.52375/
db23aca3d08848309d8450ccd5b6f2b7 (begin)
&CTRL ID='CTRL_17' FUNCTION_TYPE='EXTERNAL'/
&CTRL ID='CTRL_18' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='CTRL_17' DELAY=20/
db23aca3d08848309d8450ccd5b6f2b7 (end)
&CTRL ID='DetectorsTrigger' FUNCTION_TYPE='ANY' INPUT_ID(1:1)='CTRL_18'/
&CTRL ID='AlwaysDisabled' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_18'/
&RAMP ID='RAMP_18' T=-2 F=-1/
&RAMP ID='RAMP_18' T=-1 F=-1/
&CTRL ID='DetectorKill' FUNCTION_TYPE='KILL' INPUT_ID(1:1)='AlwaysDisabled'/
&CTRL ID='DetectorRestart' FUNCTION_TYPE='RESTART' INPUT_ID(1:1)='AlwaysDisabled'/
&ZONE XYZ=-13.375,2.125,6.52375/
&BNDF QUANTITY='INCIDENT HEAT FLUX'/
&BNDF QUANTITY='WALL TEMPERATURE'/
&TAIL /

RAMP_1	b686773dd5a3400b8c043fa5b08fff30
RAMP_2	539ff4d950894c5bad0bc89c25c118e6
RAMP_3	d6af4e89c97d4bac9eebabe5a120cfb6
RAMP_4	56a87da5e22745e684720b4e228e8dc2
RAMP_5	9bf46d6d9578423cac3f4bdbf31eb9e1
RAMP_6	feff4640981f4fda8b8f735e522e8b89
RAMP_7	2c3ecdb6b41e49a49eedc618d37e5c7a
RAMP_8	979a4a62b7f74cdf8748ad479e2d2aa1
RAMP_9	4c51673c5c5e45b3b65f5fa998746c22
RAMP_10	eb488fe0b7074ddd99c233ddf22d37a2
RAMP_11	cbda83e07c284d648928790ea41c919b
RAMP_12	70a9b29a7440435ba2a7d4ce9c1c7b0a
RAMP_13	d887d45c3604411084bcc503afa63b18
RAMP_14	ec6b316819aa43a181eb963e64f54a3f
SURF_10	ec6b316819aa43a181eb963e64f54a3f
MATL_1	
MATL_2	ZHilye pomeshheniya
SPEC_1	ZHilye pomeshheniya
DEVC_1	7e1df3d7d72a4aea8d5af631535330b1	1
DEVC_2	7e1df3d7d72a4aea8d5af631535330b1	1
DEVC_3	7e1df3d7d72a4aea8d5af631535330b1	1
DEVC_4	7e1df3d7d72a4aea8d5af631535330b1	1
DEVC_5	7e1df3d7d72a4aea8d5af631535330b1	1
DEVC_6	7e1df3d7d72a4aea8d5af631535330b1	1
DEVC_7	7e1df3d7d72a4aea8d5af631535330b1	1
DEVC_8	7e1df3d7d72a4aea8d5af631535330b1	1
DEVC_9	7e1df3d7d72a4aea8d5af631535330b1	1
DEVC_10	7e1df3d7d72a4aea8d5af631535330b1	1
DEVC_11	7e1df3d7d72a4aea8d5af631535330b1	1
DEVC_12	7e1df3d7d72a4aea8d5af631535330b1	1
DEVC_13	7e1df3d7d72a4aea8d5af631535330b1	1
DEVC_14	7e1df3d7d72a4aea8d5af631535330b1	1
DEVC_15	7e1df3d7d72a4aea8d5af631535330b1	1
DEVC_16	b686773dd5a3400b8c043fa5b08fff30	1
DEVC_17	b686773dd5a3400b8c043fa5b08fff30	1
DEVC_18	b686773dd5a3400b8c043fa5b08fff30	1
DEVC_19	b686773dd5a3400b8c043fa5b08fff30	1
DEVC_20	b686773dd5a3400b8c043fa5b08fff30	1
DEVC_21	b686773dd5a3400b8c043fa5b08fff30	1
DEVC_22	b686773dd5a3400b8c043fa5b08fff30	1
DEVC_23	b686773dd5a3400b8c043fa5b08fff30	1
DEVC_24	b686773dd5a3400b8c043fa5b08fff30	1
DEVC_25	b686773dd5a3400b8c043fa5b08fff30	1
DEVC_26	b686773dd5a3400b8c043fa5b08fff30	1
DEVC_27	b686773dd5a3400b8c043fa5b08fff30	1
DEVC_28	b686773dd5a3400b8c043fa5b08fff30	1
DEVC_29	b686773dd5a3400b8c043fa5b08fff30	1
DEVC_30	b686773dd5a3400b8c043fa5b08fff30	1
DEVC_31	b686773dd5a3400b8c043fa5b08fff30	2
DEVC_32	b686773dd5a3400b8c043fa5b08fff30	2
DEVC_33	b686773dd5a3400b8c043fa5b08fff30	2
DEVC_34	b686773dd5a3400b8c043fa5b08fff30	2
DEVC_35	b686773dd5a3400b8c043fa5b08fff30	2
DEVC_36	b686773dd5a3400b8c043fa5b08fff30	2
DEVC_37	b686773dd5a3400b8c043fa5b08fff30	2
DEVC_38	b686773dd5a3400b8c043fa5b08fff30	2
DEVC_39	b686773dd5a3400b8c043fa5b08fff30	2
DEVC_40	b686773dd5a3400b8c043fa5b08fff30	2
DEVC_41	b686773dd5a3400b8c043fa5b08fff30	2
DEVC_42	b686773dd5a3400b8c043fa5b08fff30	2
DEVC_43	b686773dd5a3400b8c043fa5b08fff30	2
DEVC_44	b686773dd5a3400b8c043fa5b08fff30	2
DEVC_45	b686773dd5a3400b8c043fa5b08fff30	2
DEVC_46	539ff4d950894c5bad0bc89c25c118e6	1
DEVC_47	539ff4d950894c5bad0bc89c25c118e6	1
DEVC_48	539ff4d950894c5bad0bc89c25c118e6	1
DEVC_49	539ff4d950894c5bad0bc89c25c118e6	1
DEVC_50	539ff4d950894c5bad0bc89c25c118e6	1
DEVC_51	539ff4d950894c5bad0bc89c25c118e6	1
DEVC_52	539ff4d950894c5bad0bc89c25c118e6	1
DEVC_53	539ff4d950894c5bad0bc89c25c118e6	1
DEVC_54	539ff4d950894c5bad0bc89c25c118e6	1
DEVC_55	539ff4d950894c5bad0bc89c25c118e6	1
DEVC_56	539ff4d950894c5bad0bc89c25c118e6	1
DEVC_57	539ff4d950894c5bad0bc89c25c118e6	1
DEVC_58	539ff4d950894c5bad0bc89c25c118e6	1
DEVC_59	539ff4d950894c5bad0bc89c25c118e6	1
DEVC_60	539ff4d950894c5bad0bc89c25c118e6	1
DEVC_61	539ff4d950894c5bad0bc89c25c118e6	2
DEVC_62	539ff4d950894c5bad0bc89c25c118e6	2
DEVC_63	539ff4d950894c5bad0bc89c25c118e6	2
DEVC_64	539ff4d950894c5bad0bc89c25c118e6	2
DEVC_65	539ff4d950894c5bad0bc89c25c118e6	2
DEVC_66	539ff4d950894c5bad0bc89c25c118e6	2
DEVC_67	539ff4d950894c5bad0bc89c25c118e6	2
DEVC_68	539ff4d950894c5bad0bc89c25c118e6	2
DEVC_69	539ff4d950894c5bad0bc89c25c118e6	2
DEVC_70	539ff4d950894c5bad0bc89c25c118e6	2
DEVC_71	539ff4d950894c5bad0bc89c25c118e6	2
DEVC_72	539ff4d950894c5bad0bc89c25c118e6	2
DEVC_73	539ff4d950894c5bad0bc89c25c118e6	2
DEVC_74	539ff4d950894c5bad0bc89c25c118e6	2
DEVC_75	539ff4d950894c5bad0bc89c25c118e6	2
DEVC_76	d6af4e89c97d4bac9eebabe5a120cfb6	1
DEVC_77	d6af4e89c97d4bac9eebabe5a120cfb6	1
DEVC_78	d6af4e89c97d4bac9eebabe5a120cfb6	1
DEVC_79	d6af4e89c97d4bac9eebabe5a120cfb6	1
DEVC_80	d6af4e89c97d4bac9eebabe5a120cfb6	1
DEVC_81	d6af4e89c97d4bac9eebabe5a120cfb6	1
DEVC_82	d6af4e89c97d4bac9eebabe5a120cfb6	1
DEVC_83	d6af4e89c97d4bac9eebabe5a120cfb6	1
DEVC_84	d6af4e89c97d4bac9eebabe5a120cfb6	1
DEVC_85	d6af4e89c97d4bac9eebabe5a120cfb6	1
DEVC_86	d6af4e89c97d4bac9eebabe5a120cfb6	1
DEVC_87	d6af4e89c97d4bac9eebabe5a120cfb6	1
DEVC_88	d6af4e89c97d4bac9eebabe5a120cfb6	1
DEVC_89	d6af4e89c97d4bac9eebabe5a120cfb6	1
DEVC_90	d6af4e89c97d4bac9eebabe5a120cfb6	1
DEVC_91	d6af4e89c97d4bac9eebabe5a120cfb6	2
DEVC_92	d6af4e89c97d4bac9eebabe5a120cfb6	2
DEVC_93	d6af4e89c97d4bac9eebabe5a120cfb6	2
DEVC_94	d6af4e89c97d4bac9eebabe5a120cfb6	2
DEVC_95	d6af4e89c97d4bac9eebabe5a120cfb6	2
DEVC_96	d6af4e89c97d4bac9eebabe5a120cfb6	2
DEVC_97	d6af4e89c97d4bac9eebabe5a120cfb6	2
DEVC_98	d6af4e89c97d4bac9eebabe5a120cfb6	2
DEVC_99	d6af4e89c97d4bac9eebabe5a120cfb6	2
DEVC_100	d6af4e89c97d4bac9eebabe5a120cfb6	2
DEVC_101	d6af4e89c97d4bac9eebabe5a120cfb6	2
DEVC_102	d6af4e89c97d4bac9eebabe5a120cfb6	2
DEVC_103	d6af4e89c97d4bac9eebabe5a120cfb6	2
DEVC_104	d6af4e89c97d4bac9eebabe5a120cfb6	2
DEVC_105	d6af4e89c97d4bac9eebabe5a120cfb6	2
DEVC_106	56a87da5e22745e684720b4e228e8dc2	2
DEVC_107	56a87da5e22745e684720b4e228e8dc2	2
DEVC_108	56a87da5e22745e684720b4e228e8dc2	2
DEVC_109	56a87da5e22745e684720b4e228e8dc2	2
DEVC_110	56a87da5e22745e684720b4e228e8dc2	2
DEVC_111	56a87da5e22745e684720b4e228e8dc2	2
DEVC_112	56a87da5e22745e684720b4e228e8dc2	2
DEVC_113	56a87da5e22745e684720b4e228e8dc2	2
DEVC_114	56a87da5e22745e684720b4e228e8dc2	2
DEVC_115	56a87da5e22745e684720b4e228e8dc2	2
DEVC_116	56a87da5e22745e684720b4e228e8dc2	2
DEVC_117	56a87da5e22745e684720b4e228e8dc2	2
DEVC_118	56a87da5e22745e684720b4e228e8dc2	2
DEVC_119	56a87da5e22745e684720b4e228e8dc2	2
DEVC_120	56a87da5e22745e684720b4e228e8dc2	2
DEVC_121	9bf46d6d9578423cac3f4bdbf31eb9e1	2
DEVC_122	9bf46d6d9578423cac3f4bdbf31eb9e1	2
DEVC_123	9bf46d6d9578423cac3f4bdbf31eb9e1	2
DEVC_124	9bf46d6d9578423cac3f4bdbf31eb9e1	2
DEVC_125	9bf46d6d9578423cac3f4bdbf31eb9e1	2
DEVC_126	9bf46d6d9578423cac3f4bdbf31eb9e1	2
DEVC_127	9bf46d6d9578423cac3f4bdbf31eb9e1	2
DEVC_128	9bf46d6d9578423cac3f4bdbf31eb9e1	2
DEVC_129	9bf46d6d9578423cac3f4bdbf31eb9e1	2
DEVC_130	9bf46d6d9578423cac3f4bdbf31eb9e1	2
DEVC_131	9bf46d6d9578423cac3f4bdbf31eb9e1	2
DEVC_132	9bf46d6d9578423cac3f4bdbf31eb9e1	2
DEVC_133	9bf46d6d9578423cac3f4bdbf31eb9e1	2
DEVC_134	9bf46d6d9578423cac3f4bdbf31eb9e1	2
DEVC_135	9bf46d6d9578423cac3f4bdbf31eb9e1	2
DEVC_136	feff4640981f4fda8b8f735e522e8b89	2
DEVC_137	feff4640981f4fda8b8f735e522e8b89	2
DEVC_138	feff4640981f4fda8b8f735e522e8b89	2
DEVC_139	feff4640981f4fda8b8f735e522e8b89	2
DEVC_140	feff4640981f4fda8b8f735e522e8b89	2
DEVC_141	feff4640981f4fda8b8f735e522e8b89	2
DEVC_142	feff4640981f4fda8b8f735e522e8b89	2
DEVC_143	feff4640981f4fda8b8f735e522e8b89	2
DEVC_144	feff4640981f4fda8b8f735e522e8b89	2
DEVC_145	feff4640981f4fda8b8f735e522e8b89	2
DEVC_146	feff4640981f4fda8b8f735e522e8b89	2
DEVC_147	feff4640981f4fda8b8f735e522e8b89	2
DEVC_148	feff4640981f4fda8b8f735e522e8b89	2
DEVC_149	feff4640981f4fda8b8f735e522e8b89	2
DEVC_150	feff4640981f4fda8b8f735e522e8b89	2
DEVC_151	2c3ecdb6b41e49a49eedc618d37e5c7a	1
DEVC_152	2c3ecdb6b41e49a49eedc618d37e5c7a	1
DEVC_153	2c3ecdb6b41e49a49eedc618d37e5c7a	1
DEVC_154	2c3ecdb6b41e49a49eedc618d37e5c7a	1
DEVC_155	2c3ecdb6b41e49a49eedc618d37e5c7a	1
DEVC_156	2c3ecdb6b41e49a49eedc618d37e5c7a	1
DEVC_157	2c3ecdb6b41e49a49eedc618d37e5c7a	1
DEVC_158	2c3ecdb6b41e49a49eedc618d37e5c7a	1
DEVC_159	2c3ecdb6b41e49a49eedc618d37e5c7a	1
DEVC_160	2c3ecdb6b41e49a49eedc618d37e5c7a	1
DEVC_161	2c3ecdb6b41e49a49eedc618d37e5c7a	1
DEVC_162	2c3ecdb6b41e49a49eedc618d37e5c7a	1
DEVC_163	2c3ecdb6b41e49a49eedc618d37e5c7a	1
DEVC_164	2c3ecdb6b41e49a49eedc618d37e5c7a	1
DEVC_165	2c3ecdb6b41e49a49eedc618d37e5c7a	1
DEVC_166	2c3ecdb6b41e49a49eedc618d37e5c7a	2
DEVC_167	2c3ecdb6b41e49a49eedc618d37e5c7a	2
DEVC_168	2c3ecdb6b41e49a49eedc618d37e5c7a	2
DEVC_169	2c3ecdb6b41e49a49eedc618d37e5c7a	2
DEVC_170	2c3ecdb6b41e49a49eedc618d37e5c7a	2
DEVC_171	2c3ecdb6b41e49a49eedc618d37e5c7a	2
DEVC_172	2c3ecdb6b41e49a49eedc618d37e5c7a	2
DEVC_173	2c3ecdb6b41e49a49eedc618d37e5c7a	2
DEVC_174	2c3ecdb6b41e49a49eedc618d37e5c7a	2
DEVC_175	2c3ecdb6b41e49a49eedc618d37e5c7a	2
DEVC_176	2c3ecdb6b41e49a49eedc618d37e5c7a	2
DEVC_177	2c3ecdb6b41e49a49eedc618d37e5c7a	2
DEVC_178	2c3ecdb6b41e49a49eedc618d37e5c7a	2
DEVC_179	2c3ecdb6b41e49a49eedc618d37e5c7a	2
DEVC_180	2c3ecdb6b41e49a49eedc618d37e5c7a	2
DEVC_181	979a4a62b7f74cdf8748ad479e2d2aa1	1
DEVC_182	979a4a62b7f74cdf8748ad479e2d2aa1	1
DEVC_183	979a4a62b7f74cdf8748ad479e2d2aa1	1
DEVC_184	979a4a62b7f74cdf8748ad479e2d2aa1	1
DEVC_185	979a4a62b7f74cdf8748ad479e2d2aa1	1
DEVC_186	979a4a62b7f74cdf8748ad479e2d2aa1	1
DEVC_187	979a4a62b7f74cdf8748ad479e2d2aa1	1
DEVC_188	979a4a62b7f74cdf8748ad479e2d2aa1	1
DEVC_189	979a4a62b7f74cdf8748ad479e2d2aa1	1
DEVC_190	979a4a62b7f74cdf8748ad479e2d2aa1	1
DEVC_191	979a4a62b7f74cdf8748ad479e2d2aa1	1
DEVC_192	979a4a62b7f74cdf8748ad479e2d2aa1	1
DEVC_193	979a4a62b7f74cdf8748ad479e2d2aa1	1
DEVC_194	979a4a62b7f74cdf8748ad479e2d2aa1	1
DEVC_195	979a4a62b7f74cdf8748ad479e2d2aa1	1
DEVC_196	4c51673c5c5e45b3b65f5fa998746c22	1
DEVC_197	4c51673c5c5e45b3b65f5fa998746c22	1
DEVC_198	4c51673c5c5e45b3b65f5fa998746c22	1
DEVC_199	4c51673c5c5e45b3b65f5fa998746c22	1
DEVC_200	4c51673c5c5e45b3b65f5fa998746c22	1
DEVC_201	4c51673c5c5e45b3b65f5fa998746c22	1
DEVC_202	4c51673c5c5e45b3b65f5fa998746c22	1
DEVC_203	4c51673c5c5e45b3b65f5fa998746c22	1
DEVC_204	4c51673c5c5e45b3b65f5fa998746c22	1
DEVC_205	4c51673c5c5e45b3b65f5fa998746c22	1
DEVC_206	4c51673c5c5e45b3b65f5fa998746c22	1
DEVC_207	4c51673c5c5e45b3b65f5fa998746c22	1
DEVC_208	4c51673c5c5e45b3b65f5fa998746c22	1
DEVC_209	4c51673c5c5e45b3b65f5fa998746c22	1
DEVC_210	4c51673c5c5e45b3b65f5fa998746c22	1
DEVC_211	4c51673c5c5e45b3b65f5fa998746c22	2
DEVC_212	4c51673c5c5e45b3b65f5fa998746c22	2
DEVC_213	4c51673c5c5e45b3b65f5fa998746c22	2
DEVC_214	4c51673c5c5e45b3b65f5fa998746c22	2
DEVC_215	4c51673c5c5e45b3b65f5fa998746c22	2
DEVC_216	4c51673c5c5e45b3b65f5fa998746c22	2
DEVC_217	4c51673c5c5e45b3b65f5fa998746c22	2
DEVC_218	4c51673c5c5e45b3b65f5fa998746c22	2
DEVC_219	4c51673c5c5e45b3b65f5fa998746c22	2
DEVC_220	4c51673c5c5e45b3b65f5fa998746c22	2
DEVC_221	4c51673c5c5e45b3b65f5fa998746c22	2
DEVC_222	4c51673c5c5e45b3b65f5fa998746c22	2
DEVC_223	4c51673c5c5e45b3b65f5fa998746c22	2
DEVC_224	4c51673c5c5e45b3b65f5fa998746c22	2
DEVC_225	4c51673c5c5e45b3b65f5fa998746c22	2
DEVC_226	eb488fe0b7074ddd99c233ddf22d37a2	1
DEVC_227	eb488fe0b7074ddd99c233ddf22d37a2	1
DEVC_228	eb488fe0b7074ddd99c233ddf22d37a2	1
DEVC_229	eb488fe0b7074ddd99c233ddf22d37a2	1
DEVC_230	eb488fe0b7074ddd99c233ddf22d37a2	1
DEVC_231	eb488fe0b7074ddd99c233ddf22d37a2	1
DEVC_232	eb488fe0b7074ddd99c233ddf22d37a2	1
DEVC_233	eb488fe0b7074ddd99c233ddf22d37a2	1
DEVC_234	eb488fe0b7074ddd99c233ddf22d37a2	1
DEVC_235	eb488fe0b7074ddd99c233ddf22d37a2	1
DEVC_236	eb488fe0b7074ddd99c233ddf22d37a2	1
DEVC_237	eb488fe0b7074ddd99c233ddf22d37a2	1
DEVC_238	eb488fe0b7074ddd99c233ddf22d37a2	1
DEVC_239	eb488fe0b7074ddd99c233ddf22d37a2	1
DEVC_240	eb488fe0b7074ddd99c233ddf22d37a2	1
DEVC_241	eb488fe0b7074ddd99c233ddf22d37a2	2
DEVC_242	eb488fe0b7074ddd99c233ddf22d37a2	2
DEVC_243	eb488fe0b7074ddd99c233ddf22d37a2	2
DEVC_244	eb488fe0b7074ddd99c233ddf22d37a2	2
DEVC_245	eb488fe0b7074ddd99c233ddf22d37a2	2
DEVC_246	eb488fe0b7074ddd99c233ddf22d37a2	2
DEVC_247	eb488fe0b7074ddd99c233ddf22d37a2	2
DEVC_248	eb488fe0b7074ddd99c233ddf22d37a2	2
DEVC_249	eb488fe0b7074ddd99c233ddf22d37a2	2
DEVC_250	eb488fe0b7074ddd99c233ddf22d37a2	2
DEVC_251	eb488fe0b7074ddd99c233ddf22d37a2	2
DEVC_252	eb488fe0b7074ddd99c233ddf22d37a2	2
DEVC_253	eb488fe0b7074ddd99c233ddf22d37a2	2
DEVC_254	eb488fe0b7074ddd99c233ddf22d37a2	2
DEVC_255	eb488fe0b7074ddd99c233ddf22d37a2	2
DEVC_256	ae1ec854ed0a4fb0aff8517c9957712d	1
DEVC_257	ae1ec854ed0a4fb0aff8517c9957712d	1
DEVC_258	ae1ec854ed0a4fb0aff8517c9957712d	1
DEVC_259	ae1ec854ed0a4fb0aff8517c9957712d	1
DEVC_260	ae1ec854ed0a4fb0aff8517c9957712d	1
DEVC_261	ae1ec854ed0a4fb0aff8517c9957712d	1
DEVC_262	ae1ec854ed0a4fb0aff8517c9957712d	1
DEVC_263	ae1ec854ed0a4fb0aff8517c9957712d	1
DEVC_264	ae1ec854ed0a4fb0aff8517c9957712d	1
DEVC_265	ae1ec854ed0a4fb0aff8517c9957712d	1
DEVC_266	ae1ec854ed0a4fb0aff8517c9957712d	1
DEVC_267	ae1ec854ed0a4fb0aff8517c9957712d	1
DEVC_268	ae1ec854ed0a4fb0aff8517c9957712d	1
DEVC_269	ae1ec854ed0a4fb0aff8517c9957712d	1
DEVC_270	ae1ec854ed0a4fb0aff8517c9957712d	1
DEVC_271	ae1ec854ed0a4fb0aff8517c9957712d	2
DEVC_272	ae1ec854ed0a4fb0aff8517c9957712d	2
DEVC_273	ae1ec854ed0a4fb0aff8517c9957712d	2
DEVC_274	ae1ec854ed0a4fb0aff8517c9957712d	2
DEVC_275	ae1ec854ed0a4fb0aff8517c9957712d	2
DEVC_276	ae1ec854ed0a4fb0aff8517c9957712d	2
DEVC_277	ae1ec854ed0a4fb0aff8517c9957712d	2
DEVC_278	ae1ec854ed0a4fb0aff8517c9957712d	2
DEVC_279	ae1ec854ed0a4fb0aff8517c9957712d	2
DEVC_280	ae1ec854ed0a4fb0aff8517c9957712d	2
DEVC_281	ae1ec854ed0a4fb0aff8517c9957712d	2
DEVC_282	ae1ec854ed0a4fb0aff8517c9957712d	2
DEVC_283	ae1ec854ed0a4fb0aff8517c9957712d	2
DEVC_284	ae1ec854ed0a4fb0aff8517c9957712d	2
DEVC_285	ae1ec854ed0a4fb0aff8517c9957712d	2
DEVC_286	cbda83e07c284d648928790ea41c919b	1
DEVC_287	cbda83e07c284d648928790ea41c919b	1
DEVC_288	cbda83e07c284d648928790ea41c919b	1
DEVC_289	cbda83e07c284d648928790ea41c919b	1
DEVC_290	cbda83e07c284d648928790ea41c919b	1
DEVC_291	cbda83e07c284d648928790ea41c919b	1
DEVC_292	cbda83e07c284d648928790ea41c919b	1
DEVC_293	cbda83e07c284d648928790ea41c919b	1
DEVC_294	cbda83e07c284d648928790ea41c919b	1
DEVC_295	cbda83e07c284d648928790ea41c919b	1
DEVC_296	cbda83e07c284d648928790ea41c919b	1
DEVC_297	cbda83e07c284d648928790ea41c919b	1
DEVC_298	cbda83e07c284d648928790ea41c919b	1
DEVC_299	cbda83e07c284d648928790ea41c919b	1
DEVC_300	cbda83e07c284d648928790ea41c919b	1
DEVC_301	cbda83e07c284d648928790ea41c919b	2
DEVC_302	cbda83e07c284d648928790ea41c919b	2
DEVC_303	cbda83e07c284d648928790ea41c919b	2
DEVC_304	cbda83e07c284d648928790ea41c919b	2
DEVC_305	cbda83e07c284d648928790ea41c919b	2
DEVC_306	cbda83e07c284d648928790ea41c919b	2
DEVC_307	cbda83e07c284d648928790ea41c919b	2
DEVC_308	cbda83e07c284d648928790ea41c919b	2
DEVC_309	cbda83e07c284d648928790ea41c919b	2
DEVC_310	cbda83e07c284d648928790ea41c919b	2
DEVC_311	cbda83e07c284d648928790ea41c919b	2
DEVC_312	cbda83e07c284d648928790ea41c919b	2
DEVC_313	cbda83e07c284d648928790ea41c919b	2
DEVC_314	cbda83e07c284d648928790ea41c919b	2
DEVC_315	cbda83e07c284d648928790ea41c919b	2
DEVC_316	70a9b29a7440435ba2a7d4ce9c1c7b0a	1
DEVC_317	70a9b29a7440435ba2a7d4ce9c1c7b0a	1
DEVC_318	70a9b29a7440435ba2a7d4ce9c1c7b0a	1
DEVC_319	70a9b29a7440435ba2a7d4ce9c1c7b0a	1
DEVC_320	70a9b29a7440435ba2a7d4ce9c1c7b0a	1
DEVC_321	70a9b29a7440435ba2a7d4ce9c1c7b0a	1
DEVC_322	70a9b29a7440435ba2a7d4ce9c1c7b0a	1
DEVC_323	70a9b29a7440435ba2a7d4ce9c1c7b0a	1
DEVC_324	70a9b29a7440435ba2a7d4ce9c1c7b0a	1
DEVC_325	70a9b29a7440435ba2a7d4ce9c1c7b0a	1
DEVC_326	70a9b29a7440435ba2a7d4ce9c1c7b0a	1
DEVC_327	70a9b29a7440435ba2a7d4ce9c1c7b0a	1
DEVC_328	70a9b29a7440435ba2a7d4ce9c1c7b0a	1
DEVC_329	70a9b29a7440435ba2a7d4ce9c1c7b0a	1
DEVC_330	70a9b29a7440435ba2a7d4ce9c1c7b0a	1
DEVC_331	70a9b29a7440435ba2a7d4ce9c1c7b0a	2
DEVC_332	70a9b29a7440435ba2a7d4ce9c1c7b0a	2
DEVC_333	70a9b29a7440435ba2a7d4ce9c1c7b0a	2
DEVC_334	70a9b29a7440435ba2a7d4ce9c1c7b0a	2
DEVC_335	70a9b29a7440435ba2a7d4ce9c1c7b0a	2
DEVC_336	70a9b29a7440435ba2a7d4ce9c1c7b0a	2
DEVC_337	70a9b29a7440435ba2a7d4ce9c1c7b0a	2
DEVC_338	70a9b29a7440435ba2a7d4ce9c1c7b0a	2
DEVC_339	70a9b29a7440435ba2a7d4ce9c1c7b0a	2
DEVC_340	70a9b29a7440435ba2a7d4ce9c1c7b0a	2
DEVC_341	70a9b29a7440435ba2a7d4ce9c1c7b0a	2
DEVC_342	70a9b29a7440435ba2a7d4ce9c1c7b0a	2
DEVC_343	70a9b29a7440435ba2a7d4ce9c1c7b0a	2
DEVC_344	70a9b29a7440435ba2a7d4ce9c1c7b0a	2
DEVC_345	70a9b29a7440435ba2a7d4ce9c1c7b0a	2
DEVC_346	d887d45c3604411084bcc503afa63b18	1
DEVC_347	d887d45c3604411084bcc503afa63b18	1
DEVC_348	d887d45c3604411084bcc503afa63b18	1
DEVC_349	d887d45c3604411084bcc503afa63b18	1
DEVC_350	d887d45c3604411084bcc503afa63b18	1
DEVC_351	d887d45c3604411084bcc503afa63b18	1
DEVC_352	d887d45c3604411084bcc503afa63b18	1
DEVC_353	d887d45c3604411084bcc503afa63b18	1
DEVC_354	d887d45c3604411084bcc503afa63b18	1
DEVC_355	d887d45c3604411084bcc503afa63b18	1
DEVC_356	d887d45c3604411084bcc503afa63b18	1
DEVC_357	d887d45c3604411084bcc503afa63b18	1
DEVC_358	d887d45c3604411084bcc503afa63b18	1
DEVC_359	d887d45c3604411084bcc503afa63b18	1
DEVC_360	d887d45c3604411084bcc503afa63b18	1
DEVC_361	d887d45c3604411084bcc503afa63b18	2
DEVC_362	d887d45c3604411084bcc503afa63b18	2
DEVC_363	d887d45c3604411084bcc503afa63b18	2
DEVC_364	d887d45c3604411084bcc503afa63b18	2
DEVC_365	d887d45c3604411084bcc503afa63b18	2
DEVC_366	d887d45c3604411084bcc503afa63b18	2
DEVC_367	d887d45c3604411084bcc503afa63b18	2
DEVC_368	d887d45c3604411084bcc503afa63b18	2
DEVC_369	d887d45c3604411084bcc503afa63b18	2
DEVC_370	d887d45c3604411084bcc503afa63b18	2
DEVC_371	d887d45c3604411084bcc503afa63b18	2
DEVC_372	d887d45c3604411084bcc503afa63b18	2
DEVC_373	d887d45c3604411084bcc503afa63b18	2
DEVC_374	d887d45c3604411084bcc503afa63b18	2
DEVC_375	d887d45c3604411084bcc503afa63b18	2
