&HEAD CHID='c6812929' TITLE='Danilovo_K1:_S_zh__Otm__0_000_' FYI='Fajl sgenerirovan Fenix+ 3 Ultimate 3.7.1.3 dlya FDS6'/
&DUMP DT_RESTART=400 DIAGNOSTICS_INTERVAL=1/
&TIME T_END=400/
&MISC HUMIDITY=72 TMPA=38 VISIBILITY_FACTOR=2.38 MAX_LEAK_PATHS=0 BNDF_DEFAULT=.False. MINIMUM_ZONE_VOLUME=1/
&WIND /
&CLIP /
&DEVC ID='CLOCK' QUANTITY='TIME' XYZ=222.5,-84,6.5/
&RADI PATH_LENGTH=21.6480686695279/
ComputationAreas
&MESH IJK=194,49,26 XB=174,271,-181,-156.5,0,13 MPI_PROCESS=0/
&MESH IJK=194,49,26 XB=174,271,-156.5,-132,0,13 MPI_PROCESS=1/
&MESH IJK=194,49,26 XB=174,271,-132,-107.5,0,13 MPI_PROCESS=2/
&MESH IJK=194,49,26 XB=174,271,-107.5,-83,0,13 MPI_PROCESS=3/
&MESH IJK=194,48,26 XB=174,271,-83,-59,0,13 MPI_PROCESS=4/
&MESH IJK=194,48,26 XB=174,271,-59,-35,0,13 MPI_PROCESS=5/
&MESH IJK=194,48,26 XB=174,271,-35,-11,0,13 MPI_PROCESS=6/
&MESH IJK=194,48,26 XB=174,271,-11,13,0,13 MPI_PROCESS=7/
&VENT XB=174,174,-181,13,0,13 SURF_ID='OPEN'/
&VENT XB=271,271,-181,13,0,13 SURF_ID='OPEN'/
&VENT XB=174,271,-181,-181,0,13 SURF_ID='OPEN'/
&VENT XB=174,271,13,13,0,13 SURF_ID='OPEN'/
4d90becabf324be1b1912196860cbbda
&INIT XB=174.5,180,-180,-179.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,180.5,-179.5,-171.5,0,13 TEMPERATURE=16/
cdd8694a687e4e43b35c7455cc6742b3
&INIT XB=174.5,180.5,-167.5,-156.5,0,13 TEMPERATURE=16/
&INIT XB=180.5,181,-180,-156.5,0,13 TEMPERATURE=16/
&INIT XB=181,186,-177,-156.5,0,13 TEMPERATURE=16/
&INIT XB=186,186.5,-179.5,-156.5,0,13 TEMPERATURE=16/
&INIT XB=186.5,192,-180,-156.5,0,13 TEMPERATURE=16/
&INIT XB=192,192.5,-179.5,-156.5,0,13 TEMPERATURE=16/
&INIT XB=192.5,204,-180,-156.5,0,13 TEMPERATURE=16/
&INIT XB=204,204.5,-179.5,-156.5,0,13 TEMPERATURE=16/
&INIT XB=204.5,216,-180,-156.5,0,13 TEMPERATURE=16/
&INIT XB=216,216.5,-179.5,-156.5,0,13 TEMPERATURE=16/
&INIT XB=216.5,228,-180,-156.5,0,13 TEMPERATURE=16/
&INIT XB=228,228.5,-179.5,-156.5,0,13 TEMPERATURE=16/
&INIT XB=228.5,234,-180,-156.5,0,13 TEMPERATURE=16/
&INIT XB=234,234.5,-179.5,-156.5,0,13 TEMPERATURE=16/
&INIT XB=234.5,246,-180,-156.5,0,13 TEMPERATURE=16/
&INIT XB=246,246.5,-179.5,-156.5,0,13 TEMPERATURE=16/
&INIT XB=246.5,258,-180,-156.5,0,13 TEMPERATURE=16/
&INIT XB=258,258.5,-179.5,-156.5,0,13 TEMPERATURE=16/
&INIT XB=258.5,264,-180,-156.5,0,13 TEMPERATURE=16/
&INIT XB=264,264.5,-179.5,-156.5,0,13 TEMPERATURE=16/
&INIT XB=264.5,270,-180,-156.5,0,13 TEMPERATURE=16/
&INIT XB=270,270.5,-180,-174,0,13 TEMPERATURE=16/
&INIT XB=270,270.5,-173.5,-168,0,13 TEMPERATURE=16/
&INIT XB=270,270.5,-167.5,-162,0,13 TEMPERATURE=16/
&INIT XB=270,270.5,-161.5,-156.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-156.5,-156,0,13 TEMPERATURE=16/
&INIT XB=175,270,-156,-155.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-155.5,-150,0,13 TEMPERATURE=16/
&INIT XB=174.5,270,-150,-149.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-149.5,-138,0,13 TEMPERATURE=16/
&INIT XB=174.5,270,-138,-137.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-137.5,-132,0,13 TEMPERATURE=16/
&INIT XB=175,270,-132,-131.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-131.5,-126,0,13 TEMPERATURE=16/
&INIT XB=174.5,270,-126,-125.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-125.5,-120,0,13 TEMPERATURE=16/
&INIT XB=174.5,270,-120,-119.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-119.5,-114,0,13 TEMPERATURE=16/
&INIT XB=174.5,270,-114,-113.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-113.5,-108,0,13 TEMPERATURE=16/
&INIT XB=175,270,-108,-107.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-107.5,-102,0,13 TEMPERATURE=16/
&INIT XB=174.5,270,-102,-101.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-101.5,-90,0,13 TEMPERATURE=16/
&INIT XB=174.5,270,-90,-89.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-89.5,-84,0,13 TEMPERATURE=16/
&INIT XB=175,270,-84,-83.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-83.5,-83,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-83,-78,0,13 TEMPERATURE=16/
&INIT XB=174.5,270,-78,-77.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-77.5,-72,0,13 TEMPERATURE=16/
&INIT XB=174.5,270,-72,-71.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-71.5,-66,0,13 TEMPERATURE=16/
&INIT XB=174.5,270,-66,-65.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-65.5,-60,0,13 TEMPERATURE=16/
&INIT XB=175,270,-60,-59.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-59.5,-59,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-59,-54,0,13 TEMPERATURE=16/
&INIT XB=174.5,270,-54,-53.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-53.5,-48,0,13 TEMPERATURE=16/
&INIT XB=174.5,270,-48,-47.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-47.5,-42,0,13 TEMPERATURE=16/
&INIT XB=174.5,270,-42,-41.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-41.5,-36,0,13 TEMPERATURE=16/
&INIT XB=175,270,-36,-35.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-35.5,-35,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-35,-30,0,13 TEMPERATURE=16/
&INIT XB=174.5,270,-30,-29.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-29.5,-24,0,13 TEMPERATURE=16/
&INIT XB=174.5,270,-24,-23.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-23.5,-18,0,13 TEMPERATURE=16/
&INIT XB=174.5,270,-18,-17.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-17.5,-12,0,13 TEMPERATURE=16/
&INIT XB=175,270,-12,-11.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-11.5,-11,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-11,-6,0,13 TEMPERATURE=16/
&INIT XB=174.5,270,-6,-5.5,0,13 TEMPERATURE=16/
&INIT XB=174.5,270.5,-5.5,-0.5,0,13 TEMPERATURE=16/
&INIT XB=180.5,270.5,-0.5,0,0,13 TEMPERATURE=16/
&INIT XB=180.5,270,0,0.5,0,13 TEMPERATURE=16/
&INIT XB=180.5,270.5,0.5,2.5,0,13 TEMPERATURE=16/
&INIT XB=269.5,270.5,2.5,6,0,13 TEMPERATURE=16/
&INIT XB=269.5,270,6,6.5,0,13 TEMPERATURE=16/
&INIT XB=269.5,270.5,6.5,11.5,0,13 TEMPERATURE=16/
&INIT XB=180.5,264.5,2.5,12.5,0,13 TEMPERATURE=16/
&INIT XB=269.5,270,11.5,12.5,0,13 TEMPERATURE=16/
&SPEC ID='OXYGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='NITROGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON DIOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON MONOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='HYDROGEN CHLORIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='WATER VAPOR' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SOOT' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SPEC_1' MW=104.4019/
&SPEC ID='AIR' BACKGROUND=.True. SPEC_ID(1:4)='OXYGEN','NITROGEN','WATER VAPOR','CARBON DIOXIDE' VOLUME_FRACTION(1:4)=0.198625618045927,0.75301043818385,0.0479894794747127,0.000374464295511116/
&SPEC ID='PRODUCTS' SPEC_ID(1:5)='SOOT','CARBON DIOXIDE','CARBON MONOXIDE','WATER VAPOR','NITROGEN' VOLUME_FRACTION(1:5)=0.849258214107746,1.00525110234754,0.0559094219585078,22.4158551685784,36.9838086636387/
&REAC FUEL='SPEC_1' HEAT_OF_COMBUSTION=36000 SPEC_ID_NU(1:3)='SPEC_1','AIR','PRODUCTS' NU(1:3)=-1,-49.1146029168443,1/
2af1ce4d1cc84c5ba62653bc5c990353
&OBST XB=174,271,-180.5,12.5,13,13 TRANSPARENCY=0.1 RGB=128,128,128/
54305b41b1934f29a6a57c47b6705b97
&OBST XB=174,180.5,-0.5,12.5,3.5,4 TRANSPARENCY=0.1 RGB=128,128,128/
9006ab6ba45e48799f173a597541f6fe
&OBST XB=264.5,269.5,2.5,12.5,3.5,4 TRANSPARENCY=0.1 RGB=128,128,128/
20a8123d8048463c97302dee3ea97695
&OBST XB=174,186,-180,-177,3.5,4 TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=174,180.5,-177,-167.5,3.5,4 TRANSPARENCY=0.1 RGB=128,128,128/
55b7367aefa84c7291ac51856f255c08
&OBST XB=174,178,12.5,12.5,0,13 RGB=128,128,128/
&OBST XB=178,179.5,12.5,12.5,2,13 RGB=128,128,128/
&OBST XB=179.5,181,12.5,12.5,0,13 RGB=128,128,128/
&OBST XB=181,182.5,12.5,12.5,2,13 RGB=128,128,128/
&OBST XB=182.5,259,12.5,12.5,0,13 RGB=128,128,128/
&OBST XB=259,260.5,12.5,12.5,2,13 RGB=128,128,128/
&OBST XB=260.5,265.5,12.5,12.5,0,13 RGB=128,128,128/
&OBST XB=265.5,266.5,12.5,12.5,2,13 RGB=128,128,128/
&OBST XB=266.5,267.5,12.5,12.5,0,13 RGB=128,128,128/
&OBST XB=267.5,268.5,12.5,12.5,2,13 RGB=128,128,128/
&OBST XB=268.5,271,12.5,12.5,0,13 RGB=128,128,128/
8871ee0b33b745419ab7171d3ca646ce
&OBST XB=270.5,271,-180.5,12.5,0,13 RGB=128,128,128/
30a43d98b4d14a3c980cd01cc6bc5da2
&OBST XB=257.5,270.5,-180.5,-180,0,13 RGB=128,128,128/
&OBST XB=256,257.5,-180.5,-180,2,13 RGB=128,128,128/
&OBST XB=188.5,256,-180.5,-180,0,13 RGB=128,128,128/
&OBST XB=187,188.5,-180.5,-180,2,13 RGB=128,128,128/
&OBST XB=185.5,187,-180.5,-180,0,13 RGB=128,128,128/
&OBST XB=184,185.5,-180.5,-180,2,13 RGB=128,128,128/
&OBST XB=179.5,184,-180.5,-180,0,13 RGB=128,128,128/
&OBST XB=178,179.5,-180.5,-180,2,13 RGB=128,128,128/
&OBST XB=174,178,-180.5,-180,0,13 RGB=128,128,128/
1db0be9164f24f8891f25b82f3c9ab5d
&OBST XB=186,186.5,11.5,12.5,0,13 RGB=128,128,128/
d7952873a90d444b9a7b74a3627aa680
&OBST XB=192,192.5,11.5,12.5,0,13 RGB=128,128,128/
b216b7c3a7454e8fbf1bb98614bf3f30
&OBST XB=198,198.5,11.5,12.5,0,13 RGB=128,128,128/
1932599533af4942a0d6a9e0573fc635
&OBST XB=204,204.5,11.5,12.5,0,13 RGB=128,128,128/
76d3bed1d91946148458f02407a8ace8
&OBST XB=210,210.5,11.5,12.5,0,13 RGB=128,128,128/
53dd395c52764129aea862e8d6af3f0a
&OBST XB=228,228.5,11.5,12.5,0,13 RGB=128,128,128/
0e9b1fd35c384374ac5873b8a74cc1bd
&OBST XB=234,234.5,11.5,12.5,0,13 RGB=128,128,128/
a892837935b44d8db42305f8021bcdc8
&OBST XB=240,240.5,11.5,12.5,0,13 RGB=128,128,128/
d21817d864be461ba7a2018772ca632f
&OBST XB=216,216.5,11.5,12.5,0,13 RGB=128,128,128/
285875bf08b348169d0e54e87507bbe3
&OBST XB=222,222.5,11.5,12.5,0,13 RGB=128,128,128/
9d64b137e53a4ff69aa84535907e26bb
&OBST XB=174,174.5,11.5,12.5,0,13 RGB=128,128,128/
f50dc89e15d5468bad6d952cb09b6abd
&OBST XB=180,180.5,11.5,12.5,0,13 RGB=128,128,128/
f9a3bbf5337d434bbd8b50f27a81f051
&OBST XB=258,258.5,11.5,12.5,0,13 RGB=128,128,128/
fa3ac4b5e7474c0284e7f00ec603f5e0
&OBST XB=264,264.5,11.5,12.5,0,13 RGB=128,128,128/
98f1fdda06704a29b3e667613de5dcd5
&OBST XB=270,270.5,11.5,12.5,0,13 RGB=128,128,128/
271d7e69eb7f424f87008d2579667672
&OBST XB=246,246.5,11.5,12.5,0,13 RGB=128,128,128/
6fe17ec911b94399bfde366d5714cf00
&OBST XB=252,252.5,11.5,12.5,0,13 RGB=128,128,128/
2e04540347a243beab52c4a3365c8a46
&OBST XB=174,174.5,0,0.5,0,13 RGB=128,128,128/
ed335649ec96458d8062a845bdeffb54
&OBST XB=198,198.5,-0.5,0.5,0,13 RGB=128,128,128/
af09869dad0143b9a8e3a4838adb249a
&OBST XB=222,222.5,-0.5,0.5,0,13 RGB=128,128,128/
663faabcef4545f088de730395ce9b97
&OBST XB=246,246.5,-0.5,0.5,0,13 RGB=128,128,128/
a17f66efdcc84a2ea7c5e99a3a242b29
&OBST XB=270,270.5,0,0.5,0,13 RGB=128,128,128/
4cdcc4d72f334c0b8ec55b69d6eca09e
&OBST XB=174,175,-12,-11.5,0,13 RGB=128,128,128/
0caec353f068496d8684d0c1e77ae6f5
&OBST XB=198,198.5,-12.5,-11.5,0,13 RGB=128,128,128/
465bd24aba5b431c872a418a64706b21
&OBST XB=222,222.5,-12.5,-11.5,0,13 RGB=128,128,128/
6781ecca28054f0485034e4d5361ebae
&OBST XB=246,246.5,-12.5,-11.5,0,13 RGB=128,128,128/
b232365280fc4a3c8a1e90c4b7fd85a4
&OBST XB=270,270.5,-12,-11.5,0,13 RGB=128,128,128/
ec2e2eba717a4397a8c83f7d03a1d4e4
&OBST XB=174,174.5,-24,-23.5,0,13 RGB=128,128,128/
3933a2449d3d4a8ab709c3fb90f31d45
&OBST XB=198,198.5,-24,-23.5,0,13 RGB=128,128,128/
a49703096fdf4d3cb6b71dda955db1a3
&OBST XB=222,222.5,-24.5,-23.5,0,13 RGB=128,128,128/
cf97e3a61b1e4ee680594f7106bd0ccc
&OBST XB=246,246.5,-24.5,-23.5,0,13 RGB=128,128,128/
9867ed795c9b468693628d80e47a80c2
&OBST XB=270,270.5,-24,-23.5,0,13 RGB=128,128,128/
9551b072818a4b529ffa1c5bc4e12f4b
&OBST XB=174,175,-36,-35.5,0,13 RGB=128,128,128/
22832f2e73f646288026f811695de8a4
&OBST XB=198,198.5,-36,-35.5,0,13 RGB=128,128,128/
2666849783314bfa83fc65c9cd53c416
&OBST XB=222,222.5,-36.5,-35.5,0,13 RGB=128,128,128/
83c48a7b2acc41ae91fe76a34e90fa93
&OBST XB=246,246.5,-36,-35.5,0,13 RGB=128,128,128/
91b62789a41948228b1e2d9fe7e21acd
&OBST XB=270,270.5,-36,-35.5,0,13 RGB=128,128,128/
f2a809ea5ae44cbb9abf51667443652a
&OBST XB=174,174.5,-48,-47.5,0,13 RGB=128,128,128/
d0d14a8a9f9b4f8a8cc8ef2ded8edd4e
&OBST XB=198,198.5,-48,-47.5,0,13 RGB=128,128,128/
d961d44208bf4199994b8b535226a390
&OBST XB=222,222.5,-48.5,-47.5,0,13 RGB=128,128,128/
9ec824daf7cc4475984527e6de899185
&OBST XB=246,246.5,-48.5,-47.5,0,13 RGB=128,128,128/
dd796969db0e406185a252a1f48d715a
&OBST XB=270,270.5,-48,-47.5,0,13 RGB=128,128,128/
a29acd72e0984fa8b8e6528e7c20947e
&OBST XB=174,175,-60,-59.5,0,13 RGB=128,128,128/
3e3acdd71d964e8b804f95968609bf4e
&OBST XB=198,198.5,-60,-59.5,0,13 RGB=128,128,128/
c3a28df85462419bbeae780374188354
&OBST XB=222,222.5,-60.5,-59.5,0,13 RGB=128,128,128/
0e9aa1258d3746a4a0b9c93982ee80ff
&OBST XB=246,246.5,-60.5,-59.5,0,13 RGB=128,128,128/
0efacae6aedd4fe4becf9a1048e4b78c
&OBST XB=270,270.5,-60,-59.5,0,13 RGB=128,128,128/
8dcbc259cd4e44fc892c75fd60d0c851
&OBST XB=174,174.5,-72,-71.5,0,13 RGB=128,128,128/
bea2d87031204ea886b8f49be3c46878
&OBST XB=198,198.5,-72,-71.5,0,13 RGB=128,128,128/
b23a055c27a54a4ba70c4eaf689ee1e2
&OBST XB=222,222.5,-72,-71.5,0,13 RGB=128,128,128/
e5b4a52c41c0412e816040435ea63bc1
&OBST XB=246,246.5,-72,-71.5,0,13 RGB=128,128,128/
b47462b5a5c643709593018d3d1454e0
&OBST XB=270,270.5,-72,-71.5,0,13 RGB=128,128,128/
5f2fe32231f44f7da30bf8b569939eaa
&OBST XB=174,175,-84,-83.5,0,13 RGB=128,128,128/
09aeb0702b044f24a1ae7298309d29ec
&OBST XB=198,198.5,-84,-83.5,0,13 RGB=128,128,128/
13b01ba6b957450582166e57e09ac1ad
&OBST XB=222,222.5,-84,-83.5,0,13 RGB=128,128,128/
448e5ef7ee8b45b0bf4fd5de77aaf42b
&OBST XB=246,246.5,-84,-83.5,0,13 RGB=128,128,128/
5912cdfc987145e293630c82d9e1e07e
&OBST XB=270,270.5,-84,-83.5,0,13 RGB=128,128,128/
022eb215e20c4476afb85625f097644f
&OBST XB=174,174.5,-96,-95.5,0,13 RGB=128,128,128/
506d784f5c87411297a79f31fe4b0ecc
&OBST XB=198,198.5,-96,-95.5,0,13 RGB=128,128,128/
717a431adc244958acb2977df8188f94
&OBST XB=222,222.5,-96.5,-95.5,0,13 RGB=128,128,128/
c3f33b199d09430cb0b80e642563d781
&OBST XB=246,246.5,-96.5,-95.5,0,13 RGB=128,128,128/
444d0b975d644a05895c55e3b0338017
&OBST XB=270,270.5,-96,-95.5,0,13 RGB=128,128,128/
a299f7670a4b4d1ba176c2c88f467137
&OBST XB=174,175,-108,-107.5,0,13 RGB=128,128,128/
4cb37a5ec8f744a9a036ae9b32bab571
&OBST XB=198,198.5,-108,-107.5,0,13 RGB=128,128,128/
5bd9ba8ac55d4d52b73189bc91f8c76f
&OBST XB=222,222.5,-108.5,-107.5,0,13 RGB=128,128,128/
264494f0c00f49c6a6adcfc0a84ea006
&OBST XB=246,246.5,-108.5,-107.5,0,13 RGB=128,128,128/
62c49773d69b43eaa3915cc6919ae74a
&OBST XB=270,270.5,-108,-107.5,0,13 RGB=128,128,128/
ff10c656aa2c4838872c5b7595e312be
&OBST XB=174,174.5,-120,-119.5,0,13 RGB=128,128,128/
fcd7d3451fd0445dae7e613596ced5c6
&OBST XB=198,198.5,-120,-119.5,0,13 RGB=128,128,128/
740a1a96f5f7498192727d73942b8305
&OBST XB=222,222.5,-120,-119.5,0,13 RGB=128,128,128/
19a9a507ff094388845fe4f899f02729
&OBST XB=246,246.5,-120,-119.5,0,13 RGB=128,128,128/
215415d1b6e6456693a20732cc0e3160
&OBST XB=270,270.5,-120,-119.5,0,13 RGB=128,128,128/
e23eb81da4354abd887efc6318a15a6d
&OBST XB=174,175,-132,-131.5,0,13 RGB=128,128,128/
612d846ca14a425aa1c969917cf522a7
&OBST XB=198,198.5,-132,-131.5,0,13 RGB=128,128,128/
2e85512478e947f6ab7f886827327a4b
&OBST XB=222,222.5,-132,-131.5,0,13 RGB=128,128,128/
ad023c66777f45ed84a58f7ff5785c75
&OBST XB=246,246.5,-132,-131.5,0,13 RGB=128,128,128/
83875a5c16bf417981e9c8e9ec865f68
&OBST XB=270,270.5,-132,-131.5,0,13 RGB=128,128,128/
a4ab15b7a8da43c5a6916d91dbfba056
&OBST XB=174,174.5,-144,-143.5,0,13 RGB=128,128,128/
12028bdfe5d34755a85dcbbe02340cce
&OBST XB=198,198.5,-144,-143.5,0,13 RGB=128,128,128/
647e6dcb3b4443f88b95af849b15c2be
&OBST XB=222,222.5,-144,-143.5,0,13 RGB=128,128,128/
d97dd4f72dde44a181b5298573eeafaa
&OBST XB=246,246.5,-144,-143.5,0,13 RGB=128,128,128/
762f9d095f5b4e4ea534c782804e79ad
&OBST XB=270,270.5,-144,-143.5,0,13 RGB=128,128,128/
70f0d33c8ab54d449d79b19e4e292a87
&OBST XB=174,175,-156,-155.5,0,13 RGB=128,128,128/
adfc00e07b1d4d88a5e97f2e3861f1d1
&OBST XB=198,198.5,-156,-155.5,0,13 RGB=128,128,128/
930ba98cb6f4469f8ae0657b18c6ffe5
&OBST XB=222,222.5,-156,-155.5,0,13 RGB=128,128,128/
a8d1a0954c054ac28574cba04809cd38
&OBST XB=246,246.5,-156,-155.5,0,13 RGB=128,128,128/
4b03454dc7064f84a45f8f8e29fb5595
&OBST XB=270,270.5,-156,-155.5,0,13 RGB=128,128,128/
b9ebfc2091b3406e8f1e544ef4b461a5
&OBST XB=174,174.5,-168,-167.5,0,13 RGB=128,128,128/
fd412686d2f249cba6b037ab05951c87
&OBST XB=198,198.5,-168,-167.5,0,13 RGB=128,128,128/
ac9527cd8b6b448c9eb8af7f32ca94c1
&OBST XB=222,222.5,-168,-167.5,0,13 RGB=128,128,128/
88f87240561643fd97c1cef2581952ff
&OBST XB=246,246.5,-168,-167.5,0,13 RGB=128,128,128/
4705083a392c4c24a0b1ee838895a4c1
&OBST XB=270,270.5,-168,-167.5,0,13 RGB=128,128,128/
81cd028e95b14446a1bc36575cf340bf
&OBST XB=186,186.5,-180.5,-179.5,0,13 RGB=128,128,128/
fa4aeb8b12e248ceae533ff4b42fb3e9
&OBST XB=192,192.5,-180,-179.5,0,13 RGB=128,128,128/
2070849df56743c4818c07d5aeb08476
&OBST XB=198,198.5,-180,-179.5,0,13 RGB=128,128,128/
d4ef6bb7015e4d0b8899b62f8a498a45
&OBST XB=204,204.5,-180,-179.5,0,13 RGB=128,128,128/
8b69447012dc4af4b36ff665d1e8aa40
&OBST XB=210,210.5,-180,-179.5,0,13 RGB=128,128,128/
807f3ad6f5614ea5822ace7a062aef5c
&OBST XB=228,228.5,-180.5,-179.5,0,13 RGB=128,128,128/
ddc1ce32366b4ac98cc89b5d5d9ce2da
&OBST XB=234,234.5,-180,-179.5,0,13 RGB=128,128,128/
6818173d5fa34450b2167046bbe0d534
&OBST XB=240,240.5,-180,-179.5,0,13 RGB=128,128,128/
5be5b775e17e49378482e07339f6410b
&OBST XB=216,216.5,-180,-179.5,0,13 RGB=128,128,128/
4d53c4414b2e4597b4b79cb420198fad
&OBST XB=222,222.5,-180,-179.5,0,13 RGB=128,128,128/
1b941154ab64455db29e9e31932736f9
&OBST XB=174,174.5,-180,-179.5,0,13 RGB=128,128,128/
cfa692e5950c4095903e08c5cce53179
&OBST XB=180,180.5,-180,-179.5,0,13 RGB=128,128,128/
a588220f00bf4fb19816e947fa099feb
&OBST XB=258,258.5,-180.5,-179.5,0,13 RGB=128,128,128/
9e4fd6ae79754ba2bd565bbc6a111211
&OBST XB=264,264.5,-180,-179.5,0,13 RGB=128,128,128/
6353322b8c7843ec96049878f185c537
&OBST XB=270,270.5,-180,-179.5,0,13 RGB=128,128,128/
9684944e94184f29a13433c37d5bb34f
&OBST XB=246,246.5,-180,-179.5,0,13 RGB=128,128,128/
b96a3d137052442990b693fb236729fb
&OBST XB=252,252.5,-180,-179.5,0,13 RGB=128,128,128/
4f30b197e6834e7bafc455437ad36f8e
&OBST XB=180,180.5,-0.5,0,0,4 RGB=128,128,128/
bfc03255577d43459da73cd7c0d87a2a
&OBST XB=180,180.5,6,6.5,0,4 RGB=128,128,128/
87f3775c54f84228a92472b2fb3ae01d
&OBST XB=174,174.5,6,6.5,0,13 RGB=128,128,128/
57730307161b482fa83bcd82a2787b8c
&OBST XB=180,180.5,-168,-167.5,0,4 RGB=128,128,128/
f0075ffe789049e193d3e4f6e97768e8
&OBST XB=180,180.5,-174,-173.5,0,4 RGB=128,128,128/
56086cb3601e492da6df25cfb7712733
&OBST XB=174,174.5,-10,11.5,0,13 RGB=128,128,128/
&OBST XB=174,174.5,-11,-10,2,13 RGB=128,128,128/
&OBST XB=174,174.5,-76,-11,0,13 RGB=128,128,128/
&OBST XB=174,174.5,-77,-76,2,13 RGB=128,128,128/
&OBST XB=174,174.5,-151,-77,0,13 RGB=128,128,128/
&OBST XB=174,174.5,-152,-151,2,13 RGB=128,128,128/
&OBST XB=174,174.5,-178,-152,0,13 RGB=128,128,128/
&OBST XB=174,174.5,-179,-178,2,13 RGB=128,128,128/
&OBST XB=174,174.5,-180,-179,0,13 RGB=128,128,128/
3de16b23d461483f8b9cb15688263791
&OBST XB=174,175,-0.5,0,0,4 RGB=128,128,128/
&OBST XB=175,176,-0.5,0,2,4 RGB=128,128,128/
&OBST XB=176,179,-0.5,0,0,4 RGB=128,128,128/
&OBST XB=179,180,-0.5,0,2,4 RGB=128,128,128/
&OBST XB=180,180,-0.5,0,0,4 RGB=128,128,128/
69c8991fcc9242c4b62bb925ccd076ba
&OBST XB=180.5,180.5,0,4.5,0,4 RGB=128,128,128/
&OBST XB=180.5,180.5,4.5,5.5,2,4 RGB=128,128,128/
&OBST XB=180.5,180.5,5.5,8,0,4 RGB=128,128,128/
&OBST XB=180.5,180.5,8,9,2,4 RGB=128,128,128/
&OBST XB=180.5,180.5,9,12.5,0,4 RGB=128,128,128/
42f2bc4c25474aecb184bebae5fcfd4d
&OBST XB=179.5,180.5,8,8,2,4 RGB=128,128,128/
&OBST XB=174,179.5,8,8,0,4 RGB=128,128,128/
95d02f8e90cf40338922f65f102697ee
&OBST XB=174,180.5,3.5,3.5,0,4 RGB=128,128,128/
f0df13fcfe734e1aab6ecbbfe2aef0ba
&OBST XB=177,177,0,3.5,0,4 RGB=128,128,128/
6eafc77a993d4262aedc484fba739bf0
&OBST XB=177.5,177.5,-0.5,3.5,0,4 RGB=128,128,128/
66a045134e66450f99c9a798771c8e41
&OBST XB=264.5,265,8,12.5,0,4 RGB=128,128,128/
&OBST XB=264.5,265,7,8,2,4 RGB=128,128,128/
&OBST XB=264.5,265,2.5,7,0,4 RGB=128,128,128/
93458a48b516452f93d307d0bd467dbe
&OBST XB=265,265.5,2.5,3,0,4 RGB=128,128,128/
&OBST XB=265.5,266,2.5,3,2,4 RGB=128,128,128/
&OBST XB=266,269.5,2.5,3,0,4 RGB=128,128,128/
782dbf12bf394f669d9bf613991b3d2e
&OBST XB=269.5,269.5,3,12.5,0,4 RGB=128,128,128/
01faef6412484723bda3546275651015
&OBST XB=265,269.5,9,9,0,4 RGB=128,128,128/
0e0987708ccc4763a008113ef85eeff5
&OBST XB=174,179.5,-176,-175.5,0,4 RGB=128,128,128/
&OBST XB=179.5,180,-176,-175.5,2,4 RGB=128,128,128/
&OBST XB=180,180.5,-176,-175.5,0,4 RGB=128,128,128/
e3b9238c399244f78d2e95af7471f8b6
&OBST XB=265,269.5,6,6,0,4 RGB=128,128,128/
9b8214ccac3b4eeebf8b146bea2abb5a
&OBST XB=186,186,-180,-177,0,4 RGB=128,128,128/
ad31295371cf477995e8fc80e6f6f0eb
&OBST XB=181,186,-177,-177,0,4 RGB=128,128,128/
48254510b7f94aa5be8539d2cc23de22
&OBST XB=181,181,-180,-177,0,4 RGB=128,128,128/
ef8813c38ae24b988336324af86ba65c
&OBST XB=180.5,180.5,-176,-175.5,0,4 RGB=128,128,128/
&OBST XB=180.5,180.5,-177,-176,2,4 RGB=128,128,128/
&OBST XB=180.5,180.5,-180,-177,0,4 RGB=128,128,128/
80e4aedd0db2431b8651657c01fa243c
&OBST XB=180.5,180.5,-175.5,-173,0,4 RGB=128,128,128/
&OBST XB=180.5,180.5,-173,-172.5,2,4 RGB=128,128,128/
&OBST XB=180.5,180.5,-172.5,-168,0,4 RGB=128,128,128/
9955d483479f4a84910dc51f10c2cf3f
&OBST XB=179,180,-167.5,-167.5,2,4 RGB=128,128,128/
&OBST XB=176,179,-167.5,-167.5,0,4 RGB=128,128,128/
&OBST XB=175,176,-167.5,-167.5,2,4 RGB=128,128,128/
&OBST XB=174,175,-167.5,-167.5,0,4 RGB=128,128,128/
5bfadc61bb5641e789c3de5011480a24
&OBST XB=174,180.5,-171.5,-171.5,0,4 RGB=128,128,128/
c754c508da544940ab14f5a76258bdea
&OBST XB=177.5,177.5,-171.5,-167.5,0,4 RGB=128,128,128/
2cda11a5f4844806b0f78cba9c747491
&OBST XB=176.5,177,-171.5,-167.5,0,4 RGB=128,128,128/
f7878d78bf254e74b1ee1e46e44d6aeb
&OBST XB=270,270.5,-174,-173.5,0,13 RGB=128,128,128/
21f22195a2f9439eb874976b239665c1
&OBST XB=270,270.5,-162,-161.5,0,13 RGB=128,128,128/
90a28a67e2804e64911ac8d4f092352f
&OBST XB=270,270.5,-150,-149.5,0,13 RGB=128,128,128/
7ba4852c519b4ce686e692380e62200d
&OBST XB=270,270.5,-138,-137.5,0,13 RGB=128,128,128/
1118e857f5684b68935a762bbc2d7aa3
&OBST XB=270,270.5,-126,-125.5,0,13 RGB=128,128,128/
2ed5b9c8c5164df5856a3d8d070dab98
&OBST XB=270,270.5,-114,-113.5,0,13 RGB=128,128,128/
8e6884f844ad431badd7e131ed6c2774
&OBST XB=270,270.5,-102,-101.5,0,13 RGB=128,128,128/
75194f602d4d4b0f9f40906f1d50c285
&OBST XB=270,270.5,-90,-89.5,0,13 RGB=128,128,128/
58c9f3c5a33749e1a43a6da51a2987d4
&OBST XB=270,270.5,-78,-77.5,0,13 RGB=128,128,128/
8307154849854b2dade5a37167fac5c5
&OBST XB=270,270.5,-66,-65.5,0,13 RGB=128,128,128/
14dfe2e09dcb4ae4921e2ae35929fd6d
&OBST XB=270,270.5,-54,-53.5,0,13 RGB=128,128,128/
72a78b05784941a09a585aed57294f15
&OBST XB=270,270.5,-42,-41.5,0,13 RGB=128,128,128/
03441d9681d34230805081a99e690600
&OBST XB=270,270.5,-30,-29.5,0,13 RGB=128,128,128/
56eddf9e503b4dc492dfe713057b83b5
&OBST XB=270,270.5,-18,-17.5,0,13 RGB=128,128,128/
2832419a33a8495aa8493fe516801a0c
&OBST XB=270,270.5,-6,-5.5,0,13 RGB=128,128,128/
e6428b0a4e8c489eb44c52f6ffd27a5c
&OBST XB=270,270.5,6,6.5,0,13 RGB=128,128,128/
6911734cbc7843e286672dc4fdd9211e
&OBST XB=176,177.5,-142.5,-83.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
eb7e2d0b5b1a4a0eb9c25ec5d6d20bd9
&OBST XB=176,177.5,-77.5,-17.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
39ceb9fba40c46dfb3128d76262a5e91
&OBST XB=179.5,182,-79,-17.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
9de12f9f3c234d5dab89b07d2e954a3d
&OBST XB=179.5,182,-148,-83.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
6ca7b33c62234543a72bfe1eefa39467
&OBST XB=184,186.5,-151,-83.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
beb9a2ae43484048887bd89248bc0955
&OBST XB=184,186.5,-79.5,-14.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
a50067a696e54a01981afa59c48c039a
&OBST XB=188.5,191,-154,-83.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
93547bb7d4a0444bbd3bebe898e88ab0
&OBST XB=188.5,191,-79.5,-14.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
bf7938b9c5974a96b07ff64e211098ed
&OBST XB=211,214,-79.5,-14.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
4071c0fc97e646c0ab8d9d04c7ad14a2
&OBST XB=206.5,209.5,-79.5,-15,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
60b9a53ca8cc4dd889161e2c5c26cd5c
&OBST XB=202,205,-79.5,-14.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
c02e71af51df415d9303625cef2c8103
&OBST XB=197.5,200.5,-79.5,-15,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
ffe857d47be24baa8c01b8e255e235d0
&OBST XB=193,195.5,-154,-83.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
02dcac6528fb47efb63d2ba801b217e0
&OBST XB=197.5,200.5,-154,-83.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
b0b97fb203c84de8bcf6c9bfac30104b
&OBST XB=202,205,-154,-83.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
206705416fb649a2a3376d521d614e2d
&OBST XB=206.5,209.5,-154,-83.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
69f236dfb0b34c04ae4ec9710305f6cc
&OBST XB=211,214,-154,-83.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
7e2bfb1bef9d42449fdd3551fcb7fa1d
&OBST XB=193,195.5,-79.5,-14.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
f8d5489d74734ed18f9411e0300b1407
&OBST XB=238.5,241,-79.5,-15,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
4d597d73808f4c1da99725b65d8c23c7
&OBST XB=234,236.5,-79.5,-15,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
c87a2da276a241ceaa53c16159d45527
&OBST XB=229.5,232,-79.5,-15,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
2ce82eab93234b7f9aa5804e9ab55e2f
&OBST XB=225,227.5,-79.5,-15,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
9d9e0acb82934e70a8aa8734a8aa03c1
&OBST XB=220.5,223,-154,-96.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
&OBST XB=220,223,-96.5,-83.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
abae065a7a5147798a86deabd6662a96
&OBST XB=225,227.5,-154,-84,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
a265a2daee194cbb9d53e28a84afc09f
&OBST XB=229.5,232,-154,-83.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
86f28878cb4245d68a8815c7273fc13f
&OBST XB=234,236.5,-154,-84,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
6cf3e16a1828429c93731304fb678e48
&OBST XB=238.5,241,-154,-84,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
c57e1df7c761462f950b5dcfe319f6f6
&OBST XB=220.5,223,-79.5,-15,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
bda1b3478b394fd3878129ad6e02f21f
&OBST XB=215.5,218.5,-79.5,-15,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
384e482aba1d4fe380e59188293a43ae
&OBST XB=215.5,218.5,-154,-83.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
6d61a6e47464400a89498923a2f56a58
&OBST XB=262.5,265,-79.5,-14.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
434b18f36e84494fb819687adfeef0d2
&OBST XB=258,260.5,-79.5,-14.5,0,2 TRANSPARENCY=0.1 RGB=0,32,96/
a075656bdae944779c4d7545298edf6f
&OBST XB=253.5,256,-79.5,-14.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
8a246149dc50458c8a37548cb79f7626
&OBST XB=249,251.5,-79.5,-14.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
9a6b0261de404ce4a61ceddd098b21cb
&OBST XB=262.5,265,-154,-83.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
8f0a5fccbcbd48cc92c81c2088aafcdc
&OBST XB=258,260.5,-154,-83.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
af8cebfdb8e646d4abe25dc0203b8846
&OBST XB=253.5,256,-154,-83.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
6f328055dcb744b795cf87d82a714f18
&OBST XB=249,251.5,-154,-83.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
c151382358e1436da9da2fae2b7c928e
&OBST XB=243,244.5,-79.5,-15,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
53fdefb8cef5484fb1b135818c5377dd
&OBST XB=245.5,247,-79.5,-15,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
d09394de54ac49198aded0e221579220
&OBST XB=243,244.5,-153.5,-84,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
c8db4d7c1c0a42c3945c46d9c4621a54
&OBST XB=245.5,247,-153.5,-84.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
39f7786f5888423f943911ce68fcc0d7
&OBST XB=267,268.5,-154,-83.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
b022a163ae5641ceb4cbc36240f5b247
&OBST XB=267,268.5,-79.5,-14.5,0,11 TRANSPARENCY=0.1 RGB=0,112,192/
ed01ee5e26b146848a8d48ca0a751c6f
&OBST XB=259,260.5,12.5,12.5,0,2 RGB=255,204,102 CTRL_ID='CTRL_1'/
&CTRL ID='CTRL_1' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_1' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_1' T=-1 F=-1/
&RAMP ID='RAMP_1' T=400 F=-1/
d7b556c2652444638546505046663834
&OBST XB=174.5,174.5,-152,-151,0,2 RGB=255,204,102 CTRL_ID='CTRL_2'/
&CTRL ID='CTRL_2' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_2' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_2' T=-1 F=-1/
&RAMP ID='RAMP_2' T=400 F=-1/
2f82de6a170a42d584f3ebb666869b00
&OBST XB=174.5,174.5,-77,-76,0,2 RGB=255,204,102 CTRL_ID='CTRL_3'/
&CTRL ID='CTRL_3' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_3' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_3' T=-1 F=-1/
&RAMP ID='RAMP_3' T=400 F=-1/
7f63ca4db2bc4f98bb4270c8ba64a176
&OBST XB=174.5,174.5,-11,-10,0,2 RGB=255,204,102 CTRL_ID='CTRL_4'/
&CTRL ID='CTRL_4' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_4' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_4' T=-1 F=-1/
&RAMP ID='RAMP_4' T=400 F=-1/
46e9a729848f44468755d17cff6776d6
&OBST XB=175,176,0,0,0,2 RGB=255,204,102 CTRL_ID='CTRL_5'/
&CTRL ID='CTRL_5' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_5' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_5' T=-1 F=-1/
&RAMP ID='RAMP_5' T=400 F=-1/
bbead2748d584f14a22b64a4ccd9e420
&OBST XB=179,179.5,0,0,0,2 RGB=255,204,102 CTRL_ID='CTRL_6'/
&OBST XB=179.5,179.5,-0.5,0,0,2 RGB=255,204,102 CTRL_ID='CTRL_6'/
&OBST XB=179.5,180,-0.5,-0.5,0,2 RGB=255,204,102 CTRL_ID='CTRL_6'/
&CTRL ID='CTRL_6' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_6' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_6' T=-1 F=-1/
&RAMP ID='RAMP_6' T=400 F=-1/
471db2cf52c640a0863707e29494cf7a
&OBST XB=180.5,180.5,8,9,0,2 RGB=255,204,102 CTRL_ID='CTRL_7'/
&CTRL ID='CTRL_7' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_7' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_7' T=-1 F=-1/
&RAMP ID='RAMP_7' T=400 F=-1/
73a11bcb8e01406e8646cdf1b8202f84
&OBST XB=180.5,180.5,4.5,5.5,0,2 RGB=255,204,102 CTRL_ID='CTRL_8'/
&CTRL ID='CTRL_8' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_8' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_8' T=-1 F=-1/
&RAMP ID='RAMP_8' T=400 F=-1/
bb04b6b24c744ac9a7f989525db1deeb
&OBST XB=265,265,7,8,0,2 RGB=255,204,102 CTRL_ID='CTRL_9'/
&CTRL ID='CTRL_9' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_9' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_9' T=-1 F=-1/
&RAMP ID='RAMP_9' T=400 F=-1/
8e5963b9e29641dca4443b524702b3f4
&OBST XB=265.5,266,2.5,2.5,0,2 RGB=255,204,102 CTRL_ID='CTRL_10'/
&CTRL ID='CTRL_10' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_10' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_10' T=-1 F=-1/
&RAMP ID='RAMP_10' T=400 F=-1/
915c9d8e277b48dfb7102aa4b5b9c372
&OBST XB=180.5,180.5,-177,-176,0,2 RGB=255,204,102 CTRL_ID='CTRL_11'/
&CTRL ID='CTRL_11' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_11' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_11' T=-1 F=-1/
&RAMP ID='RAMP_11' T=400 F=-1/
4b4833d7ee4543caba28ae186b15f127
&OBST XB=180.5,180.5,-173,-172.5,0,2 RGB=255,204,102 CTRL_ID='CTRL_12'/
&CTRL ID='CTRL_12' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_12' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_12' T=-1 F=-1/
&RAMP ID='RAMP_12' T=400 F=-1/
05ceb39b3d774fd792c3ca1d6ab8c0fc
&OBST XB=179,180,-167.5,-167.5,0,2 RGB=255,204,102 CTRL_ID='CTRL_13'/
&CTRL ID='CTRL_13' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_13' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_13' T=-1 F=-1/
&RAMP ID='RAMP_13' T=400 F=-1/
e391dc840cf14396a5e66ff2bf706275
&OBST XB=175,176,-167.5,-167.5,0,2 RGB=255,204,102 CTRL_ID='CTRL_14'/
&CTRL ID='CTRL_14' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_14' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_14' T=-1 F=-1/
&RAMP ID='RAMP_14' T=400 F=-1/
&DEVC ID='DEVC_1' QUANTITY='TEMPERATURE' XYZ=181.842525300654,11.7296331900451,1.7/
&DEVC ID='DEVC_2' QUANTITY='VISIBILITY' XYZ=181.842525300654,11.7296331900451,1.7/
&DEVC ID='DEVC_3' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=181.842525300654,11.7296331900451,1.7/
&DEVC ID='DEVC_4' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=181.842525300654,11.7296331900451,1.7/
&DEVC ID='DEVC_5' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=181.842525300654,11.7296331900451,1.7/
&DEVC ID='DEVC_6' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.842525300654,11.7296331900451,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_7' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.842525300654,11.7296331900451,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_8' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.842525300654,11.7296331900451,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_9' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.842525300654,11.7296331900451,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_10' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.842525300654,11.7296331900451,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_11' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.842525300654,11.7296331900451,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_12' QUANTITY='RELATIVE HUMIDITY' XYZ=181.842525300654,11.7296331900451,1.7/
&DEVC ID='DEVC_13' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=181.842525300654,11.7296331900451,1.7/
&DEVC ID='DEVC_14' QUANTITY='PRESSURE' XYZ=181.842525300654,11.7296331900451,1.7/
&DEVC ID='DEVC_15' QUANTITY='TEMPERATURE' XYZ=256.816722953311,-179.644821869455,1.7/
&DEVC ID='DEVC_16' QUANTITY='VISIBILITY' XYZ=256.816722953311,-179.644821869455,1.7/
&DEVC ID='DEVC_17' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=256.816722953311,-179.644821869455,1.7/
&DEVC ID='DEVC_18' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=256.816722953311,-179.644821869455,1.7/
&DEVC ID='DEVC_19' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=256.816722953311,-179.644821869455,1.7/
&DEVC ID='DEVC_20' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=256.816722953311,-179.644821869455,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_21' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=256.816722953311,-179.644821869455,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_22' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=256.816722953311,-179.644821869455,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_23' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=256.816722953311,-179.644821869455,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_24' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=256.816722953311,-179.644821869455,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_25' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=256.816722953311,-179.644821869455,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_26' QUANTITY='RELATIVE HUMIDITY' XYZ=256.816722953311,-179.644821869455,1.7/
&DEVC ID='DEVC_27' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=256.816722953311,-179.644821869455,1.7/
&DEVC ID='DEVC_28' QUANTITY='PRESSURE' XYZ=256.816722953311,-179.644821869455,1.7/
&DEVC ID='DEVC_29' QUANTITY='TEMPERATURE' XYZ=187.845503837247,-179.644821869455,1.7/
&DEVC ID='DEVC_30' QUANTITY='VISIBILITY' XYZ=187.845503837247,-179.644821869455,1.7/
&DEVC ID='DEVC_31' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=187.845503837247,-179.644821869455,1.7/
&DEVC ID='DEVC_32' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=187.845503837247,-179.644821869455,1.7/
&DEVC ID='DEVC_33' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=187.845503837247,-179.644821869455,1.7/
&DEVC ID='DEVC_34' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=187.845503837247,-179.644821869455,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_35' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=187.845503837247,-179.644821869455,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_36' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=187.845503837247,-179.644821869455,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_37' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=187.845503837247,-179.644821869455,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_38' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=187.845503837247,-179.644821869455,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_39' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=187.845503837247,-179.644821869455,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_40' QUANTITY='RELATIVE HUMIDITY' XYZ=187.845503837247,-179.644821869455,1.7/
&DEVC ID='DEVC_41' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=187.845503837247,-179.644821869455,1.7/
&DEVC ID='DEVC_42' QUANTITY='PRESSURE' XYZ=187.845503837247,-179.644821869455,1.7/
&DEVC ID='DEVC_43' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.860741719087,11.7796331900451,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_44' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.860741719087,11.7796331900451,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_45' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.860741719087,11.7796331900451,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_46' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.860741719087,11.7796331900451,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_47' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.860741719087,11.7796331900451,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_48' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.860741719087,11.7796331900451,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_49' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=259.846987657909,11.7796331900451,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_50' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=259.846987657909,11.7796331900451,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_51' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=259.846987657909,11.7796331900451,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_52' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=259.846987657909,11.7796331900451,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_53' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=259.846987657909,11.7796331900451,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_54' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=259.846987657909,11.7796331900451,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_55' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=268.021708817599,12.9296331900451,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_56' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=268.021708817599,12.9296331900451,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_57' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=268.021708817599,12.9296331900451,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_58' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=268.021708817599,12.9296331900451,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_59' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=268.021708817599,12.9296331900451,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_60' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=268.021708817599,12.9296331900451,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_61' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=268.021708817599,12.0296331900451,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_62' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=268.021708817599,12.0296331900451,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_63' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=268.021708817599,12.0296331900451,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_64' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=268.021708817599,12.0296331900451,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_65' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=268.021708817599,12.0296331900451,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_66' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=268.021708817599,12.0296331900451,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_67' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.859661091288,11.8796331900451,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_68' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.859661091288,11.8796331900451,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_69' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.859661091288,11.8796331900451,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_70' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.859661091288,11.8796331900451,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_71' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.859661091288,11.8796331900451,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_72' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.859661091288,11.8796331900451,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_73' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=184.797413409511,-179.694821869455,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_74' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=184.797413409511,-179.694821869455,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_75' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=184.797413409511,-179.694821869455,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_76' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=184.797413409511,-179.694821869455,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_77' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=184.797413409511,-179.694821869455,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_78' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=184.797413409511,-179.694821869455,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_79' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.812465861229,-179.694821869455,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_80' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.812465861229,-179.694821869455,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_81' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.812465861229,-179.694821869455,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_82' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.812465861229,-179.694821869455,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_83' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.812465861229,-179.694821869455,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_84' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=178.812465861229,-179.694821869455,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_85' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-178.413092733919,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_86' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-178.413092733919,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_87' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-178.413092733919,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_88' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-178.413092733919,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_89' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-178.413092733919,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_90' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-178.413092733919,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_91' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-151.380643310674,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_92' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-151.380643310674,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_93' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-151.380643310674,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_94' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-151.380643310674,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_95' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-151.380643310674,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_96' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-151.380643310674,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_97' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-76.4572609586356,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_98' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-76.4572609586356,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_99' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-76.4572609586356,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_100' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-76.4572609586356,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_101' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-76.4572609586356,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_102' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-76.4572609586356,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_103' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-10.4776525127386,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_104' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-10.4776525127386,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_105' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-10.4776525127386,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_106' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-10.4776525127386,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_107' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-10.4776525127386,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_108' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=174.918,-10.4776525127386,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_109' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.340789181435,0.19450460592807,1.7 ORIENTATION=0.00456335940075523,0.999989587821283,0/
&DEVC ID='DEVC_110' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.340789181435,0.19450460592807,1.7 ORIENTATION=-0.00456335940075523,-0.999989587821283,0/
&DEVC ID='DEVC_111' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.340789181435,0.19450460592807,1.7 ORIENTATION=-0.999989587821283,0.00456335940075523,0/
&DEVC ID='DEVC_112' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.340789181435,0.19450460592807,1.7 ORIENTATION=0.999989587821283,-0.00456335940075523,0/
&DEVC ID='DEVC_113' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.340789181435,0.19450460592807,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_114' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.340789181435,0.19450460592807,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_115' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.336682157974,-0.705486023110925,1.7 ORIENTATION=0.00456335940075523,0.999989587821283,0/
&DEVC ID='DEVC_116' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.336682157974,-0.705486023110925,1.7 ORIENTATION=-0.00456335940075523,-0.999989587821283,0/
&DEVC ID='DEVC_117' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.336682157974,-0.705486023110925,1.7 ORIENTATION=-0.999989587821283,0.00456335940075523,0/
&DEVC ID='DEVC_118' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.336682157974,-0.705486023110925,1.7 ORIENTATION=0.999989587821283,-0.00456335940075523,0/
&DEVC ID='DEVC_119' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.336682157974,-0.705486023110925,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_120' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.336682157974,-0.705486023110925,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_121' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.477325967636,0.175627905350611,1.7 ORIENTATION=0.00456335940075634,0.999989587821283,0/
&DEVC ID='DEVC_122' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.477325967636,0.175627905350611,1.7 ORIENTATION=-0.00456335940075634,-0.999989587821283,0/
&DEVC ID='DEVC_123' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.477325967636,0.175627905350611,1.7 ORIENTATION=-0.999989587821283,0.00456335940075634,0/
&DEVC ID='DEVC_124' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.477325967636,0.175627905350611,1.7 ORIENTATION=0.999989587821283,-0.00456335940075634,0/
&DEVC ID='DEVC_125' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.477325967636,0.175627905350611,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_126' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.477325967636,0.175627905350611,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_127' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.473218944175,-0.724362723688385,1.7 ORIENTATION=0.00456335940075634,0.999989587821283,0/
&DEVC ID='DEVC_128' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.473218944175,-0.724362723688385,1.7 ORIENTATION=-0.00456335940075634,-0.999989587821283,0/
&DEVC ID='DEVC_129' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.473218944175,-0.724362723688385,1.7 ORIENTATION=-0.999989587821283,0.00456335940075634,0/
&DEVC ID='DEVC_130' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.473218944175,-0.724362723688385,1.7 ORIENTATION=0.999989587821283,-0.00456335940075634,0/
&DEVC ID='DEVC_131' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.473218944175,-0.724362723688385,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_132' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.473218944175,-0.724362723688385,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_133' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.198308825245,8.56901236831818,1.7 ORIENTATION=-0.999999511729777,0.000988200490010311,0/
&DEVC ID='DEVC_134' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.198308825245,8.56901236831818,1.7 ORIENTATION=0.999999511729777,-0.000988200490010311,0/
&DEVC ID='DEVC_135' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.198308825245,8.56901236831818,1.7 ORIENTATION=-0.000988200490010311,-0.999999511729777,0/
&DEVC ID='DEVC_136' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.198308825245,8.56901236831818,1.7 ORIENTATION=0.000988200490010311,0.999999511729777,0/
&DEVC ID='DEVC_137' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.198308825245,8.56901236831818,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_138' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.198308825245,8.56901236831818,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_139' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.098308385802,8.56812298787717,1.7 ORIENTATION=-0.999999511729777,0.000988200490010311,0/
&DEVC ID='DEVC_140' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.098308385802,8.56812298787717,1.7 ORIENTATION=0.999999511729777,-0.000988200490010311,0/
&DEVC ID='DEVC_141' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.098308385802,8.56812298787717,1.7 ORIENTATION=-0.000988200490010311,-0.999999511729777,0/
&DEVC ID='DEVC_142' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.098308385802,8.56812298787717,1.7 ORIENTATION=0.000988200490010311,0.999999511729777,0/
&DEVC ID='DEVC_143' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.098308385802,8.56812298787717,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_144' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.098308385802,8.56812298787717,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_145' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.194627259135,4.84348870482513,1.7 ORIENTATION=-0.999999511729777,0.00098820049001031,0/
&DEVC ID='DEVC_146' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.194627259135,4.84348870482513,1.7 ORIENTATION=0.999999511729777,-0.00098820049001031,0/
&DEVC ID='DEVC_147' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.194627259135,4.84348870482513,1.7 ORIENTATION=-0.00098820049001031,-0.999999511729777,0/
&DEVC ID='DEVC_148' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.194627259135,4.84348870482513,1.7 ORIENTATION=0.00098820049001031,0.999999511729777,0/
&DEVC ID='DEVC_149' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.194627259135,4.84348870482513,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_150' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.194627259135,4.84348870482513,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_151' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.094626819692,4.84259932438412,1.7 ORIENTATION=-0.999999511729777,0.00098820049001031,0/
&DEVC ID='DEVC_152' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.094626819692,4.84259932438412,1.7 ORIENTATION=0.999999511729777,-0.00098820049001031,0/
&DEVC ID='DEVC_153' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.094626819692,4.84259932438412,1.7 ORIENTATION=-0.00098820049001031,-0.999999511729777,0/
&DEVC ID='DEVC_154' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.094626819692,4.84259932438412,1.7 ORIENTATION=0.00098820049001031,0.999999511729777,0/
&DEVC ID='DEVC_155' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.094626819692,4.84259932438412,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_156' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.094626819692,4.84259932438412,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_157' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.870416904696,7.45843359552737,1.7 ORIENTATION=3.67971221671144E-05,-0.999999999322986,0/
&DEVC ID='DEVC_158' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.870416904696,7.45843359552737,1.7 ORIENTATION=-3.67971221671144E-05,0.999999999322986,0/
&DEVC ID='DEVC_159' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.870416904696,7.45843359552737,1.7 ORIENTATION=0.999999999322986,3.67971221671144E-05,0/
&DEVC ID='DEVC_160' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.870416904696,7.45843359552737,1.7 ORIENTATION=-0.999999999322986,-3.67971221671144E-05,0/
&DEVC ID='DEVC_161' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.870416904696,7.45843359552737,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_162' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.870416904696,7.45843359552737,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_163' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.870383787286,8.35843359491738,1.7 ORIENTATION=3.67971221671144E-05,-0.999999999322986,0/
&DEVC ID='DEVC_164' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.870383787286,8.35843359491738,1.7 ORIENTATION=-3.67971221671144E-05,0.999999999322986,0/
&DEVC ID='DEVC_165' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.870383787286,8.35843359491738,1.7 ORIENTATION=0.999999999322986,3.67971221671144E-05,0/
&DEVC ID='DEVC_166' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.870383787286,8.35843359491738,1.7 ORIENTATION=-0.999999999322986,-3.67971221671144E-05,0/
&DEVC ID='DEVC_167' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.870383787286,8.35843359491738,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_168' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.870383787286,8.35843359491738,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_169' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.241005767426,7.54005033591073,1.7 ORIENTATION=0.999999819169568,0.000601382433337172,0/
&DEVC ID='DEVC_170' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.241005767426,7.54005033591073,1.7 ORIENTATION=-0.999999819169568,-0.000601382433337172,0/
&DEVC ID='DEVC_171' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.241005767426,7.54005033591073,1.7 ORIENTATION=-0.000601382433337172,0.999999819169568,0/
&DEVC ID='DEVC_172' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.241005767426,7.54005033591073,1.7 ORIENTATION=0.000601382433337172,-0.999999819169568,0/
&DEVC ID='DEVC_173' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.241005767426,7.54005033591073,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_174' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.241005767426,7.54005033591073,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_175' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=264.341005930174,7.53950909172072,1.7 ORIENTATION=0.999999819169568,0.000601382433337172,0/
&DEVC ID='DEVC_176' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=264.341005930174,7.53950909172072,1.7 ORIENTATION=-0.999999819169568,-0.000601382433337172,0/
&DEVC ID='DEVC_177' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=264.341005930174,7.53950909172072,1.7 ORIENTATION=-0.000601382433337172,0.999999819169568,0/
&DEVC ID='DEVC_178' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=264.341005930174,7.53950909172072,1.7 ORIENTATION=0.000601382433337172,-0.999999819169568,0/
&DEVC ID='DEVC_179' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=264.341005930174,7.53950909172072,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_180' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=264.341005930174,7.53950909172072,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_181' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.747288245672,3.11158383801633,1.7 ORIENTATION=-0.000613621622234142,0.999999811734235,0/
&DEVC ID='DEVC_182' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.747288245672,3.11158383801633,1.7 ORIENTATION=0.000613621622234142,-0.999999811734235,0/
&DEVC ID='DEVC_183' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.747288245672,3.11158383801633,1.7 ORIENTATION=-0.999999811734235,-0.000613621622234142,0/
&DEVC ID='DEVC_184' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.747288245672,3.11158383801633,1.7 ORIENTATION=0.999999811734235,0.000613621622234142,0/
&DEVC ID='DEVC_185' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.747288245672,3.11158383801633,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_186' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.747288245672,3.11158383801633,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_187' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.747840505132,2.2115840074563,1.7 ORIENTATION=-0.000613621622234142,0.999999811734235,0/
&DEVC ID='DEVC_188' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.747840505132,2.2115840074563,1.7 ORIENTATION=0.000613621622234142,-0.999999811734235,0/
&DEVC ID='DEVC_189' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.747840505132,2.2115840074563,1.7 ORIENTATION=-0.999999811734235,-0.000613621622234142,0/
&DEVC ID='DEVC_190' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.747840505132,2.2115840074563,1.7 ORIENTATION=0.999999811734235,0.000613621622234142,0/
&DEVC ID='DEVC_191' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.747840505132,2.2115840074563,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_192' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=265.747840505132,2.2115840074563,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_193' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.755900910842,-175.351945938002,1.7 ORIENTATION=8.30295244391181E-05,0.999999996553049,0/
&DEVC ID='DEVC_194' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.755900910842,-175.351945938002,1.7 ORIENTATION=-8.30295244391181E-05,-0.999999996553049,0/
&DEVC ID='DEVC_195' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.755900910842,-175.351945938002,1.7 ORIENTATION=-0.999999996553049,8.30295244391181E-05,0/
&DEVC ID='DEVC_196' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.755900910842,-175.351945938002,1.7 ORIENTATION=0.999999996553049,-8.30295244391181E-05,0/
&DEVC ID='DEVC_197' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.755900910842,-175.351945938002,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_198' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.755900910842,-175.351945938002,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_199' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.75582618427,-176.251945934899,1.7 ORIENTATION=8.30295244391181E-05,0.999999996553049,0/
&DEVC ID='DEVC_200' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.75582618427,-176.251945934899,1.7 ORIENTATION=-8.30295244391181E-05,-0.999999996553049,0/
&DEVC ID='DEVC_201' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.75582618427,-176.251945934899,1.7 ORIENTATION=-0.999999996553049,8.30295244391181E-05,0/
&DEVC ID='DEVC_202' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.75582618427,-176.251945934899,1.7 ORIENTATION=0.999999996553049,-8.30295244391181E-05,0/
&DEVC ID='DEVC_203' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.75582618427,-176.251945934899,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_204' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.75582618427,-176.251945934899,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_205' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.007299323145,-176.364355532153,1.7 ORIENTATION=0.999999996986619,-7.76322199966553E-05,0/
&DEVC ID='DEVC_206' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.007299323145,-176.364355532153,1.7 ORIENTATION=-0.999999996986619,7.76322199966553E-05,0/
&DEVC ID='DEVC_207' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.007299323145,-176.364355532153,1.7 ORIENTATION=7.76322199966553E-05,0.999999996986619,0/
&DEVC ID='DEVC_208' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.007299323145,-176.364355532153,1.7 ORIENTATION=-7.76322199966553E-05,-0.999999996986619,0/
&DEVC ID='DEVC_209' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.007299323145,-176.364355532153,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_210' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.007299323145,-176.364355532153,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_211' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.107299325857,-176.364285663155,1.7 ORIENTATION=0.999999996986619,-7.76322199966553E-05,0/
&DEVC ID='DEVC_212' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.107299325857,-176.364285663155,1.7 ORIENTATION=-0.999999996986619,7.76322199966553E-05,0/
&DEVC ID='DEVC_213' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.107299325857,-176.364285663155,1.7 ORIENTATION=7.76322199966553E-05,0.999999996986619,0/
&DEVC ID='DEVC_214' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.107299325857,-176.364285663155,1.7 ORIENTATION=-7.76322199966553E-05,-0.999999996986619,0/
&DEVC ID='DEVC_215' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.107299325857,-176.364285663155,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_216' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.107299325857,-176.364285663155,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_217' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.179387148137,-172.70216269291,1.7 ORIENTATION=-0.99999942478517,-0.00107258068668278,0/
&DEVC ID='DEVC_218' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.179387148137,-172.70216269291,1.7 ORIENTATION=0.99999942478517,0.00107258068668278,0/
&DEVC ID='DEVC_219' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.179387148137,-172.70216269291,1.7 ORIENTATION=0.00107258068668278,-0.99999942478517,0/
&DEVC ID='DEVC_220' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.179387148137,-172.70216269291,1.7 ORIENTATION=-0.00107258068668278,0.99999942478517,0/
&DEVC ID='DEVC_221' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.179387148137,-172.70216269291,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_222' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=180.179387148137,-172.70216269291,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_223' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.079386630445,-172.701197370292,1.7 ORIENTATION=-0.99999942478517,-0.00107258068668278,0/
&DEVC ID='DEVC_224' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.079386630445,-172.701197370292,1.7 ORIENTATION=0.99999942478517,0.00107258068668278,0/
&DEVC ID='DEVC_225' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.079386630445,-172.701197370292,1.7 ORIENTATION=0.00107258068668278,-0.99999942478517,0/
&DEVC ID='DEVC_226' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.079386630445,-172.701197370292,1.7 ORIENTATION=-0.00107258068668278,0.99999942478517,0/
&DEVC ID='DEVC_227' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.079386630445,-172.701197370292,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_228' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=181.079386630445,-172.701197370292,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_229' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.459146171311,-168.077486123688,1.7 ORIENTATION=0.000733298905559725,-0.999999731136321,0/
&DEVC ID='DEVC_230' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.459146171311,-168.077486123688,1.7 ORIENTATION=-0.000733298905559725,0.999999731136321,0/
&DEVC ID='DEVC_231' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.459146171311,-168.077486123688,1.7 ORIENTATION=0.999999731136321,0.000733298905559725,0/
&DEVC ID='DEVC_232' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.459146171311,-168.077486123688,1.7 ORIENTATION=-0.999999731136321,-0.000733298905559725,0/
&DEVC ID='DEVC_233' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.459146171311,-168.077486123688,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_234' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.459146171311,-168.077486123688,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_235' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.458486202296,-167.177486365665,1.7 ORIENTATION=0.000733298905559725,-0.999999731136321,0/
&DEVC ID='DEVC_236' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.458486202296,-167.177486365665,1.7 ORIENTATION=-0.000733298905559725,0.999999731136321,0/
&DEVC ID='DEVC_237' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.458486202296,-167.177486365665,1.7 ORIENTATION=0.999999731136321,0.000733298905559725,0/
&DEVC ID='DEVC_238' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.458486202296,-167.177486365665,1.7 ORIENTATION=-0.999999731136321,-0.000733298905559725,0/
&DEVC ID='DEVC_239' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.458486202296,-167.177486365665,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_240' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=179.458486202296,-167.177486365665,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_241' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.32461114442,-168.080517974514,1.7 ORIENTATION=0.000733298905560536,-0.999999731136321,0/
&DEVC ID='DEVC_242' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.32461114442,-168.080517974514,1.7 ORIENTATION=-0.000733298905560536,0.999999731136321,0/
&DEVC ID='DEVC_243' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.32461114442,-168.080517974514,1.7 ORIENTATION=0.999999731136321,0.000733298905560536,0/
&DEVC ID='DEVC_244' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.32461114442,-168.080517974514,1.7 ORIENTATION=-0.999999731136321,-0.000733298905560536,0/
&DEVC ID='DEVC_245' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.32461114442,-168.080517974514,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_246' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.32461114442,-168.080517974514,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_247' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.323951175404,-167.180518216492,1.7 ORIENTATION=0.000733298905560536,-0.999999731136321,0/
&DEVC ID='DEVC_248' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.323951175404,-167.180518216492,1.7 ORIENTATION=-0.000733298905560536,0.999999731136321,0/
&DEVC ID='DEVC_249' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.323951175404,-167.180518216492,1.7 ORIENTATION=0.999999731136321,0.000733298905560536,0/
&DEVC ID='DEVC_250' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.323951175404,-167.180518216492,1.7 ORIENTATION=-0.999999731136321,-0.000733298905560536,0/
&DEVC ID='DEVC_251' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.323951175404,-167.180518216492,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_252' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=175.323951175404,-167.180518216492,1.7 ORIENTATION=0,0,-1/
&SLCF QUANTITY='TEMPERATURE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='VISIBILITY' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='RELATIVE HUMIDITY' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='PRESSURE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='INTEGRATED INTENSITY' CELL_CENTERED=.True. PBZ=1.7/
b477174e0123491893b1ea03ccf07981 (begin)
&SURF ID='SURF_1' HRRPUA=374.976 COLOR='RED' RAMP_Q='RAMP_15'/
&RAMP ID='RAMP_15' T=0 F=0/
&RAMP ID='RAMP_15' T=0.5 F=1/
&VENT XB=258,260.5,-26,-15,2,2 SURF_ID='SURF_1' SPREAD_RATE=0.0184 XYZ=259.25,-20.25,2 CTRL_ID='CTRL_15'/
&CTRL ID='CTRL_15' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_16' LATCH=.False./
&RAMP ID='RAMP_16' T=-1 F=-1/
&RAMP ID='RAMP_16' T=1 F=1/
&VENT XB=258,258,-26,-15,0,2 SURF_ID='SURF_1' SPREAD_RATE=0.0184 XYZ=258,-20.25,1 CTRL_ID='CTRL_16'/
&VENT XB=260.5,260.5,-26,-15,0,2 SURF_ID='SURF_1' SPREAD_RATE=0.0184 XYZ=260.5,-20.25,1 CTRL_ID='CTRL_16'/
&CTRL ID='CTRL_16' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_17' LATCH=.False./
&RAMP ID='RAMP_17' T=68.9 F=-1/
&RAMP ID='RAMP_17' T=70.9 F=1/
b477174e0123491893b1ea03ccf07981 (end)
&BNDF QUANTITY='INCIDENT HEAT FLUX'/
&BNDF QUANTITY='WALL TEMPERATURE'/
&TAIL /

RAMP_1	ed01ee5e26b146848a8d48ca0a751c6f
RAMP_2	d7b556c2652444638546505046663834
RAMP_3	2f82de6a170a42d584f3ebb666869b00
RAMP_4	7f63ca4db2bc4f98bb4270c8ba64a176
RAMP_5	46e9a729848f44468755d17cff6776d6
RAMP_6	bbead2748d584f14a22b64a4ccd9e420
RAMP_7	471db2cf52c640a0863707e29494cf7a
RAMP_8	73a11bcb8e01406e8646cdf1b8202f84
RAMP_9	bb04b6b24c744ac9a7f989525db1deeb
RAMP_10	8e5963b9e29641dca4443b524702b3f4
RAMP_11	915c9d8e277b48dfb7102aa4b5b9c372
RAMP_12	4b4833d7ee4543caba28ae186b15f127
RAMP_13	05ceb39b3d774fd792c3ca1d6ab8c0fc
RAMP_14	e391dc840cf14396a5e66ff2bf706275
RAMP_15	b477174e0123491893b1ea03ccf07981
SURF_1	b477174e0123491893b1ea03ccf07981
SPEC_1	Rezina
DEVC_1	055db0bcd01e4c368bc50076001000d7	2
DEVC_2	055db0bcd01e4c368bc50076001000d7	2
DEVC_3	055db0bcd01e4c368bc50076001000d7	2
DEVC_4	055db0bcd01e4c368bc50076001000d7	2
DEVC_5	055db0bcd01e4c368bc50076001000d7	2
DEVC_6	055db0bcd01e4c368bc50076001000d7	2
DEVC_7	055db0bcd01e4c368bc50076001000d7	2
DEVC_8	055db0bcd01e4c368bc50076001000d7	2
DEVC_9	055db0bcd01e4c368bc50076001000d7	2
DEVC_10	055db0bcd01e4c368bc50076001000d7	2
DEVC_11	055db0bcd01e4c368bc50076001000d7	2
DEVC_12	055db0bcd01e4c368bc50076001000d7	2
DEVC_13	055db0bcd01e4c368bc50076001000d7	2
DEVC_14	055db0bcd01e4c368bc50076001000d7	2
DEVC_15	b5a504b2fb5d40b2a3fc589d4f6c7a6d	2
DEVC_16	b5a504b2fb5d40b2a3fc589d4f6c7a6d	2
DEVC_17	b5a504b2fb5d40b2a3fc589d4f6c7a6d	2
DEVC_18	b5a504b2fb5d40b2a3fc589d4f6c7a6d	2
DEVC_19	b5a504b2fb5d40b2a3fc589d4f6c7a6d	2
DEVC_20	b5a504b2fb5d40b2a3fc589d4f6c7a6d	2
DEVC_21	b5a504b2fb5d40b2a3fc589d4f6c7a6d	2
DEVC_22	b5a504b2fb5d40b2a3fc589d4f6c7a6d	2
DEVC_23	b5a504b2fb5d40b2a3fc589d4f6c7a6d	2
DEVC_24	b5a504b2fb5d40b2a3fc589d4f6c7a6d	2
DEVC_25	b5a504b2fb5d40b2a3fc589d4f6c7a6d	2
DEVC_26	b5a504b2fb5d40b2a3fc589d4f6c7a6d	2
DEVC_27	b5a504b2fb5d40b2a3fc589d4f6c7a6d	2
DEVC_28	b5a504b2fb5d40b2a3fc589d4f6c7a6d	2
DEVC_29	005c67d4f5854e139a026dce383b083c	2
DEVC_30	005c67d4f5854e139a026dce383b083c	2
DEVC_31	005c67d4f5854e139a026dce383b083c	2
DEVC_32	005c67d4f5854e139a026dce383b083c	2
DEVC_33	005c67d4f5854e139a026dce383b083c	2
DEVC_34	005c67d4f5854e139a026dce383b083c	2
DEVC_35	005c67d4f5854e139a026dce383b083c	2
DEVC_36	005c67d4f5854e139a026dce383b083c	2
DEVC_37	005c67d4f5854e139a026dce383b083c	2
DEVC_38	005c67d4f5854e139a026dce383b083c	2
DEVC_39	005c67d4f5854e139a026dce383b083c	2
DEVC_40	005c67d4f5854e139a026dce383b083c	2
DEVC_41	005c67d4f5854e139a026dce383b083c	2
DEVC_42	005c67d4f5854e139a026dce383b083c	2
