&HEAD CHID='3b73dde1_tout' TITLE='Poliklinika_RZH_binet__1_etazh_' FYI='Fajl sgenerirovan Fenix+ 3 Ultimate 3.7.1.3 dlya FDS6'/
&DUMP DT_RESTART=26.0 FLUSH_FILE_BUFFERS=.FALSE. STATUS_FILES=.TRUE.  STATE_FILE=.TRUE.  DT_DEVC=1.25  DT_BNDF=1.25  NFRAMES=250  DT_FLUSH=26.0  DEVC_COLUMN_LIMIT=254 /
&TIME T_END=250/
&MISC HUMIDITY=67 TMPA=39  BAROCLINIC=.FALSE. SUPPRESSION=.FALSE. RADIATION=.TRUE. CSMAG=0.4 PR=0.7 SC=0.7 VISCOSITY=1.8E-4/
&PRES MAX_PRESSURE_ITERATIONS=2000 VELOCITY_TOLERANCE=500/
&RADI RADIATIVE_FRACTION=0.45 TIME_STEP_INCREMENT=20 ANGLE_INCREMENT=10 NMIEANG=5/
&CLIP /
&DEVC ID='CLOCK' QUANTITY='TIME' XYZ=19.5,12.5,1.8/
&RADI PATH_LENGTH=5.48107211936999/
ComputationAreas
&DEVC ID='DEVC_X1Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.25,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.25,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.25,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.25,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.25,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.25,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.25,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.25,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.25,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.25,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.25,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.25,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.25,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.25,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.25,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.25,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.25,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.25,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.25,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.5,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.5,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.5,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.5,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.5,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.5,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.5,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.5,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.5,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.5,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.5,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.5,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.5,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.5,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.5,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.5,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.5,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.5,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.5,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.75,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.75,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.75,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.75,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.75,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.75,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.75,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.75,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.75,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.75,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.75,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.75,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.75,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.75,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.75,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.75,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.75,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.75,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=5.75,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.0,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.0,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.0,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.0,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.0,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.0,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.0,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.0,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.0,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.0,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.0,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.0,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.0,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.0,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.0,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.0,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.0,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.0,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.0,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.25,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.25,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.25,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.25,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.25,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.25,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.25,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.25,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.25,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.25,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.25,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.25,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.25,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.25,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.25,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.25,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.25,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.25,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.25,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.5,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.5,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.5,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.5,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.5,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.5,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.5,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.5,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.5,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.5,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.5,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.5,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.5,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.5,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.5,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.5,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.5,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.5,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.5,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.75,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.75,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.75,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.75,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.75,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.75,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.75,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.75,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.75,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.75,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.75,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.75,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.75,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.75,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.75,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.75,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.75,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.75,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=6.75,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.0,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.0,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.0,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.0,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.0,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.0,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.0,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.0,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.0,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.0,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.0,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.0,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.0,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.0,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.0,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.0,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.0,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.0,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.0,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.25,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.25,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.25,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.25,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.25,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.25,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.25,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.25,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.25,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.25,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.25,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.25,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.25,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.25,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.25,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.25,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.25,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.25,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.25,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.5,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.5,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.5,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.5,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.5,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.5,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.5,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.5,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.5,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.5,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.5,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.5,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.5,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.5,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.5,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.5,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.5,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.5,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.5,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.75,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.75,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.75,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.75,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.75,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.75,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.75,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.75,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.75,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.75,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.75,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.75,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.75,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.75,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.75,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.75,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.75,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.75,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=7.75,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.0,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.0,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.0,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.0,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.0,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.0,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.0,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.0,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.0,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.0,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.0,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.0,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.0,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.0,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.0,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.0,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.0,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.0,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.0,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.25,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.25,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.25,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.25,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.25,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.25,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.25,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.25,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.25,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.25,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.25,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.25,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.25,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.25,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.25,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.25,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.25,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.25,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.25,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.5,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.5,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.5,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.5,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.5,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.5,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.5,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.5,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.5,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.5,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.5,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.5,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.5,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.5,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.5,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.5,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.5,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.5,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.5,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.75,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.75,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.75,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.75,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.75,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.75,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.75,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.75,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.75,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.75,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.75,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.75,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.75,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.75,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.75,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.75,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.75,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.75,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=8.75,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.0,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.0,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.0,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.0,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.0,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.0,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.0,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.0,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.0,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.0,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.0,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.0,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.0,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.0,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.0,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.0,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.0,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.0,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.0,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.25,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.25,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.25,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.25,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.25,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.25,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.25,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.25,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.25,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.25,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.25,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.25,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.25,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.25,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.25,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.25,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.25,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.25,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.25,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.5,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.5,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.5,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.5,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.5,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.5,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.5,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.5,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.5,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.5,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.5,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.5,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.5,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.5,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.5,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.5,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.5,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.5,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.5,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.75,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.75,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.75,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.75,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.75,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.75,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.75,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.75,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.75,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.75,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.75,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.75,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.75,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.75,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.75,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.75,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.75,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.75,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=9.75,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.0,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.0,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.0,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.0,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.0,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.0,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.0,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.0,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.0,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.0,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.0,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.0,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.0,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.0,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.0,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.0,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.0,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.0,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.0,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.25,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.25,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.25,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.25,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.25,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.25,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.25,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.25,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.25,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.25,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.25,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.25,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.25,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.25,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.25,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.25,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.25,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.25,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.25,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.5,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.5,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.5,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.5,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.5,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.5,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.5,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.5,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.5,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.5,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.5,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.5,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.5,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.5,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.5,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.5,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.5,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.5,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.5,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.75,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.75,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.75,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.75,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.75,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.75,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.75,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.75,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.75,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.75,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.75,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.75,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.75,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.75,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.75,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.75,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.75,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.75,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=10.75,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.0,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.0,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.0,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.0,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.0,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.0,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.0,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.0,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.0,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.0,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.0,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.0,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.0,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.0,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.0,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.0,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.0,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.0,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.0,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.25,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.25,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.25,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.25,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.25,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.25,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.25,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.25,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.25,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.25,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.25,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.25,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.25,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.25,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.25,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.25,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.25,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.25,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.25,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.5,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.5,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.5,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.5,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.5,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.5,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.5,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.5,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.5,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.5,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.5,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.5,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.5,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.5,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.5,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.5,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.5,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.5,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.5,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.75,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.75,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.75,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.75,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.75,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.75,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.75,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.75,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.75,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.75,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.75,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.75,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.75,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.75,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.75,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.75,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.75,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.75,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=11.75,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.0,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.0,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.0,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.0,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.0,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.0,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.0,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.0,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.0,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.0,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.0,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.0,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.0,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.0,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.0,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.0,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.0,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.0,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.0,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.25,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.25,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.25,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.25,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.25,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.25,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.25,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.25,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.25,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.25,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.25,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.25,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.25,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.25,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.25,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.25,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.25,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.25,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.25,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.5,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.5,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.5,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.5,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.5,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.5,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.5,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.5,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.5,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.5,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.5,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.5,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.5,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.5,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.5,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.5,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.5,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.5,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.5,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.75,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.75,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.75,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.75,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.75,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.75,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.75,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.75,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.75,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.75,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.75,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.75,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.75,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.75,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.75,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.75,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.75,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.75,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=12.75,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.0,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.0,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.0,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.0,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.0,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.0,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.0,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.0,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.0,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.0,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.0,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.0,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.0,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.0,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.0,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.0,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.0,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.0,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.0,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.25,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.25,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.25,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.25,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.25,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.25,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.25,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.25,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.25,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.25,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.25,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.25,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.25,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.25,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.25,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.25,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.25,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.25,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.25,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.5,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.5,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.5,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.5,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.5,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.5,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.5,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.5,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.5,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.5,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.5,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.5,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.5,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.5,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.5,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.5,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.5,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.5,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.5,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.75,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.75,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.75,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.75,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.75,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.75,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.75,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.75,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.75,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.75,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.75,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.75,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.75,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.75,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.75,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.75,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.75,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.75,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=13.75,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.0,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.0,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.0,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.0,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.0,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.0,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.0,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.0,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.0,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.0,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.0,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.0,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.0,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.0,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.0,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.0,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.0,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.0,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.0,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.25,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.25,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.25,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.25,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.25,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.25,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.25,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.25,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.25,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.25,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.25,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.25,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.25,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.25,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.25,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.25,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.25,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.25,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.25,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.5,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.5,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.5,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.5,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.5,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.5,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.5,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.5,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.5,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.5,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.5,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.5,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.5,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.5,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.5,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.5,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.5,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.5,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.5,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.75,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.75,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.75,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.75,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.75,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.75,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.75,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.75,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.75,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.75,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.75,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.75,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.75,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.75,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.75,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.75,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.75,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.75,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=14.75,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.0,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.0,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.0,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.0,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.0,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.0,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.0,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.0,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.0,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.0,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.0,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.0,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.0,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.0,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.0,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.0,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.0,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.0,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.0,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.25,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.25,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.25,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.25,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.25,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.25,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.25,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.25,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.25,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.25,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.25,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.25,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.25,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.25,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.25,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.25,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.25,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.25,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.25,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.5,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.5,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.5,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.5,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.5,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.5,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.5,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.5,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.5,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.5,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.5,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.5,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.5,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.5,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.5,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.5,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.5,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.5,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.5,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.75,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.75,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.75,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.75,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.75,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.75,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.75,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.75,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.75,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.75,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.75,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.75,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.75,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.75,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.75,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.75,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.75,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.75,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=15.75,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.0,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.0,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.0,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.0,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.0,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.0,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.0,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.0,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.0,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.0,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.0,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.0,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.0,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.0,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.0,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.0,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.0,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.0,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.0,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.25,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.25,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.25,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.25,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.25,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.25,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.25,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.25,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.25,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.25,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.25,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.25,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.25,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.25,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.25,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.25,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.25,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.25,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.25,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.5,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.5,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.5,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.5,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.5,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.5,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.5,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.5,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.5,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.5,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.5,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.5,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.5,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.5,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.5,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.5,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.5,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.5,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.5,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.75,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.75,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.75,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.75,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.75,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.75,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.75,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.75,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.75,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.75,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.75,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.75,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.75,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.75,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.75,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.75,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.75,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.75,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=16.75,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.0,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.0,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.0,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.0,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.0,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.0,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.0,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.0,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.0,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.0,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.0,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.0,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.0,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.0,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.0,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.0,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.0,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.0,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.0,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.25,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.25,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.25,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.25,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.25,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.25,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.25,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.25,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.25,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.25,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.25,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.25,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.25,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.25,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.25,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.25,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.25,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.25,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.25,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.5,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.5,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.5,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.5,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.5,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.5,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.5,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.5,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.5,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.5,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.5,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.5,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.5,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.5,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.5,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.5,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.5,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.5,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.5,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.75,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.75,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.75,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.75,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.75,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.75,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.75,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.75,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.75,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.75,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.75,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.75,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.75,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.75,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.75,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.75,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.75,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.75,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=17.75,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.0,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.0,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.0,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.0,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.0,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.0,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.0,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.0,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.0,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.0,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.0,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.0,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.0,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.0,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.0,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.0,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.0,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.0,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.0,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.25,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.25,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.25,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.25,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.25,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.25,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.25,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.25,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.25,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.25,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.25,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.25,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.25,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.25,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.25,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.25,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.25,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.25,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.25,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.5,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.5,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.5,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.5,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.5,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.5,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.5,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.5,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.5,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.5,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.5,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.5,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.5,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.5,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.5,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.5,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.5,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.5,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.5,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.75,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.75,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.75,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.75,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.75,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.75,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.75,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.75,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.75,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.75,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.75,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.75,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.75,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.75,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.75,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.75,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.75,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.75,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=18.75,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.0,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.0,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.0,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.0,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.0,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.0,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.0,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.0,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.0,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.0,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.0,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.0,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.0,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.0,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.0,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.0,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.0,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.0,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.0,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.25,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.25,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.25,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.25,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.25,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.25,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.25,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.25,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.25,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.25,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.25,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.25,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.25,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.25,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.25,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.25,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.25,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.25,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.25,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y1_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.5,3.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y2_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.5,3.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y3_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.5,3.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y4_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.5,3.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y5_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.5,4.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y6_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.5,4.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y7_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.5,4.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y8_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.5,4.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y9_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.5,5.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y10_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.5,5.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y11_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.5,5.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y12_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.5,5.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y13_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.5,6.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y14_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.5,6.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y15_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.5,6.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y16_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.5,6.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y17_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.5,7.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y18_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.5,7.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y19_MESH_1' QUANTITY='OPTICAL DENSITY' XYZ=19.5,7.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&MESH ID='Mesh01', IJK=58,19,14, XB=5.0,19.5,3.0,7.75,0.0,3.6 /
&DEVC ID='DEVC_X1Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.25,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.25,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.25,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.25,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.25,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.25,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.25,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.25,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.25,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.25,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.25,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.25,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.25,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.25,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.25,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.25,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.25,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.25,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.25,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.5,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.5,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.5,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.5,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.5,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.5,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.5,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.5,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.5,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.5,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.5,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.5,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.5,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.5,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.5,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.5,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.5,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.5,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.5,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.75,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.75,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.75,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.75,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.75,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.75,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.75,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.75,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.75,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.75,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.75,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.75,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.75,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.75,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.75,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.75,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.75,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.75,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=5.75,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.0,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.0,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.0,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.0,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.0,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.0,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.0,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.0,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.0,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.0,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.0,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.0,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.0,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.0,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.0,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.0,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.0,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.0,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.0,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.25,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.25,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.25,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.25,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.25,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.25,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.25,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.25,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.25,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.25,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.25,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.25,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.25,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.25,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.25,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.25,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.25,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.25,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.25,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.5,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.5,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.5,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.5,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.5,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.5,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.5,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.5,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.5,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.5,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.5,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.5,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.5,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.5,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.5,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.5,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.5,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.5,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.5,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.75,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.75,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.75,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.75,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.75,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.75,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.75,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.75,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.75,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.75,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.75,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.75,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.75,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.75,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.75,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.75,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.75,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.75,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=6.75,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.0,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.0,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.0,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.0,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.0,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.0,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.0,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.0,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.0,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.0,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.0,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.0,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.0,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.0,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.0,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.0,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.0,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.0,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.0,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.25,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.25,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.25,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.25,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.25,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.25,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.25,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.25,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.25,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.25,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.25,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.25,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.25,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.25,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.25,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.25,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.25,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.25,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.25,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.5,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.5,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.5,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.5,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.5,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.5,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.5,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.5,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.5,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.5,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.5,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.5,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.5,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.5,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.5,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.5,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.5,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.5,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.5,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.75,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.75,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.75,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.75,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.75,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.75,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.75,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.75,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.75,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.75,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.75,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.75,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.75,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.75,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.75,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.75,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.75,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.75,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=7.75,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.0,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.0,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.0,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.0,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.0,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.0,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.0,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.0,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.0,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.0,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.0,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.0,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.0,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.0,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.0,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.0,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.0,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.0,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.0,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.25,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.25,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.25,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.25,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.25,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.25,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.25,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.25,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.25,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.25,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.25,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.25,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.25,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.25,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.25,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.25,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.25,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.25,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.25,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.5,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.5,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.5,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.5,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.5,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.5,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.5,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.5,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.5,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.5,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.5,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.5,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.5,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.5,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.5,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.5,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.5,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.5,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.5,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.75,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.75,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.75,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.75,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.75,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.75,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.75,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.75,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.75,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.75,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.75,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.75,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.75,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.75,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.75,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.75,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.75,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.75,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=8.75,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.0,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.0,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.0,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.0,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.0,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.0,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.0,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.0,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.0,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.0,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.0,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.0,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.0,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.0,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.0,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.0,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.0,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.0,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.0,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.25,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.25,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.25,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.25,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.25,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.25,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.25,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.25,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.25,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.25,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.25,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.25,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.25,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.25,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.25,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.25,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.25,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.25,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.25,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.5,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.5,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.5,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.5,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.5,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.5,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.5,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.5,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.5,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.5,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.5,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.5,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.5,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.5,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.5,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.5,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.5,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.5,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.5,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.75,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.75,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.75,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.75,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.75,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.75,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.75,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.75,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.75,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.75,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.75,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.75,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.75,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.75,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.75,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.75,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.75,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.75,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=9.75,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.0,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.0,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.0,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.0,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.0,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.0,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.0,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.0,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.0,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.0,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.0,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.0,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.0,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.0,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.0,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.0,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.0,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.0,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.0,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.25,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.25,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.25,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.25,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.25,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.25,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.25,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.25,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.25,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.25,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.25,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.25,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.25,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.25,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.25,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.25,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.25,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.25,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.25,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.5,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.5,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.5,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.5,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.5,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.5,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.5,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.5,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.5,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.5,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.5,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.5,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.5,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.5,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.5,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.5,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.5,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.5,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.5,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.75,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.75,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.75,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.75,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.75,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.75,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.75,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.75,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.75,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.75,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.75,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.75,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.75,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.75,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.75,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.75,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.75,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.75,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=10.75,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.0,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.0,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.0,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.0,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.0,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.0,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.0,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.0,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.0,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.0,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.0,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.0,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.0,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.0,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.0,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.0,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.0,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.0,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.0,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.25,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.25,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.25,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.25,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.25,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.25,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.25,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.25,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.25,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.25,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.25,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.25,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.25,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.25,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.25,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.25,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.25,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.25,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.25,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.5,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.5,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.5,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.5,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.5,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.5,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.5,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.5,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.5,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.5,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.5,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.5,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.5,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.5,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.5,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.5,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.5,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.5,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.5,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.75,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.75,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.75,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.75,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.75,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.75,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.75,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.75,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.75,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.75,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.75,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.75,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.75,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.75,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.75,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.75,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.75,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.75,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=11.75,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.0,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.0,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.0,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.0,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.0,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.0,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.0,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.0,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.0,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.0,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.0,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.0,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.0,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.0,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.0,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.0,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.0,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.0,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.0,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.25,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.25,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.25,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.25,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.25,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.25,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.25,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.25,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.25,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.25,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.25,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.25,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.25,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.25,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.25,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.25,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.25,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.25,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.25,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.5,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.5,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.5,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.5,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.5,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.5,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.5,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.5,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.5,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.5,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.5,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.5,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.5,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.5,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.5,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.5,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.5,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.5,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.5,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.75,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.75,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.75,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.75,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.75,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.75,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.75,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.75,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.75,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.75,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.75,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.75,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.75,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.75,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.75,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.75,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.75,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.75,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=12.75,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.0,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.0,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.0,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.0,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.0,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.0,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.0,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.0,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.0,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.0,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.0,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.0,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.0,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.0,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.0,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.0,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.0,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.0,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.0,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.25,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.25,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.25,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.25,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.25,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.25,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.25,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.25,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.25,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.25,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.25,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.25,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.25,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.25,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.25,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.25,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.25,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.25,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.25,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.5,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.5,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.5,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.5,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.5,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.5,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.5,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.5,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.5,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.5,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.5,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.5,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.5,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.5,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.5,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.5,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.5,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.5,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.5,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.75,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.75,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.75,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.75,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.75,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.75,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.75,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.75,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.75,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.75,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.75,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.75,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.75,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.75,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.75,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.75,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.75,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.75,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=13.75,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.0,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.0,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.0,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.0,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.0,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.0,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.0,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.0,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.0,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.0,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.0,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.0,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.0,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.0,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.0,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.0,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.0,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.0,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.0,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.25,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.25,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.25,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.25,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.25,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.25,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.25,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.25,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.25,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.25,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.25,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.25,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.25,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.25,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.25,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.25,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.25,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.25,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.25,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.5,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.5,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.5,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.5,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.5,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.5,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.5,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.5,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.5,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.5,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.5,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.5,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.5,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.5,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.5,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.5,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.5,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.5,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.5,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.75,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.75,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.75,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.75,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.75,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.75,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.75,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.75,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.75,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.75,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.75,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.75,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.75,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.75,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.75,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.75,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.75,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.75,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=14.75,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.0,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.0,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.0,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.0,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.0,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.0,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.0,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.0,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.0,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.0,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.0,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.0,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.0,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.0,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.0,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.0,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.0,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.0,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.0,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.25,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.25,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.25,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.25,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.25,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.25,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.25,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.25,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.25,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.25,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.25,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.25,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.25,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.25,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.25,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.25,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.25,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.25,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.25,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.5,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.5,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.5,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.5,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.5,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.5,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.5,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.5,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.5,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.5,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.5,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.5,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.5,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.5,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.5,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.5,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.5,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.5,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.5,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.75,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.75,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.75,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.75,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.75,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.75,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.75,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.75,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.75,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.75,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.75,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.75,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.75,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.75,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.75,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.75,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.75,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.75,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=15.75,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.0,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.0,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.0,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.0,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.0,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.0,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.0,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.0,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.0,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.0,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.0,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.0,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.0,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.0,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.0,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.0,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.0,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.0,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.0,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.25,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.25,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.25,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.25,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.25,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.25,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.25,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.25,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.25,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.25,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.25,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.25,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.25,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.25,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.25,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.25,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.25,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.25,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.25,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.5,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.5,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.5,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.5,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.5,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.5,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.5,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.5,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.5,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.5,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.5,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.5,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.5,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.5,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.5,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.5,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.5,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.5,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.5,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.75,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.75,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.75,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.75,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.75,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.75,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.75,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.75,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.75,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.75,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.75,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.75,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.75,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.75,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.75,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.75,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.75,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.75,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=16.75,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.0,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.0,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.0,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.0,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.0,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.0,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.0,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.0,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.0,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.0,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.0,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.0,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.0,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.0,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.0,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.0,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.0,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.0,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.0,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.25,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.25,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.25,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.25,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.25,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.25,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.25,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.25,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.25,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.25,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.25,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.25,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.25,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.25,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.25,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.25,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.25,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.25,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.25,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.5,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.5,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.5,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.5,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.5,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.5,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.5,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.5,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.5,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.5,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.5,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.5,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.5,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.5,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.5,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.5,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.5,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.5,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.5,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.75,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.75,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.75,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.75,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.75,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.75,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.75,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.75,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.75,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.75,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.75,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.75,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.75,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.75,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.75,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.75,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.75,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.75,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=17.75,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.0,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.0,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.0,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.0,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.0,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.0,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.0,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.0,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.0,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.0,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.0,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.0,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.0,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.0,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.0,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.0,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.0,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.0,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.0,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.25,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.25,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.25,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.25,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.25,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.25,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.25,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.25,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.25,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.25,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.25,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.25,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.25,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.25,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.25,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.25,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.25,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.25,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.25,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.5,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.5,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.5,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.5,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.5,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.5,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.5,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.5,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.5,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.5,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.5,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.5,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.5,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.5,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.5,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.5,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.5,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.5,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.5,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.75,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.75,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.75,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.75,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.75,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.75,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.75,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.75,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.75,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.75,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.75,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.75,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.75,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.75,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.75,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.75,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.75,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.75,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=18.75,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.0,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.0,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.0,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.0,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.0,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.0,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.0,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.0,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.0,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.0,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.0,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.0,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.0,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.0,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.0,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.0,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.0,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.0,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.0,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.25,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.25,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.25,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.25,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.25,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.25,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.25,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.25,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.25,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.25,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.25,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.25,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.25,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.25,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.25,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.25,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.25,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.25,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.25,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y1_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.5,7.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y2_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.5,8.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y3_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.5,8.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y4_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.5,8.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y5_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.5,8.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y6_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.5,9.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y7_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.5,9.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y8_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.5,9.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y9_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.5,9.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y10_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.5,10.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y11_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.5,10.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y12_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.5,10.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y13_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.5,10.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y14_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.5,11.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y15_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.5,11.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y16_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.5,11.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y17_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.5,11.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y18_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.5,12.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y19_MESH_2' QUANTITY='OPTICAL DENSITY' XYZ=19.5,12.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&MESH ID='Mesh02', IJK=58,19,14, XB=5.0,19.5,7.75,12.5,0.0,3.6 /
&DEVC ID='DEVC_X1Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.25,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.25,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.25,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.25,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.25,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.25,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.25,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.25,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.25,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.25,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.25,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.25,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.25,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.25,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.25,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.25,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.25,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.25,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.25,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.5,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.5,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.5,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.5,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.5,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.5,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.5,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.5,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.5,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.5,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.5,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.5,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.5,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.5,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.5,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.5,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.5,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.5,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.5,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.75,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.75,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.75,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.75,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.75,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.75,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.75,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.75,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.75,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.75,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.75,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.75,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.75,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.75,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.75,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.75,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.75,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.75,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=5.75,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.0,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.0,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.0,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.0,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.0,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.0,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.0,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.0,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.0,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.0,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.0,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.0,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.0,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.0,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.0,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.0,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.0,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.0,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.0,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.25,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.25,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.25,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.25,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.25,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.25,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.25,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.25,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.25,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.25,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.25,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.25,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.25,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.25,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.25,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.25,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.25,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.25,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.25,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.5,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.5,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.5,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.5,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.5,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.5,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.5,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.5,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.5,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.5,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.5,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.5,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.5,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.5,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.5,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.5,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.5,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.5,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.5,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.75,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.75,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.75,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.75,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.75,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.75,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.75,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.75,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.75,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.75,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.75,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.75,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.75,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.75,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.75,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.75,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.75,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.75,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=6.75,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.0,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.0,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.0,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.0,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.0,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.0,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.0,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.0,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.0,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.0,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.0,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.0,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.0,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.0,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.0,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.0,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.0,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.0,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.0,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.25,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.25,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.25,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.25,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.25,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.25,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.25,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.25,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.25,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.25,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.25,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.25,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.25,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.25,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.25,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.25,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.25,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.25,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.25,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.5,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.5,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.5,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.5,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.5,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.5,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.5,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.5,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.5,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.5,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.5,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.5,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.5,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.5,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.5,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.5,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.5,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.5,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.5,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.75,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.75,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.75,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.75,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.75,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.75,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.75,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.75,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.75,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.75,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.75,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.75,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.75,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.75,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.75,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.75,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.75,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.75,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=7.75,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.0,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.0,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.0,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.0,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.0,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.0,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.0,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.0,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.0,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.0,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.0,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.0,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.0,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.0,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.0,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.0,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.0,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.0,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.0,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.25,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.25,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.25,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.25,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.25,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.25,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.25,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.25,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.25,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.25,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.25,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.25,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.25,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.25,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.25,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.25,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.25,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.25,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.25,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.5,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.5,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.5,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.5,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.5,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.5,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.5,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.5,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.5,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.5,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.5,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.5,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.5,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.5,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.5,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.5,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.5,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.5,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.5,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.75,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.75,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.75,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.75,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.75,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.75,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.75,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.75,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.75,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.75,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.75,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.75,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.75,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.75,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.75,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.75,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.75,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.75,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=8.75,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.0,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.0,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.0,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.0,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.0,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.0,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.0,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.0,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.0,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.0,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.0,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.0,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.0,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.0,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.0,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.0,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.0,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.0,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.0,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.25,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.25,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.25,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.25,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.25,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.25,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.25,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.25,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.25,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.25,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.25,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.25,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.25,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.25,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.25,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.25,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.25,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.25,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.25,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.5,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.5,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.5,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.5,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.5,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.5,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.5,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.5,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.5,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.5,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.5,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.5,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.5,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.5,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.5,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.5,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.5,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.5,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X18Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.5,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.75,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.75,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.75,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.75,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.75,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.75,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.75,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.75,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.75,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.75,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.75,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.75,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.75,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.75,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.75,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.75,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.75,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.75,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X19Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=9.75,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.0,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.0,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.0,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.0,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.0,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.0,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.0,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.0,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.0,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.0,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.0,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.0,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.0,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.0,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.0,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.0,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.0,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.0,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X20Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.0,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.25,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.25,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.25,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.25,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.25,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.25,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.25,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.25,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.25,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.25,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.25,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.25,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.25,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.25,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.25,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.25,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.25,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.25,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X21Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.25,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.5,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.5,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.5,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.5,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.5,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.5,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.5,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.5,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.5,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.5,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.5,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.5,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.5,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.5,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.5,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.5,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.5,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.5,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X22Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.5,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.75,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.75,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.75,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.75,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.75,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.75,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.75,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.75,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.75,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.75,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.75,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.75,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.75,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.75,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.75,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.75,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.75,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.75,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X23Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=10.75,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.0,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.0,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.0,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.0,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.0,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.0,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.0,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.0,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.0,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.0,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.0,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.0,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.0,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.0,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.0,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.0,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.0,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.0,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X24Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.0,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.25,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.25,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.25,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.25,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.25,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.25,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.25,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.25,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.25,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.25,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.25,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.25,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.25,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.25,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.25,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.25,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.25,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.25,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X25Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.25,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.5,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.5,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.5,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.5,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.5,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.5,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.5,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.5,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.5,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.5,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.5,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.5,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.5,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.5,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.5,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.5,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.5,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.5,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X26Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.5,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.75,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.75,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.75,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.75,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.75,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.75,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.75,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.75,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.75,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.75,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.75,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.75,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.75,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.75,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.75,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.75,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.75,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.75,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X27Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=11.75,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.0,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.0,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.0,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.0,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.0,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.0,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.0,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.0,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.0,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.0,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.0,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.0,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.0,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.0,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.0,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.0,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.0,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.0,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X28Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.0,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.25,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.25,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.25,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.25,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.25,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.25,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.25,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.25,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.25,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.25,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.25,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.25,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.25,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.25,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.25,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.25,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.25,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.25,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X29Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.25,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.5,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.5,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.5,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.5,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.5,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.5,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.5,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.5,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.5,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.5,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.5,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.5,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.5,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.5,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.5,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.5,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.5,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.5,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X30Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.5,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.75,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.75,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.75,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.75,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.75,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.75,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.75,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.75,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.75,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.75,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.75,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.75,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.75,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.75,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.75,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.75,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.75,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.75,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X31Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=12.75,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.0,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.0,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.0,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.0,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.0,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.0,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.0,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.0,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.0,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.0,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.0,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.0,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.0,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.0,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.0,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.0,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.0,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.0,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X32Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.0,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.25,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.25,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.25,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.25,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.25,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.25,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.25,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.25,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.25,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.25,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.25,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.25,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.25,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.25,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.25,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.25,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.25,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.25,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X33Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.25,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.5,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.5,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.5,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.5,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.5,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.5,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.5,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.5,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.5,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.5,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.5,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.5,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.5,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.5,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.5,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.5,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.5,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.5,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X34Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.5,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.75,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.75,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.75,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.75,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.75,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.75,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.75,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.75,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.75,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.75,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.75,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.75,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.75,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.75,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.75,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.75,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.75,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.75,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X35Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=13.75,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.0,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.0,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.0,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.0,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.0,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.0,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.0,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.0,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.0,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.0,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.0,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.0,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.0,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.0,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.0,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.0,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.0,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.0,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X36Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.0,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.25,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.25,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.25,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.25,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.25,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.25,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.25,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.25,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.25,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.25,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.25,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.25,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.25,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.25,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.25,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.25,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.25,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.25,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X37Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.25,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.5,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.5,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.5,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.5,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.5,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.5,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.5,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.5,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.5,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.5,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.5,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.5,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.5,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.5,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.5,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.5,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.5,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.5,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X38Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.5,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.75,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.75,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.75,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.75,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.75,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.75,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.75,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.75,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.75,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.75,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.75,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.75,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.75,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.75,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.75,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.75,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.75,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.75,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X39Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=14.75,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.0,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.0,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.0,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.0,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.0,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.0,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.0,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.0,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.0,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.0,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.0,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.0,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.0,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.0,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.0,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.0,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.0,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.0,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X40Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.0,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.25,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.25,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.25,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.25,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.25,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.25,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.25,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.25,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.25,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.25,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.25,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.25,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.25,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.25,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.25,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.25,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.25,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.25,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X41Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.25,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.5,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.5,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.5,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.5,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.5,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.5,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.5,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.5,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.5,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.5,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.5,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.5,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.5,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.5,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.5,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.5,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.5,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.5,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X42Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.5,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.75,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.75,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.75,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.75,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.75,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.75,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.75,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.75,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.75,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.75,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.75,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.75,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.75,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.75,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.75,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.75,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.75,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.75,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X43Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=15.75,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.0,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.0,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.0,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.0,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.0,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.0,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.0,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.0,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.0,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.0,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.0,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.0,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.0,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.0,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.0,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.0,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.0,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.0,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X44Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.0,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.25,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.25,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.25,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.25,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.25,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.25,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.25,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.25,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.25,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.25,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.25,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.25,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.25,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.25,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.25,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.25,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.25,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.25,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X45Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.25,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.5,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.5,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.5,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.5,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.5,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.5,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.5,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.5,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.5,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.5,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.5,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.5,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.5,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.5,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.5,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.5,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.5,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.5,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X46Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.5,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.75,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.75,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.75,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.75,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.75,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.75,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.75,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.75,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.75,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.75,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.75,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.75,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.75,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.75,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.75,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.75,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.75,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.75,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X47Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=16.75,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.0,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.0,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.0,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.0,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.0,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.0,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.0,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.0,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.0,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.0,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.0,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.0,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.0,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.0,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.0,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.0,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.0,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.0,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X48Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.0,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.25,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.25,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.25,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.25,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.25,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.25,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.25,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.25,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.25,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.25,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.25,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.25,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.25,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.25,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.25,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.25,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.25,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.25,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X49Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.25,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.5,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.5,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.5,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.5,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.5,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.5,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.5,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.5,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.5,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.5,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.5,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.5,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.5,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.5,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.5,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.5,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.5,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.5,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X50Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.5,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.75,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.75,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.75,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.75,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.75,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.75,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.75,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.75,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.75,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.75,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.75,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.75,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.75,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.75,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.75,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.75,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.75,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.75,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X51Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=17.75,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.0,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.0,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.0,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.0,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.0,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.0,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.0,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.0,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.0,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.0,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.0,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.0,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.0,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.0,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.0,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.0,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.0,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.0,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X52Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.0,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.25,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.25,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.25,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.25,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.25,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.25,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.25,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.25,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.25,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.25,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.25,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.25,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.25,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.25,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.25,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.25,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.25,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.25,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X53Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.25,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.5,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.5,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.5,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.5,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.5,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.5,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.5,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.5,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.5,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.5,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.5,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.5,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.5,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.5,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.5,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.5,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.5,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.5,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X54Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.5,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.75,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.75,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.75,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.75,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.75,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.75,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.75,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.75,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.75,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.75,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.75,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.75,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.75,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.75,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.75,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.75,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.75,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.75,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X55Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=18.75,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.0,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.0,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.0,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.0,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.0,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.0,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.0,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.0,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.0,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.0,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.0,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.0,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.0,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.0,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.0,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.0,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.0,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.0,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X56Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.0,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.25,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.25,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.25,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.25,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.25,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.25,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.25,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.25,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.25,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.25,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.25,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.25,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.25,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.25,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.25,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.25,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.25,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.25,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X57Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.25,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y1_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.5,12.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y2_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.5,12.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y3_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.5,13.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y4_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.5,13.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y5_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.5,13.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y6_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.5,13.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y7_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.5,14.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y8_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.5,14.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y9_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.5,14.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y10_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.5,14.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y11_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.5,15.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y12_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.5,15.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y13_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.5,15.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y14_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.5,15.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y15_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.5,16.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y16_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.5,16.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y17_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.5,16.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y18_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.5,16.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X58Y19_MESH_3' QUANTITY='OPTICAL DENSITY' XYZ=19.5,17.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&MESH ID='Mesh03', IJK=58,19,14, XB=5.0,19.5,12.5,17.25,0.0,3.6 /
&DEVC ID='DEVC_X1Y1_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.25,17.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y2_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.25,17.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y3_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.25,17.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y4_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.25,18.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y5_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.25,18.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y6_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.25,18.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y7_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.25,18.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y8_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.25,19.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y9_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.25,19.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y10_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.25,19.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y11_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.25,19.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y12_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.25,20.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y13_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.25,20.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y14_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.25,20.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y15_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.25,20.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y16_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.25,21.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y17_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.25,21.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y18_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.25,21.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X1Y19_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.25,21.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y1_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.5,17.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y2_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.5,17.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y3_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.5,17.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y4_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.5,18.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y5_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.5,18.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y6_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.5,18.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y7_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.5,18.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y8_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.5,19.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y9_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.5,19.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y10_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.5,19.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y11_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.5,19.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y12_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.5,20.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y13_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.5,20.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y14_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.5,20.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y15_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.5,20.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y16_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.5,21.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y17_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.5,21.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y18_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.5,21.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X2Y19_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.5,21.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y1_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.75,17.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y2_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.75,17.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y3_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.75,17.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y4_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.75,18.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y5_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.75,18.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y6_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.75,18.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y7_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.75,18.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y8_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.75,19.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y9_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.75,19.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y10_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.75,19.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y11_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.75,19.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y12_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.75,20.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y13_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.75,20.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y14_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.75,20.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y15_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.75,20.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y16_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.75,21.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y17_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.75,21.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y18_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.75,21.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X3Y19_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=5.75,21.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y1_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.0,17.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y2_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.0,17.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y3_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.0,17.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y4_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.0,18.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y5_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.0,18.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y6_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.0,18.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y7_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.0,18.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y8_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.0,19.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y9_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.0,19.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y10_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.0,19.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y11_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.0,19.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y12_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.0,20.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y13_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.0,20.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y14_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.0,20.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y15_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.0,20.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y16_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.0,21.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y17_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.0,21.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y18_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.0,21.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X4Y19_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.0,21.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y1_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.25,17.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y2_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.25,17.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y3_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.25,17.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y4_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.25,18.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y5_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.25,18.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y6_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.25,18.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y7_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.25,18.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y8_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.25,19.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y9_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.25,19.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y10_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.25,19.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y11_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.25,19.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y12_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.25,20.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y13_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.25,20.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y14_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.25,20.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y15_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.25,20.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y16_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.25,21.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y17_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.25,21.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y18_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.25,21.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X5Y19_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.25,21.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y1_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.5,17.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y2_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.5,17.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y3_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.5,17.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y4_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.5,18.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y5_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.5,18.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y6_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.5,18.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y7_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.5,18.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y8_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.5,19.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y9_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.5,19.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y10_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.5,19.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y11_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.5,19.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y12_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.5,20.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y13_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.5,20.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y14_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.5,20.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y15_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.5,20.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y16_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.5,21.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y17_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.5,21.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y18_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.5,21.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X6Y19_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.5,21.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y1_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.75,17.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y2_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.75,17.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y3_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.75,17.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y4_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.75,18.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y5_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.75,18.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y6_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.75,18.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y7_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.75,18.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y8_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.75,19.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y9_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.75,19.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y10_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.75,19.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y11_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.75,19.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y12_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.75,20.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y13_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.75,20.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y14_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.75,20.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y15_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.75,20.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y16_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.75,21.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y17_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.75,21.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y18_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.75,21.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X7Y19_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=6.75,21.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y1_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.0,17.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y2_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.0,17.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y3_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.0,17.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y4_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.0,18.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y5_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.0,18.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y6_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.0,18.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y7_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.0,18.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y8_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.0,19.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y9_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.0,19.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y10_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.0,19.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y11_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.0,19.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y12_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.0,20.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y13_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.0,20.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y14_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.0,20.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y15_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.0,20.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y16_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.0,21.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y17_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.0,21.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y18_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.0,21.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X8Y19_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.0,21.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y1_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.25,17.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y2_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.25,17.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y3_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.25,17.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y4_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.25,18.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y5_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.25,18.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y6_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.25,18.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y7_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.25,18.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y8_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.25,19.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y9_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.25,19.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y10_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.25,19.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y11_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.25,19.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y12_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.25,20.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y13_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.25,20.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y14_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.25,20.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y15_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.25,20.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y16_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.25,21.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y17_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.25,21.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y18_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.25,21.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X9Y19_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.25,21.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y1_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.5,17.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y2_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.5,17.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y3_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.5,17.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y4_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.5,18.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y5_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.5,18.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y6_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.5,18.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y7_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.5,18.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y8_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.5,19.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y9_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.5,19.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y10_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.5,19.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y11_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.5,19.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y12_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.5,20.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y13_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.5,20.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y14_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.5,20.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y15_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.5,20.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y16_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.5,21.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y17_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.5,21.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y18_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.5,21.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X10Y19_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.5,21.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y1_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.75,17.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y2_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.75,17.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y3_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.75,17.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y4_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.75,18.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y5_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.75,18.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y6_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.75,18.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y7_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.75,18.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y8_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.75,19.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y9_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.75,19.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y10_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.75,19.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y11_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.75,19.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y12_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.75,20.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y13_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.75,20.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y14_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.75,20.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y15_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.75,20.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y16_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.75,21.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y17_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.75,21.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y18_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.75,21.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X11Y19_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=7.75,21.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y1_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.0,17.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y2_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.0,17.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y3_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.0,17.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y4_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.0,18.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y5_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.0,18.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y6_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.0,18.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y7_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.0,18.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y8_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.0,19.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y9_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.0,19.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y10_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.0,19.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y11_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.0,19.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y12_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.0,20.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y13_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.0,20.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y14_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.0,20.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y15_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.0,20.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y16_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.0,21.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y17_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.0,21.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y18_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.0,21.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X12Y19_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.0,21.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y1_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.25,17.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y2_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.25,17.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y3_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.25,17.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y4_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.25,18.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y5_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.25,18.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y6_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.25,18.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y7_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.25,18.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y8_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.25,19.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y9_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.25,19.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y10_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.25,19.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y11_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.25,19.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y12_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.25,20.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y13_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.25,20.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y14_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.25,20.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y15_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.25,20.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y16_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.25,21.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y17_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.25,21.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y18_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.25,21.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X13Y19_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.25,21.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y1_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.5,17.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y2_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.5,17.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y3_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.5,17.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y4_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.5,18.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y5_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.5,18.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y6_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.5,18.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y7_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.5,18.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y8_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.5,19.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y9_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.5,19.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y10_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.5,19.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y11_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.5,19.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y12_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.5,20.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y13_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.5,20.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y14_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.5,20.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y15_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.5,20.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y16_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.5,21.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y17_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.5,21.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y18_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.5,21.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X14Y19_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.5,21.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y1_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.75,17.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y2_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.75,17.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y3_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.75,17.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y4_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.75,18.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y5_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.75,18.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y6_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.75,18.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y7_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.75,18.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y8_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.75,19.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y9_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.75,19.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y10_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.75,19.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y11_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.75,19.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y12_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.75,20.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y13_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.75,20.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y14_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.75,20.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y15_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.75,20.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y16_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.75,21.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y17_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.75,21.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y18_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.75,21.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X15Y19_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=8.75,21.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y1_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=9.0,17.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y2_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=9.0,17.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y3_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=9.0,17.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y4_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=9.0,18.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y5_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=9.0,18.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y6_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=9.0,18.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y7_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=9.0,18.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y8_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=9.0,19.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y9_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=9.0,19.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y10_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=9.0,19.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y11_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=9.0,19.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y12_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=9.0,20.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y13_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=9.0,20.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y14_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=9.0,20.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y15_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=9.0,20.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y16_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=9.0,21.0,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y17_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=9.0,21.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y18_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=9.0,21.5,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X16Y19_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=9.0,21.75,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
&DEVC ID='DEVC_X17Y1_MESH_4' QUANTITY='OPTICAL DENSITY' XYZ=9.25,17.25,2.94, SETPOINT=0.023, TRIP_DIRECTION=1/
