&HEAD CHID='fc11291b' TITLE='Poliklinika_RZH_tazh__-_kopiya_1' FYI='Fajl sgenerirovan Fenix+ 3 Ultimate 3.7.1.3 dlya FDS6'/
&DUMP DT_RESTART=330 DIAGNOSTICS_INTERVAL=1/
&TIME T_END=330 DT_EXTERNAL=0.01/
&MISC HUMIDITY=67 TMPA=39 VISIBILITY_FACTOR=2.38 MAX_LEAK_PATHS=0 BNDF_DEFAULT=.False. EXTERNAL_FILENAME='fc11291b_control.csv' MINIMUM_ZONE_VOLUME=1/
&WIND /
&CLIP /
&DEVC ID='CLOCK' QUANTITY='TIME' XYZ=19.5,12.5,1.8/
&RADI PATH_LENGTH=5.48107211936999/
ComputationAreas
&MESH IJK=16,76,14 XB=5,9,3,22,0,3.6 MPI_PROCESS=0/
&MESH IJK=16,76,14 XB=9,13,3,22,0,3.6 MPI_PROCESS=1/
&MESH IJK=14,76,14 XB=13,16.5,3,22,0,3.6 MPI_PROCESS=2/
&MESH IJK=14,76,14 XB=16.5,20,3,22,0,3.6 MPI_PROCESS=3/
&MESH IJK=14,76,14 XB=20,23.5,3,22,0,3.6 MPI_PROCESS=4/
&MESH IJK=14,76,14 XB=23.5,27,3,22,0,3.6 MPI_PROCESS=5/
&MESH IJK=14,76,14 XB=27,30.5,3,22,0,3.6 MPI_PROCESS=6/
&MESH IJK=14,76,14 XB=30.5,34,3,22,0,3.6 MPI_PROCESS=7/
&VENT XB=5,5,3,22,0,3.6 SURF_ID='OPEN'/
&VENT XB=34,34,3,22,0,3.6 SURF_ID='OPEN'/
&VENT XB=5,34,3,3,0,3.6 SURF_ID='OPEN'/
&VENT XB=5,34,22,22,0,3.6 SURF_ID='OPEN'/
7e16c8bfcd754bbfa09a717d26542de2
&INIT XB=13,16,18,21.25,0,3.6 TEMPERATURE=25/
&SPEC ID='OXYGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='NITROGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON DIOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON MONOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='HYDROGEN CHLORIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='WATER VAPOR' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SOOT' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SPEC_1' MW=87.15015/
&SPEC ID='AIR' BACKGROUND=.True. SPEC_ID(1:4)='OXYGEN','NITROGEN','WATER VAPOR','CARBON DIOXIDE' VOLUME_FRACTION(1:4)=0.198808563492477,0.753704003456173,0.0471126238530089,0.000374809198341039/
&SPEC ID='PRODUCTS' SPEC_ID(1:6)='SOOT','CARBON DIOXIDE','CARBON MONOXIDE','HYDROGEN CHLORIDE','WATER VAPOR','NITROGEN' VOLUME_FRACTION(1:6)=0.0397831297265685,2.93385015437609,0.0933414911049943,0.0138633526727506,4.99413355810432,14.1352544260535/
&REAC FUEL='SPEC_1' HEAT_OF_COMBUSTION=14000 SPEC_ID_NU(1:3)='SPEC_1','AIR','PRODUCTS' NU(1:3)=-1,-18.7543841630602,1/
Materials
&MATL ID='MATL_1' CONDUCTIVITY=1 DENSITY=1000 SPECIFIC_HEAT=1/
&MATL ID='MATL_2' CONDUCTIVITY=1 DENSITY=1000 HEAT_OF_COMBUSTION=14000 SPECIFIC_HEAT=1/
&SURF ID='SURF_1' THICKNESS=0.1 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_2' THICKNESS=0.2 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_3' THICKNESS=0.5 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_4' THICKNESS=0.4 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_5' THICKNESS=0.3 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_6' THICKNESS=0.15 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_7' THICKNESS=0.05 RGB=128,128,128 MATL_ID='MATL_1'/
&SURF ID='SURF_8' THICKNESS=0.25 RGB=255,0,0 MATL_ID='MATL_2'/
f2889a119e8a4231b5f54486473e7024
&OBST XB=28.5,29.75,17.75,18,0,0.257142857142857 SURF_ID='SURF_1'/
&OBST XB=28.5,29.75,18.5,18.75,0.514285714285714,0.771428571428572 SURF_ID='SURF_1'/
&OBST XB=28.5,29.75,19,19.25,0.771428571428572,1.02857142857143 SURF_ID='SURF_1'/
&OBST XB=28.5,29.75,19.5,19.75,1.02857142857143,1.28571428571429 SURF_ID='SURF_1'/
&OBST XB=28.5,29.75,19.75,20,1.28571428571429,1.54285714285714 SURF_ID='SURF_1'/
&OBST XB=28.5,29.75,20.25,20.5,1.54285714285714,1.8 SURF_ID='SURF_1'/
&OBST XB=28.5,29.75,18.25,18.25,0.257142857142857,0.514285714285714 SURF_ID='SURF_1'/
&OBST XB=28.5,29.75,17.5,17.75,0,0 SURF_ID='SURF_1'/
&OBST XB=28.5,29.75,18,18.25,0.257142857142857,0.257142857142857 SURF_ID='SURF_1'/
&OBST XB=28.5,29.75,18.25,18.5,0.514285714285714,0.514285714285714 SURF_ID='SURF_1'/
&OBST XB=28.5,29.75,18.75,19,0.771428571428572,0.771428571428572 SURF_ID='SURF_1'/
&OBST XB=28.5,29.75,19.25,19.5,1.02857142857143,1.02857142857143 SURF_ID='SURF_1'/
&OBST XB=28.5,29.75,20,20.25,1.54285714285714,1.54285714285714 SURF_ID='SURF_1'/
4f9775bffb1749c18c71874cb19dec96
&OBST XB=26.75,28.25,17.5,17.75,3.34285714285714,3.6 SURF_ID='SURF_1'/
&OBST XB=26.75,28.25,18,18.25,3.08571428571429,3.34285714285714 SURF_ID='SURF_1'/
&OBST XB=26.75,28.25,18.75,19,2.57142857142857,2.82857142857143 SURF_ID='SURF_1'/
&OBST XB=26.75,28.25,19.25,19.5,2.31428571428571,2.57142857142857 SURF_ID='SURF_1'/
&OBST XB=26.75,28.25,20,20.25,1.8,2.05714285714286 SURF_ID='SURF_1'/
&OBST XB=26.75,28.25,19.75,19.75,2.05714285714286,2.31428571428571 SURF_ID='SURF_1'/
&OBST XB=26.75,28.25,18.5,18.5,2.82857142857143,3.08571428571429 SURF_ID='SURF_1'/
&OBST XB=26.75,28.25,17.75,18,3.34285714285714,3.34285714285714 SURF_ID='SURF_1'/
&OBST XB=26.75,28.25,18.25,18.5,3.08571428571429,3.08571428571429 SURF_ID='SURF_1'/
&OBST XB=26.75,28.25,18.5,18.75,2.82857142857143,2.82857142857143 SURF_ID='SURF_1'/
&OBST XB=26.75,28.25,19,19.25,2.57142857142857,2.57142857142857 SURF_ID='SURF_1'/
&OBST XB=26.75,28.25,19.5,19.75,2.31428571428571,2.31428571428571 SURF_ID='SURF_1'/
&OBST XB=26.75,28.25,19.75,20,2.05714285714286,2.05714285714286 SURF_ID='SURF_1'/
&OBST XB=26.75,28.25,20.25,20.5,1.8,1.8 SURF_ID='SURF_1'/
33361e9f974e45a292e8a1d06a0606a9
&OBST XB=9.25,10.5,18,18.25,3.08571428571429,3.34285714285714 SURF_ID='SURF_1'/
&OBST XB=9.25,10.5,18.5,18.75,2.82857142857143,3.08571428571429 SURF_ID='SURF_1'/
&OBST XB=9.25,10.5,19.25,19.5,2.31428571428571,2.57142857142857 SURF_ID='SURF_1'/
&OBST XB=9.25,10.5,19.75,20,2.05714285714286,2.31428571428571 SURF_ID='SURF_1'/
&OBST XB=9.25,10.5,20.25,20.25,1.8,2.05714285714286 SURF_ID='SURF_1'/
&OBST XB=9.25,10.5,19,19,2.57142857142857,2.82857142857143 SURF_ID='SURF_1'/
&OBST XB=9.25,10.5,17.75,17.75,3.34285714285714,3.6 SURF_ID='SURF_1'/
&OBST XB=9.25,10.5,17.75,18,3.34285714285714,3.34285714285714 SURF_ID='SURF_1'/
&OBST XB=9.25,10.5,18.25,18.5,3.08571428571429,3.08571428571429 SURF_ID='SURF_1'/
&OBST XB=9.25,10.5,18.75,19,2.82857142857143,2.82857142857143 SURF_ID='SURF_1'/
&OBST XB=9.25,10.5,19,19.25,2.57142857142857,2.57142857142857 SURF_ID='SURF_1'/
&OBST XB=9.25,10.5,19.5,19.75,2.31428571428571,2.31428571428571 SURF_ID='SURF_1'/
&OBST XB=9.25,10.5,20,20.25,2.05714285714286,2.05714285714286 SURF_ID='SURF_1'/
&OBST XB=9.25,10.5,20.25,20.5,1.8,1.8 SURF_ID='SURF_1'/
57b2e04c058f4908b63559ebfbf8bbf7
&OBST XB=11.25,12.5,17.75,18,0,0.257142857142857 SURF_ID='SURF_1'/
&OBST XB=11.25,12.5,18.25,18.5,0.257142857142857,0.514285714285714 SURF_ID='SURF_1'/
&OBST XB=11.25,12.5,18.75,19,0.514285714285714,0.771428571428572 SURF_ID='SURF_1'/
&OBST XB=11.25,12.5,19,19.25,0.771428571428572,1.02857142857143 SURF_ID='SURF_1'/
&OBST XB=11.25,12.5,19.5,19.75,1.02857142857143,1.28571428571429 SURF_ID='SURF_1'/
&OBST XB=11.25,12.5,20,20.25,1.28571428571429,1.54285714285714 SURF_ID='SURF_1'/
&OBST XB=11.25,12.5,20.25,20.5,1.54285714285714,1.8 SURF_ID='SURF_1'/
&OBST XB=11.25,12.5,18,18.25,0.257142857142857,0.257142857142857 SURF_ID='SURF_1'/
&OBST XB=11.25,12.5,18.5,18.75,0.514285714285714,0.514285714285714 SURF_ID='SURF_1'/
&OBST XB=11.25,12.5,19.25,19.5,1.02857142857143,1.02857142857143 SURF_ID='SURF_1'/
&OBST XB=11.25,12.5,19.75,20,1.28571428571429,1.28571428571429 SURF_ID='SURF_1'/
a1020674d0c240f18c5b196f975e791a
&OBST XB=29.75,29.75,3,9.5,3.34285714285714,3.6 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=5,9.25,3,9.5,3.34285714285714,3.6 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=5,29.75,9.5,17.5,3.34285714285714,3.6 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=5,26.75,17.5,17.75,3.34285714285714,3.6 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=12.5,26.75,17.75,21.75,3.34285714285714,3.6 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=5,9.25,17.75,22,3.34285714285714,3.6 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=12.5,13,21.75,22,3.34285714285714,3.6 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=26.25,29.75,21.75,22,3.34285714285714,3.6 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=29.75,34,3,22,3.34285714285714,3.6 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=128,128,128/
&OBST XB=5,13,22,22,3.34285714285714,3.6 SURF_ID='SURF_2' TRANSPARENCY=0.1 RGB=128,128,128/
2b21e23170be4e09a6b2c3f57a5d00a8
&OBST XB=26.75,29.75,20.5,21.75,1.8,1.8 SURF_ID='SURF_1'/
2247718410394d2db895cc369f30090d
&OBST XB=9.25,12.5,20.5,22,1.8,1.8 SURF_ID='SURF_1'/
169453e2f5854acbbeeb0d3088cdd836
&OBST XB=8.75,9.25,3,10,0,3.6 SURF_ID='SURF_3'/
dbacaecc8b5d4dfca0b0282cff43c3d6
&OBST XB=9.25,19,9.5,10,0,3.6 SURF_ID='SURF_3'/
&OBST XB=19,20.25,9.5,10,2.05714285714286,3.6 SURF_ID='SURF_3'/
&OBST XB=20.25,30.25,9.5,10,0,3.6 SURF_ID='SURF_3'/
d0dafd001d364dcb8597ee6ba92c5f43
&OBST XB=29.75,30.25,3,9.5,0,3.6 SURF_ID='SURF_3'/
816354014dab4183b8b7d3b026aa10e5
&OBST XB=28.75,34,21.75,22,0,3.6 SURF_ID='SURF_3'/
&OBST XB=27.75,28.75,21.75,22,2.05714285714286,3.6 SURF_ID='SURF_3'/
&OBST XB=26.25,27.75,21.75,22,0,3.6 SURF_ID='SURF_3'/
a7a6fa92a59b4ee79db5b604ce8fc632
&OBST XB=26.25,26.75,15.5,21.75,0,3.6 SURF_ID='SURF_3'/
37d6c4171e3943ceb1df0a5c893865a7
&OBST XB=12.5,26.25,21.25,21.75,0,3.6 SURF_ID='SURF_3'/
d5573515c19a4716bbdc7242fe5458ce
&OBST XB=12.5,13,21.75,22,0,3.6 SURF_ID='SURF_3'/
5c837e6e7b794664838bcea912fd56c1
&OBST XB=5,12.5,22,22,0,3.6 SURF_ID='SURF_3'/
849f13a3693941bb9ed6dea5f6107d33
&OBST XB=8.75,9.25,10,10.25,0,3.6 SURF_ID='SURF_3'/
&OBST XB=8.75,9.25,10.25,10.75,2.05714285714286,3.6 SURF_ID='SURF_3'/
&OBST XB=8.75,9.25,10.75,13.75,0,3.6 SURF_ID='SURF_3'/
&OBST XB=8.75,9.25,13.75,14.75,2.05714285714286,3.6 SURF_ID='SURF_3'/
&OBST XB=8.75,9.25,14.75,16,0,3.6 SURF_ID='SURF_3'/
&OBST XB=8.75,9.25,16,17,2.05714285714286,3.6 SURF_ID='SURF_3'/
&OBST XB=8.75,9.25,17,22,0,3.6 SURF_ID='SURF_3'/
6133cc9a84d646808a6134a9ecbac458
&OBST XB=12.5,13,17,21.25,0,3.6 SURF_ID='SURF_3'/
&OBST XB=12.5,13,16,17,2.05714285714286,3.6 SURF_ID='SURF_3'/
&OBST XB=12.5,13,15.5,16,0,3.6 SURF_ID='SURF_3'/
a25c88f63958472b8ad8c7e6bd7e25eb
&OBST XB=29.75,30.25,10,10.25,0,3.6 SURF_ID='SURF_3'/
&OBST XB=29.75,30.25,10.25,11.25,2.05714285714286,3.6 SURF_ID='SURF_3'/
&OBST XB=29.75,30.25,11.25,14,0,3.6 SURF_ID='SURF_3'/
&OBST XB=29.75,30.25,14,15.25,2.05714285714286,3.6 SURF_ID='SURF_3'/
&OBST XB=29.75,30.25,15.25,21.75,0,3.6 SURF_ID='SURF_3'/
5e68f861982c48e2b43ce4467a7d28ff
&OBST XB=9.25,12.5,15.5,15.75,0,3.6 SURF_ID='SURF_4'/
fdb4cc0043a04d9d93cb75e9c7a09ec1
&OBST XB=13,16.25,15.5,15.75,0,3.6 SURF_ID='SURF_4'/
abf21fe6bd5c4c889376a752fb89ef65
&OBST XB=15.75,16.25,14.75,15.5,0,3.6 SURF_ID='SURF_4'/
&OBST XB=15.75,16.25,13.75,14.75,2.05714285714286,3.6 SURF_ID='SURF_4'/
&OBST XB=15.75,16.25,10,13.75,0,3.6 SURF_ID='SURF_4'/
a910648ef9414e7897bad1e546166e12
&OBST XB=5,5.5,3,3.75,0,3.6 SURF_ID='SURF_4'/
&OBST XB=5,5.5,3.75,4.5,2.05714285714286,3.6 SURF_ID='SURF_4'/
&OBST XB=5,5.5,4.5,6.25,0,3.6 SURF_ID='SURF_4'/
&OBST XB=5,5.5,6.25,7,2.05714285714286,3.6 SURF_ID='SURF_4'/
&OBST XB=5,5.5,7,8.75,0,3.6 SURF_ID='SURF_4'/
&OBST XB=5,5.5,8.75,9.5,2.05714285714286,3.6 SURF_ID='SURF_4'/
&OBST XB=5,5.5,9.5,11,0,3.6 SURF_ID='SURF_4'/
&OBST XB=5,5.5,11,11.75,2.05714285714286,3.6 SURF_ID='SURF_4'/
&OBST XB=5,5.5,11.75,14.5,0,3.6 SURF_ID='SURF_4'/
&OBST XB=5,5.5,14.5,15.25,2.05714285714286,3.6 SURF_ID='SURF_4'/
&OBST XB=5,5.5,15.25,22,0,3.6 SURF_ID='SURF_4'/
aa73a3c4adb0497aabbf03468892cda9
&OBST XB=26.75,27.75,15.5,16,0,3.6 SURF_ID='SURF_5'/
&OBST XB=27.75,28.75,15.5,16,2.05714285714286,3.6 SURF_ID='SURF_5'/
&OBST XB=28.75,29.75,15.5,16,0,3.6 SURF_ID='SURF_5'/
dd19852f767d455a87a4fb2ce28c4c2e
&OBST XB=33.5,34,3,3.75,0,3.6 SURF_ID='SURF_4'/
&OBST XB=33.5,34,3.75,4.75,2.05714285714286,3.6 SURF_ID='SURF_4'/
&OBST XB=33.5,34,4.75,6.75,0,3.6 SURF_ID='SURF_4'/
&OBST XB=33.5,34,6.75,7.5,2.05714285714286,3.6 SURF_ID='SURF_4'/
&OBST XB=33.5,34,7.5,12.5,0,3.6 SURF_ID='SURF_4'/
&OBST XB=33.5,34,12.5,13.25,2.05714285714286,3.6 SURF_ID='SURF_4'/
&OBST XB=33.5,34,13.25,14.25,0,3.6 SURF_ID='SURF_4'/
&OBST XB=33.5,34,14.25,15,2.05714285714286,3.6 SURF_ID='SURF_4'/
&OBST XB=33.5,34,15,21.75,0,3.6 SURF_ID='SURF_4'/
ba818d94b80c4b0b88bc61d901af17ac
&OBST XB=12,12.25,10,15.5,0,3.6 SURF_ID='SURF_5'/
40ad1b054441450f803e5178ba0b6669
&OBST XB=18.5,19,15.25,15.75,0,3.6 SURF_ID='SURF_3'/
a0fd8f2bb38c41b7995115c46b6edef6
&OBST XB=21.25,21.75,15.25,15.75,0,3.6 SURF_ID='SURF_3'/
c2211879122a417ab5510ab858791089
&OBST XB=24,24.5,15.25,15.75,0,3.6 SURF_ID='SURF_3'/
30fc7466d3bf459dbdefa99a3f5b08f9
&OBST XB=29.5,29.75,13.25,13.5,0,3.6 SURF_ID='SURF_5'/
&OBST XB=29,29.5,13.25,13.5,2.05714285714286,3.6 SURF_ID='SURF_5'/
&OBST XB=28.25,29,13.25,13.5,0,3.6 SURF_ID='SURF_5'/
&OBST XB=27.5,28.25,13.25,13.5,2.05714285714286,3.6 SURF_ID='SURF_5'/
&OBST XB=23.25,27.5,13.25,13.5,0,3.6 SURF_ID='SURF_5'/
ae87c504d2be4324b8ca00a853d057c8
&OBST XB=23.25,23.5,11.5,13.25,0,3.6 SURF_ID='SURF_5'/
&OBST XB=23.25,23.5,10.75,11.5,2.05714285714286,3.6 SURF_ID='SURF_5'/
&OBST XB=23.25,23.5,10,10.75,0,3.6 SURF_ID='SURF_5'/
ad4ba399fb8440a39a4fc1640766ce71
&OBST XB=23.25,23.5,13.5,14,0,3.6 SURF_ID='SURF_5'/
5e0e8b71077640bcbf191ce2dab1c5fe
&OBST XB=16,16.25,17.75,21.25,0,3.6 SURF_ID='SURF_5'/
0b8e6161e1e54624b484d80c329ade62
&OBST XB=15.25,16,17.75,18,0,3.6 SURF_ID='SURF_6'/
&OBST XB=14.5,15.25,17.75,18,2.05714285714286,3.6 SURF_ID='SURF_6'/
&OBST XB=13,14.5,17.75,18,0,3.6 SURF_ID='SURF_6'/
7abe9e4df35148f1a7c6ca04d213e1c6
&OBST XB=5.5,6.75,18.75,18.75,0,3.6 SURF_ID='SURF_6'/
&OBST XB=6.75,7.5,18.75,18.75,2.05714285714286,3.6 SURF_ID='SURF_6'/
&OBST XB=7.5,8.75,18.75,18.75,0,3.6 SURF_ID='SURF_6'/
ab398cdf12d9476084249484afb68f67
&OBST XB=5,5,18.5,18.75,2.05714285714286,3.6 SURF_ID='SURF_6'/
&OBST XB=5,5,18.5,18.75,0,3.6 SURF_ID='SURF_6'/
0292bbc9b34f4cb1869bcdd7c349ade7
&OBST XB=5,5,13.75,14,0,3.6 SURF_ID='SURF_6'/
94af16087afe42edafee680828c389b8
&OBST XB=5,5,12.25,12.5,0,3.6 SURF_ID='SURF_6'/
e8928c5dd0e5461b9256fa33e2ded7aa
&OBST XB=5,5,5.25,5.5,0,3.6 SURF_ID='SURF_6'/
d9fdbdda7c83447fbd0dadfedf23ca8f
&OBST XB=5.5,7,3.25,3.5,0,3.6 SURF_ID='SURF_6'/
&OBST XB=7,7.75,3.25,3.5,2.05714285714286,3.6 SURF_ID='SURF_6'/
&OBST XB=7.75,8.75,3.25,3.5,0,3.6 SURF_ID='SURF_6'/
a471071c7fc1448f91efa263ed31a835
&OBST XB=9.25,12,11.25,11.25,0,3.6 SURF_ID='SURF_6'/
134fc302324148e68b013fa80a8c3ee8
&OBST XB=18.5,18.75,10,11.25,0,3.6 SURF_ID='SURF_6'/
228962fbb02b4e07bbcc4bff4cf9433d
&OBST XB=18.75,19,11,11.25,0,3.6 SURF_ID='SURF_6'/
&OBST XB=19,20.25,11,11.25,2.05714285714286,3.6 SURF_ID='SURF_6'/
&OBST XB=20.25,20.75,11,11.25,0,3.6 SURF_ID='SURF_6'/
1a723b4ad05946dc84e94bac092fda42
&OBST XB=20.75,20.75,10,11,0,3.6 SURF_ID='SURF_6'/
d4b49f0049fd46edbcc376d5ee70b89b
&OBST XB=27.25,27.5,10,13.25,0,3.6 SURF_ID='SURF_6'/
f81e7edb35f64e99bfa84044a5ea61fd
&OBST XB=27.5,29.75,11.75,11.75,0,3.6 SURF_ID='SURF_6'/
70d749499818473f93ec45a004c45d7a
&OBST XB=28.5,28.75,11.75,13.25,0,3.6 SURF_ID='SURF_6'/
458b2a63536641029c488c3bd9210d50
&OBST XB=24.75,26.25,17.75,18,0,3.6 SURF_ID='SURF_6'/
&OBST XB=24,24.75,17.75,18,2.05714285714286,3.6 SURF_ID='SURF_6'/
&OBST XB=23,24,17.75,18,0,3.6 SURF_ID='SURF_6'/
6a1aea457d014791b258aeb777d4f686
&OBST XB=25,25.25,17.25,17.75,0,3.6 SURF_ID='SURF_6'/
&OBST XB=25,25.25,16.5,17.25,2.05714285714286,3.6 SURF_ID='SURF_6'/
&OBST XB=25,25.25,15.25,16.5,0,3.6 SURF_ID='SURF_6'/
dec206b1c1dd4abcb9d3ee220f733aba
&OBST XB=25.25,26.75,15.25,15.25,0,3.6 SURF_ID='SURF_1'/
7dcfdb229f374886a42e1c0883d2fc58
&OBST XB=26.75,26.75,15.25,15.5,0,3.6 SURF_ID='SURF_1'/
47392a756f0e478d8158c344679b5564
&OBST XB=25.25,26.25,15.75,15.75,0,3.6 SURF_ID='SURF_6'/
367c57bebae64494a07a754e9e09ed94
&OBST XB=23,23.25,18,21.25,0,3.6 SURF_ID='SURF_4'/
634b11b4141c4f3fb7c3a65a7017fe61
&OBST XB=30.25,31.75,18.75,19,0,3.6 SURF_ID='SURF_6'/
&OBST XB=31.75,32.5,18.75,19,2.05714285714286,3.6 SURF_ID='SURF_6'/
&OBST XB=32.5,33.5,18.75,19,0,3.6 SURF_ID='SURF_6'/
bcd18bc86c144db1a8e7e7292fdb5d47
&OBST XB=34,34,11.25,11.5,0,3.6 SURF_ID='SURF_6'/
ae8dce7d0abb4a1ebe3c4d169c16f405
&OBST XB=34,34,12.25,12.5,0,3.6 SURF_ID='SURF_6'/
bcaefa3d8f7f4fafb088e57c28293efe
&OBST XB=34,34,8.5,8.75,0,3.6 SURF_ID='SURF_6'/
089243298ffd48ef86559ba0771dc0fc
&OBST XB=30.25,31.5,15.75,15.75,0,3.6 SURF_ID='SURF_6'/
&OBST XB=31.5,32.5,15.75,15.75,2.05714285714286,3.6 SURF_ID='SURF_6'/
&OBST XB=32.5,33.5,15.75,15.75,0,3.6 SURF_ID='SURF_6'/
f2672990c50e4f08a944deec0da1b5df
&OBST XB=34,34,5.75,6,0,3.6 SURF_ID='SURF_6'/
1d57c263532d4e62bffd782656025c5a
&OBST XB=30.25,31.5,5,5.25,0,3.6 SURF_ID='SURF_6'/
&OBST XB=31.5,32.5,5,5.25,2.05714285714286,3.6 SURF_ID='SURF_6'/
&OBST XB=32.5,33.5,5,5.25,0,3.6 SURF_ID='SURF_6'/
873cc2d3dfeb42e3abd649b442d0b849
&OBST XB=20.25,23,18,18,0,1.28571428571429 SURF_ID='SURF_7'/
&OBST XB=16.25,19.5,18,18,0,1.28571428571429 SURF_ID='SURF_7'/
433199e9768246c58aaf63671d91a461
&OBST XB=9.25,11,17.5,17.75,0,3.6 SURF_ID='SURF_1'/
1c99661b48d54f93b4aee5c0c1b15b73
&OBST XB=11,11,17.75,20.5,0,3.6 SURF_ID='SURF_1'/
07f8a60779a24f04b8271f4d015ee1f1
&OBST XB=13,16,19.75,21.25,0,1.02857142857143 SURF_ID='SURF_8'/
138e543f1c494155a1b82f12ef4dc00e
&OBST XB=9,9,10.25,10.75,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_1'/
&CTRL ID='CTRL_1' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_1' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_1' T=-1 F=-1/
&RAMP ID='RAMP_1' T=330 F=-1/
1ca56deeac6345478ae439eca61b2d61
&OBST XB=9,9,13.75,14.75,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_2'/
&CTRL ID='CTRL_2' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_2' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_2' T=-1 F=-1/
&RAMP ID='RAMP_2' T=330 F=-1/
5ee13c12b90f4f53abebc62d27d4d08b
&OBST XB=30,30,10.25,11.25,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_3'/
&CTRL ID='CTRL_3' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_3' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_3' T=-1 F=-1/
&RAMP ID='RAMP_3' T=330 F=-1/
5d4bf850718f472f8c7359636b46faa9
&OBST XB=16,16,13.75,14.75,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_4'/
&CTRL ID='CTRL_4' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_4' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_4' T=98.2 F=-1/
&RAMP ID='RAMP_4' T=100.2 F=1/
&RAMP ID='RAMP_4' T=124 F=1/
&RAMP ID='RAMP_4' T=126 F=-1/
6454b32f3ad64d3eb430582d4e67e8ae
&OBST XB=5.25,5.25,3.75,4.5,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_5'/
&CTRL ID='CTRL_5' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_5' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_5' T=98.2 F=-1/
&RAMP ID='RAMP_5' T=100.2 F=1/
&RAMP ID='RAMP_5' T=124.8 F=1/
&RAMP ID='RAMP_5' T=126.8 F=-1/
04b64e8518a44d3c9ef16ec7bb7ad9ed
&OBST XB=5.25,5.25,6.25,7,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_6'/
&CTRL ID='CTRL_6' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_6' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_6' T=97.6 F=-1/
&RAMP ID='RAMP_6' T=99.6 F=1/
&RAMP ID='RAMP_6' T=123.4 F=1/
&RAMP ID='RAMP_6' T=125.4 F=-1/
0ba6af7d16ec4a648b8911718137bc92
&OBST XB=5.25,5.25,8.75,9.5,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_7'/
&CTRL ID='CTRL_7' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_7' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_7' T=97.6 F=-1/
&RAMP ID='RAMP_7' T=99.6 F=1/
&RAMP ID='RAMP_7' T=123.6 F=1/
&RAMP ID='RAMP_7' T=125.6 F=-1/
4fab4c5214db43d6abb2fd5ea9331f06
&OBST XB=5.25,5.25,11,11.75,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_8'/
&CTRL ID='CTRL_8' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_8' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_8' T=97.6 F=-1/
&RAMP ID='RAMP_8' T=99.6 F=1/
&RAMP ID='RAMP_8' T=123.6 F=1/
&RAMP ID='RAMP_8' T=125.6 F=-1/
830209b3b34047a09c36d591be0c1694
&OBST XB=5.25,5.25,14.5,15.25,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_9'/
&CTRL ID='CTRL_9' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_9' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_9' T=99.2 F=-1/
&RAMP ID='RAMP_9' T=101.2 F=1/
&RAMP ID='RAMP_9' T=128.2 F=1/
&RAMP ID='RAMP_9' T=130.2 F=-1/
772991f322394922a50dd28ed112b156
&OBST XB=33.75,33.75,3.75,4.75,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_10'/
&CTRL ID='CTRL_10' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_10' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_10' T=98.6 F=-1/
&RAMP ID='RAMP_10' T=100.6 F=1/
&RAMP ID='RAMP_10' T=123.6 F=1/
&RAMP ID='RAMP_10' T=125.6 F=-1/
d43f4e548e6846c5bbf9cde44bb47c57
&OBST XB=33.75,33.75,6.75,7.5,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_11'/
&CTRL ID='CTRL_11' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_11' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_11' T=98.4 F=-1/
&RAMP ID='RAMP_11' T=100.4 F=1/
&RAMP ID='RAMP_11' T=123.4 F=1/
&RAMP ID='RAMP_11' T=125.4 F=-1/
a5ea3bfbd7ca4b718f144dc643c97c2f
&OBST XB=33.75,33.75,12.5,13.25,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_12'/
&CTRL ID='CTRL_12' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_12' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_12' T=97.2 F=-1/
&RAMP ID='RAMP_12' T=99.2 F=1/
&RAMP ID='RAMP_12' T=125.4 F=1/
&RAMP ID='RAMP_12' T=127.4 F=-1/
bb5ef618b7bf40d5bb0e6203dc55ef9a
&OBST XB=33.75,33.75,14.25,15,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_13'/
&CTRL ID='CTRL_13' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_13' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_13' T=99.4 F=-1/
&RAMP ID='RAMP_13' T=101.4 F=1/
&RAMP ID='RAMP_13' T=128.4 F=1/
&RAMP ID='RAMP_13' T=130.4 F=-1/
b0c5b212b0e74e84b149eae2a231d332
&OBST XB=27.5,28.25,13.5,13.5,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_14'/
&CTRL ID='CTRL_14' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_14' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_14' T=-1 F=-1/
&RAMP ID='RAMP_14' T=330 F=-1/
fe8bce37682e4f36864167ab3ce4db6a
&OBST XB=29,29.5,13.5,13.5,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_15'/
&CTRL ID='CTRL_15' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_15' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_15' T=-1 F=-1/
&RAMP ID='RAMP_15' T=330 F=-1/
0fc90ce3407249508e5ffaf2df06bccb
&OBST XB=23.25,23.25,10.75,11.5,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_16'/
&CTRL ID='CTRL_16' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_16' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_16' T=97.2 F=-1/
&RAMP ID='RAMP_16' T=99.2 F=1/
&RAMP ID='RAMP_16' T=123.2 F=1/
&RAMP ID='RAMP_16' T=125.2 F=-1/
d26bb91e23dc4dcbab2124c01775ff02
&OBST XB=6.75,7.5,18.75,18.75,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_17'/
&CTRL ID='CTRL_17' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_17' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_17' T=96.6 F=-1/
&RAMP ID='RAMP_17' T=98.6 F=1/
&RAMP ID='RAMP_17' T=122.4 F=1/
&RAMP ID='RAMP_17' T=124.4 F=-1/
58f98666c2a941438b9e0ecb136b67ad
&OBST XB=7,7.75,3.5,3.5,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_18'/
&CTRL ID='CTRL_18' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_18' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_18' T=98.2 F=-1/
&RAMP ID='RAMP_18' T=100.2 F=1/
&RAMP ID='RAMP_18' T=123.2 F=1/
&RAMP ID='RAMP_18' T=125.2 F=-1/
5de43a498e4f4e1b821c57698333300a
&OBST XB=24,24.75,17.75,17.75,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_19'/
&CTRL ID='CTRL_19' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_19' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_19' T=97.6 F=-1/
&RAMP ID='RAMP_19' T=99.6 F=1/
&RAMP ID='RAMP_19' T=123 F=1/
&RAMP ID='RAMP_19' T=125 F=-1/
6dc2e04c2a1e4a3fbd1af18864d117f1
&OBST XB=25,25,16.5,17.25,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_20'/
&CTRL ID='CTRL_20' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_20' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_20' T=-1 F=-1/
&RAMP ID='RAMP_20' T=330 F=-1/
d68d4fb3c3a341fd968228d0980cc7fd
&OBST XB=31.5,32.5,15.75,15.75,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_21'/
&CTRL ID='CTRL_21' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_21' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_21' T=97.2 F=-1/
&RAMP ID='RAMP_21' T=99.2 F=1/
&RAMP ID='RAMP_21' T=126.2 F=1/
&RAMP ID='RAMP_21' T=128.2 F=-1/
39a37344be3c4350be68e8249c0ff0d2
&OBST XB=31.5,32.5,5.25,5.25,0,2.05714285714286 SURF_ID='SURF_7' RGB=255,204,102 CTRL_ID='CTRL_22'/
&CTRL ID='CTRL_22' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_22' LATCH=.False. INITIAL_STATE=.True./
&RAMP ID='RAMP_22' T=97.8 F=-1/
&RAMP ID='RAMP_22' T=99.8 F=1/
&RAMP ID='RAMP_22' T=129.4 F=1/
&RAMP ID='RAMP_22' T=131.4 F=-1/
&DEVC ID='DEVC_1' QUANTITY='TEMPERATURE' XYZ=29.0949613658182,17.5262476370783,1.7/
&DEVC ID='DEVC_2' QUANTITY='VISIBILITY' XYZ=29.0949613658182,17.5262476370783,1.7/
&DEVC ID='DEVC_3' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=29.0949613658182,17.5262476370783,1.7/
&DEVC ID='DEVC_4' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=29.0949613658182,17.5262476370783,1.7/
&DEVC ID='DEVC_5' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=29.0949613658182,17.5262476370783,1.7/
&DEVC ID='DEVC_6' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=29.0949613658182,17.5262476370783,1.7/
&DEVC ID='DEVC_7' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.0949613658182,17.5262476370783,1.7 ORIENTATION=-0.000130724829648233,0.999999991455509,0/
&DEVC ID='DEVC_8' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.0949613658182,17.5262476370783,1.7 ORIENTATION=0.000130724829648233,-0.999999991455509,0/
&DEVC ID='DEVC_9' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.0949613658182,17.5262476370783,1.7 ORIENTATION=-0.999999991455509,-0.000130724829648233,0/
&DEVC ID='DEVC_10' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.0949613658182,17.5262476370783,1.7 ORIENTATION=0.999999991455509,0.000130724829648233,0/
&DEVC ID='DEVC_11' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.0949613658182,17.5262476370783,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_12' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.0949613658182,17.5262476370783,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_13' QUANTITY='RELATIVE HUMIDITY' XYZ=29.0949613658182,17.5262476370783,1.7/
&DEVC ID='DEVC_14' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=29.0949613658182,17.5262476370783,1.7/
&DEVC ID='DEVC_15' QUANTITY='PRESSURE' XYZ=29.0949613658182,17.5262476370783,1.7/
&DEVC ID='DEVC_16' QUANTITY='TEMPERATURE' XYZ=19.6947468216527,10.1259697440458,1.7/
&DEVC ID='DEVC_17' QUANTITY='VISIBILITY' XYZ=19.6947468216527,10.1259697440458,1.7/
&DEVC ID='DEVC_18' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=19.6947468216527,10.1259697440458,1.7/
&DEVC ID='DEVC_19' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=19.6947468216527,10.1259697440458,1.7/
&DEVC ID='DEVC_20' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=19.6947468216527,10.1259697440458,1.7/
&DEVC ID='DEVC_21' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=19.6947468216527,10.1259697440458,1.7/
&DEVC ID='DEVC_22' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.6947468216527,10.1259697440458,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_23' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.6947468216527,10.1259697440458,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_24' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.6947468216527,10.1259697440458,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_25' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.6947468216527,10.1259697440458,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_26' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.6947468216527,10.1259697440458,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_27' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.6947468216527,10.1259697440458,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_28' QUANTITY='RELATIVE HUMIDITY' XYZ=19.6947468216527,10.1259697440458,1.7/
&DEVC ID='DEVC_29' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=19.6947468216527,10.1259697440458,1.7/
&DEVC ID='DEVC_30' QUANTITY='PRESSURE' XYZ=19.6947468216527,10.1259697440458,1.7/
&DEVC ID='DEVC_31' QUANTITY='TEMPERATURE' XYZ=19.6947468216527,9.37596974404582,1.7/
&DEVC ID='DEVC_32' QUANTITY='VISIBILITY' XYZ=19.6947468216527,9.37596974404582,1.7/
&DEVC ID='DEVC_33' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=19.6947468216527,9.37596974404582,1.7/
&DEVC ID='DEVC_34' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=19.6947468216527,9.37596974404582,1.7/
&DEVC ID='DEVC_35' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=19.6947468216527,9.37596974404582,1.7/
&DEVC ID='DEVC_36' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=19.6947468216527,9.37596974404582,1.7/
&DEVC ID='DEVC_37' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.6947468216527,9.37596974404582,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_38' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.6947468216527,9.37596974404582,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_39' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.6947468216527,9.37596974404582,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_40' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.6947468216527,9.37596974404582,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_41' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.6947468216527,9.37596974404582,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_42' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.6947468216527,9.37596974404582,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_43' QUANTITY='RELATIVE HUMIDITY' XYZ=19.6947468216527,9.37596974404582,1.7/
&DEVC ID='DEVC_44' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=19.6947468216527,9.37596974404582,1.7/
&DEVC ID='DEVC_45' QUANTITY='PRESSURE' XYZ=19.6947468216527,9.37596974404582,1.7/
&DEVC ID='DEVC_46' QUANTITY='TEMPERATURE' XYZ=8.55912338706871,16.5434567174982,1.7/
&DEVC ID='DEVC_47' QUANTITY='VISIBILITY' XYZ=8.55912338706871,16.5434567174982,1.7/
&DEVC ID='DEVC_48' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=8.55912338706871,16.5434567174982,1.7/
&DEVC ID='DEVC_49' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=8.55912338706871,16.5434567174982,1.7/
&DEVC ID='DEVC_50' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=8.55912338706871,16.5434567174982,1.7/
&DEVC ID='DEVC_51' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=8.55912338706871,16.5434567174982,1.7/
&DEVC ID='DEVC_52' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.55912338706871,16.5434567174982,1.7 ORIENTATION=-0.999999999737352,-2.29193351546837E-05,0/
&DEVC ID='DEVC_53' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.55912338706871,16.5434567174982,1.7 ORIENTATION=0.999999999737352,2.29193351546837E-05,0/
&DEVC ID='DEVC_54' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.55912338706871,16.5434567174982,1.7 ORIENTATION=2.29193351566574E-05,-0.999999999737352,0/
&DEVC ID='DEVC_55' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.55912338706871,16.5434567174982,1.7 ORIENTATION=-2.29193351566574E-05,0.999999999737352,0/
&DEVC ID='DEVC_56' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.55912338706871,16.5434567174982,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_57' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.55912338706871,16.5434567174982,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_58' QUANTITY='RELATIVE HUMIDITY' XYZ=8.55912338706871,16.5434567174982,1.7/
&DEVC ID='DEVC_59' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=8.55912338706871,16.5434567174982,1.7/
&DEVC ID='DEVC_60' QUANTITY='PRESSURE' XYZ=8.55912338706871,16.5434567174982,1.7/
&DEVC ID='DEVC_61' QUANTITY='TEMPERATURE' XYZ=9.30912338687173,16.5434739069995,1.7/
&DEVC ID='DEVC_62' QUANTITY='VISIBILITY' XYZ=9.30912338687173,16.5434739069995,1.7/
&DEVC ID='DEVC_63' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=9.30912338687173,16.5434739069995,1.7/
&DEVC ID='DEVC_64' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=9.30912338687173,16.5434739069995,1.7/
&DEVC ID='DEVC_65' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=9.30912338687173,16.5434739069995,1.7/
&DEVC ID='DEVC_66' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=9.30912338687173,16.5434739069995,1.7/
&DEVC ID='DEVC_67' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.30912338687173,16.5434739069995,1.7 ORIENTATION=0.999999999737352,2.29193351546836E-05,0/
&DEVC ID='DEVC_68' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.30912338687173,16.5434739069995,1.7 ORIENTATION=-0.999999999737352,-2.29193351546836E-05,0/
&DEVC ID='DEVC_69' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.30912338687173,16.5434739069995,1.7 ORIENTATION=2.29193351566574E-05,-0.999999999737352,0/
&DEVC ID='DEVC_70' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.30912338687173,16.5434739069995,1.7 ORIENTATION=-2.29193351566574E-05,0.999999999737352,0/
&DEVC ID='DEVC_71' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.30912338687173,16.5434739069995,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_72' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.30912338687173,16.5434739069995,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_73' QUANTITY='RELATIVE HUMIDITY' XYZ=9.30912338687173,16.5434739069995,1.7/
&DEVC ID='DEVC_74' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=9.30912338687173,16.5434739069995,1.7/
&DEVC ID='DEVC_75' QUANTITY='PRESSURE' XYZ=9.30912338687173,16.5434739069995,1.7/
&DEVC ID='DEVC_76' QUANTITY='TEMPERATURE' XYZ=13.1798863634634,16.519934233435,1.7/
&DEVC ID='DEVC_77' QUANTITY='VISIBILITY' XYZ=13.1798863634634,16.519934233435,1.7/
&DEVC ID='DEVC_78' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=13.1798863634634,16.519934233435,1.7/
&DEVC ID='DEVC_79' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=13.1798863634634,16.519934233435,1.7/
&DEVC ID='DEVC_80' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=13.1798863634634,16.519934233435,1.7/
&DEVC ID='DEVC_81' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=13.1798863634634,16.519934233435,1.7/
&DEVC ID='DEVC_82' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.1798863634634,16.519934233435,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_83' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.1798863634634,16.519934233435,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_84' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.1798863634634,16.519934233435,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_85' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.1798863634634,16.519934233435,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_86' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.1798863634634,16.519934233435,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_87' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=13.1798863634634,16.519934233435,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_88' QUANTITY='RELATIVE HUMIDITY' XYZ=13.1798863634634,16.519934233435,1.7/
&DEVC ID='DEVC_89' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=13.1798863634634,16.519934233435,1.7/
&DEVC ID='DEVC_90' QUANTITY='PRESSURE' XYZ=13.1798863634634,16.519934233435,1.7/
&DEVC ID='DEVC_91' QUANTITY='TEMPERATURE' XYZ=12.4298863634634,16.519934233435,1.7/
&DEVC ID='DEVC_92' QUANTITY='VISIBILITY' XYZ=12.4298863634634,16.519934233435,1.7/
&DEVC ID='DEVC_93' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=12.4298863634634,16.519934233435,1.7/
&DEVC ID='DEVC_94' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=12.4298863634634,16.519934233435,1.7/
&DEVC ID='DEVC_95' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=12.4298863634634,16.519934233435,1.7/
&DEVC ID='DEVC_96' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=12.4298863634634,16.519934233435,1.7/
&DEVC ID='DEVC_97' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.4298863634634,16.519934233435,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_98' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.4298863634634,16.519934233435,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_99' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.4298863634634,16.519934233435,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_100' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.4298863634634,16.519934233435,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_101' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.4298863634634,16.519934233435,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_102' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=12.4298863634634,16.519934233435,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_103' QUANTITY='RELATIVE HUMIDITY' XYZ=12.4298863634634,16.519934233435,1.7/
&DEVC ID='DEVC_104' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=12.4298863634634,16.519934233435,1.7/
&DEVC ID='DEVC_105' QUANTITY='PRESSURE' XYZ=12.4298863634634,16.519934233435,1.7/
&DEVC ID='DEVC_106' QUANTITY='TEMPERATURE' XYZ=29.6442571464477,14.6143968580311,1.7/
&DEVC ID='DEVC_107' QUANTITY='VISIBILITY' XYZ=29.6442571464477,14.6143968580311,1.7/
&DEVC ID='DEVC_108' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=29.6442571464477,14.6143968580311,1.7/
&DEVC ID='DEVC_109' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=29.6442571464477,14.6143968580311,1.7/
&DEVC ID='DEVC_110' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=29.6442571464477,14.6143968580311,1.7/
&DEVC ID='DEVC_111' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=29.6442571464477,14.6143968580311,1.7/
&DEVC ID='DEVC_112' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.6442571464477,14.6143968580311,1.7 ORIENTATION=-0.999999999820993,1.89212707140435E-05,0/
&DEVC ID='DEVC_113' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.6442571464477,14.6143968580311,1.7 ORIENTATION=0.999999999820993,-1.89212707140435E-05,0/
&DEVC ID='DEVC_114' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.6442571464477,14.6143968580311,1.7 ORIENTATION=-1.89212707140434E-05,-0.999999999820993,0/
&DEVC ID='DEVC_115' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.6442571464477,14.6143968580311,1.7 ORIENTATION=1.89212707140434E-05,0.999999999820993,0/
&DEVC ID='DEVC_116' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.6442571464477,14.6143968580311,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_117' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.6442571464477,14.6143968580311,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_118' QUANTITY='RELATIVE HUMIDITY' XYZ=29.6442571464477,14.6143968580311,1.7/
&DEVC ID='DEVC_119' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=29.6442571464477,14.6143968580311,1.7/
&DEVC ID='DEVC_120' QUANTITY='PRESSURE' XYZ=29.6442571464477,14.6143968580311,1.7/
&DEVC ID='DEVC_121' QUANTITY='TEMPERATURE' XYZ=30.3942571463135,14.6143826670781,1.7/
&DEVC ID='DEVC_122' QUANTITY='VISIBILITY' XYZ=30.3942571463135,14.6143826670781,1.7/
&DEVC ID='DEVC_123' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=30.3942571463135,14.6143826670781,1.7/
&DEVC ID='DEVC_124' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=30.3942571463135,14.6143826670781,1.7/
&DEVC ID='DEVC_125' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=30.3942571463135,14.6143826670781,1.7/
&DEVC ID='DEVC_126' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=30.3942571463135,14.6143826670781,1.7/
&DEVC ID='DEVC_127' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.3942571463135,14.6143826670781,1.7 ORIENTATION=0.999999999820993,-1.89212707140435E-05,0/
&DEVC ID='DEVC_128' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.3942571463135,14.6143826670781,1.7 ORIENTATION=-0.999999999820993,1.89212707140435E-05,0/
&DEVC ID='DEVC_129' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.3942571463135,14.6143826670781,1.7 ORIENTATION=-1.89212707140434E-05,-0.999999999820993,0/
&DEVC ID='DEVC_130' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.3942571463135,14.6143826670781,1.7 ORIENTATION=1.89212707140434E-05,0.999999999820993,0/
&DEVC ID='DEVC_131' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.3942571463135,14.6143826670781,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_132' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.3942571463135,14.6143826670781,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_133' QUANTITY='RELATIVE HUMIDITY' XYZ=30.3942571463135,14.6143826670781,1.7/
&DEVC ID='DEVC_134' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=30.3942571463135,14.6143826670781,1.7/
&DEVC ID='DEVC_135' QUANTITY='PRESSURE' XYZ=30.3942571463135,14.6143826670781,1.7/
&DEVC ID='DEVC_136' QUANTITY='TEMPERATURE' XYZ=28.3103947331689,16.149989226044,1.7/
&DEVC ID='DEVC_137' QUANTITY='VISIBILITY' XYZ=28.3103947331689,16.149989226044,1.7/
&DEVC ID='DEVC_138' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=28.3103947331689,16.149989226044,1.7/
&DEVC ID='DEVC_139' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=28.3103947331689,16.149989226044,1.7/
&DEVC ID='DEVC_140' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=28.3103947331689,16.149989226044,1.7/
&DEVC ID='DEVC_141' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=28.3103947331689,16.149989226044,1.7/
&DEVC ID='DEVC_142' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.3103947331689,16.149989226044,1.7 ORIENTATION=-7.62578299568501E-06,0.999999999970924,0/
&DEVC ID='DEVC_143' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.3103947331689,16.149989226044,1.7 ORIENTATION=7.62578299568501E-06,-0.999999999970924,0/
&DEVC ID='DEVC_144' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.3103947331689,16.149989226044,1.7 ORIENTATION=-0.999999999970924,-7.62578299963244E-06,0/
&DEVC ID='DEVC_145' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.3103947331689,16.149989226044,1.7 ORIENTATION=0.999999999970924,7.62578299963244E-06,0/
&DEVC ID='DEVC_146' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.3103947331689,16.149989226044,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_147' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.3103947331689,16.149989226044,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_148' QUANTITY='RELATIVE HUMIDITY' XYZ=28.3103947331689,16.149989226044,1.7/
&DEVC ID='DEVC_149' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=28.3103947331689,16.149989226044,1.7/
&DEVC ID='DEVC_150' QUANTITY='PRESSURE' XYZ=28.3103947331689,16.149989226044,1.7/
&DEVC ID='DEVC_151' QUANTITY='TEMPERATURE' XYZ=28.3104004525062,15.3999892260659,1.7/
&DEVC ID='DEVC_152' QUANTITY='VISIBILITY' XYZ=28.3104004525062,15.3999892260659,1.7/
&DEVC ID='DEVC_153' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=28.3104004525062,15.3999892260659,1.7/
&DEVC ID='DEVC_154' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=28.3104004525062,15.3999892260659,1.7/
&DEVC ID='DEVC_155' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=28.3104004525062,15.3999892260659,1.7/
&DEVC ID='DEVC_156' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=28.3104004525062,15.3999892260659,1.7/
&DEVC ID='DEVC_157' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.3104004525062,15.3999892260659,1.7 ORIENTATION=7.6257830035799E-06,-0.999999999970924,0/
&DEVC ID='DEVC_158' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.3104004525062,15.3999892260659,1.7 ORIENTATION=-7.6257830035799E-06,0.999999999970924,0/
&DEVC ID='DEVC_159' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.3104004525062,15.3999892260659,1.7 ORIENTATION=-0.999999999970924,-7.62578299963244E-06,0/
&DEVC ID='DEVC_160' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.3104004525062,15.3999892260659,1.7 ORIENTATION=0.999999999970924,7.62578299963244E-06,0/
&DEVC ID='DEVC_161' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.3104004525062,15.3999892260659,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_162' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.3104004525062,15.3999892260659,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_163' QUANTITY='RELATIVE HUMIDITY' XYZ=28.3104004525062,15.3999892260659,1.7/
&DEVC ID='DEVC_164' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=28.3104004525062,15.3999892260659,1.7/
&DEVC ID='DEVC_165' QUANTITY='PRESSURE' XYZ=28.3104004525062,15.3999892260659,1.7/
&DEVC ID='DEVC_166' QUANTITY='TEMPERATURE' XYZ=14.814853308442,17.5620050485966,1.7/
&DEVC ID='DEVC_167' QUANTITY='VISIBILITY' XYZ=14.814853308442,17.5620050485966,1.7/
&DEVC ID='DEVC_168' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=14.814853308442,17.5620050485966,1.7/
&DEVC ID='DEVC_169' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=14.814853308442,17.5620050485966,1.7/
&DEVC ID='DEVC_170' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=14.814853308442,17.5620050485966,1.7/
&DEVC ID='DEVC_171' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=14.814853308442,17.5620050485966,1.7/
&DEVC ID='DEVC_172' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.814853308442,17.5620050485966,1.7 ORIENTATION=2.86876062460809E-06,-0.999999999995885,0/
&DEVC ID='DEVC_173' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.814853308442,17.5620050485966,1.7 ORIENTATION=-2.86876062460809E-06,0.999999999995885,0/
&DEVC ID='DEVC_174' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.814853308442,17.5620050485966,1.7 ORIENTATION=0.999999999995885,2.86876062460809E-06,0/
&DEVC ID='DEVC_175' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.814853308442,17.5620050485966,1.7 ORIENTATION=-0.999999999995885,-2.86876062460809E-06,0/
&DEVC ID='DEVC_176' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.814853308442,17.5620050485966,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_177' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.814853308442,17.5620050485966,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_178' QUANTITY='RELATIVE HUMIDITY' XYZ=14.814853308442,17.5620050485966,1.7/
&DEVC ID='DEVC_179' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=14.814853308442,17.5620050485966,1.7/
&DEVC ID='DEVC_180' QUANTITY='PRESSURE' XYZ=14.814853308442,17.5620050485966,1.7/
&DEVC ID='DEVC_181' QUANTITY='TEMPERATURE' XYZ=14.8148511568715,18.3120050485935,1.7/
&DEVC ID='DEVC_182' QUANTITY='VISIBILITY' XYZ=14.8148511568715,18.3120050485935,1.7/
&DEVC ID='DEVC_183' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=14.8148511568715,18.3120050485935,1.7/
&DEVC ID='DEVC_184' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=14.8148511568715,18.3120050485935,1.7/
&DEVC ID='DEVC_185' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=14.8148511568715,18.3120050485935,1.7/
&DEVC ID='DEVC_186' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=14.8148511568715,18.3120050485935,1.7/
&DEVC ID='DEVC_187' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.8148511568715,18.3120050485935,1.7 ORIENTATION=-2.86876062460809E-06,0.999999999995885,0/
&DEVC ID='DEVC_188' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.8148511568715,18.3120050485935,1.7 ORIENTATION=2.86876062460809E-06,-0.999999999995885,0/
&DEVC ID='DEVC_189' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.8148511568715,18.3120050485935,1.7 ORIENTATION=0.999999999995885,2.86876062460809E-06,0/
&DEVC ID='DEVC_190' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.8148511568715,18.3120050485935,1.7 ORIENTATION=-0.999999999995885,-2.86876062460809E-06,0/
&DEVC ID='DEVC_191' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.8148511568715,18.3120050485935,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_192' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=14.8148511568715,18.3120050485935,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_193' QUANTITY='RELATIVE HUMIDITY' XYZ=14.8148511568715,18.3120050485935,1.7/
&DEVC ID='DEVC_194' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=14.8148511568715,18.3120050485935,1.7/
&DEVC ID='DEVC_195' QUANTITY='PRESSURE' XYZ=14.8148511568715,18.3120050485935,1.7/
&DEVC ID='DEVC_196' QUANTITY='TEMPERATURE' XYZ=19.6380714411285,11.4975364503441,1.7/
&DEVC ID='DEVC_197' QUANTITY='VISIBILITY' XYZ=19.6380714411285,11.4975364503441,1.7/
&DEVC ID='DEVC_198' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=19.6380714411285,11.4975364503441,1.7/
&DEVC ID='DEVC_199' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=19.6380714411285,11.4975364503441,1.7/
&DEVC ID='DEVC_200' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=19.6380714411285,11.4975364503441,1.7/
&DEVC ID='DEVC_201' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=19.6380714411285,11.4975364503441,1.7/
&DEVC ID='DEVC_202' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.6380714411285,11.4975364503441,1.7 ORIENTATION=0.00044778981933408,0.999999899742134,0/
&DEVC ID='DEVC_203' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.6380714411285,11.4975364503441,1.7 ORIENTATION=-0.00044778981933408,-0.999999899742134,0/
&DEVC ID='DEVC_204' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.6380714411285,11.4975364503441,1.7 ORIENTATION=-0.999999899742134,0.0004477898193326,0/
&DEVC ID='DEVC_205' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.6380714411285,11.4975364503441,1.7 ORIENTATION=0.999999899742134,-0.0004477898193326,0/
&DEVC ID='DEVC_206' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.6380714411285,11.4975364503441,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_207' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.6380714411285,11.4975364503441,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_208' QUANTITY='RELATIVE HUMIDITY' XYZ=19.6380714411285,11.4975364503441,1.7/
&DEVC ID='DEVC_209' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=19.6380714411285,11.4975364503441,1.7/
&DEVC ID='DEVC_210' QUANTITY='PRESSURE' XYZ=19.6380714411285,11.4975364503441,1.7/
&DEVC ID='DEVC_211' QUANTITY='TEMPERATURE' XYZ=19.637735598764,10.7475365255375,1.7/
&DEVC ID='DEVC_212' QUANTITY='VISIBILITY' XYZ=19.637735598764,10.7475365255375,1.7/
&DEVC ID='DEVC_213' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=19.637735598764,10.7475365255375,1.7/
&DEVC ID='DEVC_214' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=19.637735598764,10.7475365255375,1.7/
&DEVC ID='DEVC_215' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=19.637735598764,10.7475365255375,1.7/
&DEVC ID='DEVC_216' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=19.637735598764,10.7475365255375,1.7/
&DEVC ID='DEVC_217' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.637735598764,10.7475365255375,1.7 ORIENTATION=-0.00044778981933408,-0.999999899742134,0/
&DEVC ID='DEVC_218' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.637735598764,10.7475365255375,1.7 ORIENTATION=0.00044778981933408,0.999999899742134,0/
&DEVC ID='DEVC_219' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.637735598764,10.7475365255375,1.7 ORIENTATION=-0.999999899742134,0.0004477898193326,0/
&DEVC ID='DEVC_220' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.637735598764,10.7475365255375,1.7 ORIENTATION=0.999999899742134,-0.0004477898193326,0/
&DEVC ID='DEVC_221' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.637735598764,10.7475365255375,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_222' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.637735598764,10.7475365255375,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_223' QUANTITY='RELATIVE HUMIDITY' XYZ=19.637735598764,10.7475365255375,1.7/
&DEVC ID='DEVC_224' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=19.637735598764,10.7475365255375,1.7/
&DEVC ID='DEVC_225' QUANTITY='PRESSURE' XYZ=19.637735598764,10.7475365255375,1.7/
&DEVC ID='DEVC_226' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.3216265577637,21.6636231073179,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_227' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.3216265577637,21.6636231073179,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_228' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.3216265577637,21.6636231073179,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_229' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.3216265577637,21.6636231073179,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_230' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.3216265577637,21.6636231073179,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_231' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=28.3216265577637,21.6636231073179,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_232' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.58426171460819,10.5080489759548,1.7 ORIENTATION=-0.999999999737352,-2.29193351560971E-05,0/
&DEVC ID='DEVC_233' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.58426171460819,10.5080489759548,1.7 ORIENTATION=0.999999999737352,2.29193351560971E-05,0/
&DEVC ID='DEVC_234' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.58426171460819,10.5080489759548,1.7 ORIENTATION=2.29193351560971E-05,-0.999999999737352,0/
&DEVC ID='DEVC_235' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.58426171460819,10.5080489759548,1.7 ORIENTATION=-2.29193351560971E-05,0.999999999737352,0/
&DEVC ID='DEVC_236' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.58426171460819,10.5080489759548,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_237' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.58426171460819,10.5080489759548,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_238' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.28426171442429,10.5080650194895,1.7 ORIENTATION=-0.999999999737352,-2.29193351560971E-05,0/
&DEVC ID='DEVC_239' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.28426171442429,10.5080650194895,1.7 ORIENTATION=0.999999999737352,2.29193351560971E-05,0/
&DEVC ID='DEVC_240' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.28426171442429,10.5080650194895,1.7 ORIENTATION=2.29193351560971E-05,-0.999999999737352,0/
&DEVC ID='DEVC_241' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.28426171442429,10.5080650194895,1.7 ORIENTATION=-2.29193351560971E-05,0.999999999737352,0/
&DEVC ID='DEVC_242' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.28426171442429,10.5080650194895,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_243' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.28426171442429,10.5080650194895,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_244' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.53417583963964,14.2548834613049,1.7 ORIENTATION=-0.999999999737352,-2.29193351630736E-05,0/
&DEVC ID='DEVC_245' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.53417583963964,14.2548834613049,1.7 ORIENTATION=0.999999999737352,2.29193351630736E-05,0/
&DEVC ID='DEVC_246' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.53417583963964,14.2548834613049,1.7 ORIENTATION=2.29193351630736E-05,-0.999999999737352,0/
&DEVC ID='DEVC_247' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.53417583963964,14.2548834613049,1.7 ORIENTATION=-2.29193351630736E-05,0.999999999737352,0/
&DEVC ID='DEVC_248' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.53417583963964,14.2548834613049,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_249' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=8.53417583963964,14.2548834613049,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_250' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.33417583942954,14.254901796773,1.7 ORIENTATION=-0.999999999737352,-2.29193351630736E-05,0/
&DEVC ID='DEVC_251' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.33417583942954,14.254901796773,1.7 ORIENTATION=0.999999999737352,2.29193351630736E-05,0/
&DEVC ID='DEVC_252' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.33417583942954,14.254901796773,1.7 ORIENTATION=2.29193351630736E-05,-0.999999999737352,0/
&DEVC ID='DEVC_253' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.33417583942954,14.254901796773,1.7 ORIENTATION=-2.29193351630736E-05,0.999999999737352,0/
&DEVC ID='DEVC_254' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.33417583942954,14.254901796773,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_255' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=9.33417583942954,14.254901796773,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_256' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.6191839691,10.7469323375305,1.7 ORIENTATION=-0.999999999820993,1.89212706214191E-05,0/
&DEVC ID='DEVC_257' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.6191839691,10.7469323375305,1.7 ORIENTATION=0.999999999820993,-1.89212706214191E-05,0/
&DEVC ID='DEVC_258' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.6191839691,10.7469323375305,1.7 ORIENTATION=-1.89212706214191E-05,-0.999999999820993,0/
&DEVC ID='DEVC_259' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.6191839691,10.7469323375305,1.7 ORIENTATION=1.89212706214191E-05,0.999999999820993,0/
&DEVC ID='DEVC_260' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.6191839691,10.7469323375305,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_261' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.6191839691,10.7469323375305,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_262' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.4191839689569,10.7469172005141,1.7 ORIENTATION=-0.999999999820993,1.89212706214191E-05,0/
&DEVC ID='DEVC_263' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.4191839689569,10.7469172005141,1.7 ORIENTATION=0.999999999820993,-1.89212706214191E-05,0/
&DEVC ID='DEVC_264' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.4191839689569,10.7469172005141,1.7 ORIENTATION=-1.89212706214191E-05,-0.999999999820993,0/
&DEVC ID='DEVC_265' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.4191839689569,10.7469172005141,1.7 ORIENTATION=1.89212706214191E-05,0.999999999820993,0/
&DEVC ID='DEVC_266' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.4191839689569,10.7469172005141,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_267' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=30.4191839689569,10.7469172005141,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_268' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.4147036153161,14.2403241843257,1.7 ORIENTATION=0.999999997556065,6.99133066239856E-05,0/
&DEVC ID='DEVC_269' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.4147036153161,14.2403241843257,1.7 ORIENTATION=-0.999999997556065,-6.99133066239856E-05,0/
&DEVC ID='DEVC_270' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.4147036153161,14.2403241843257,1.7 ORIENTATION=-6.99133066239856E-05,0.999999997556065,0/
&DEVC ID='DEVC_271' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.4147036153161,14.2403241843257,1.7 ORIENTATION=6.99133066239856E-05,-0.999999997556065,0/
&DEVC ID='DEVC_272' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.4147036153161,14.2403241843257,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_273' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=16.4147036153161,14.2403241843257,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_274' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.6147036172714,14.2402682536804,1.7 ORIENTATION=0.999999997556065,6.99133066239856E-05,0/
&DEVC ID='DEVC_275' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.6147036172714,14.2402682536804,1.7 ORIENTATION=-0.999999997556065,-6.99133066239856E-05,0/
&DEVC ID='DEVC_276' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.6147036172714,14.2402682536804,1.7 ORIENTATION=-6.99133066239856E-05,0.999999997556065,0/
&DEVC ID='DEVC_277' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.6147036172714,14.2402682536804,1.7 ORIENTATION=6.99133066239856E-05,-0.999999997556065,0/
&DEVC ID='DEVC_278' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.6147036172714,14.2402682536804,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_279' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=15.6147036172714,14.2402682536804,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_280' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64358992377245,4.09842183222514,1.7 ORIENTATION=-0.999999999452571,-3.30886544741563E-05,0/
&DEVC ID='DEVC_281' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64358992377245,4.09842183222514,1.7 ORIENTATION=0.999999999452571,3.30886544741563E-05,0/
&DEVC ID='DEVC_282' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64358992377245,4.09842183222514,1.7 ORIENTATION=3.30886544741563E-05,-0.999999999452571,0/
&DEVC ID='DEVC_283' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64358992377245,4.09842183222514,1.7 ORIENTATION=-3.30886544741563E-05,0.999999999452571,0/
&DEVC ID='DEVC_284' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64358992377245,4.09842183222514,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_285' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64358992377245,4.09842183222514,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_286' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64350698040234,6.60512303831399,1.7 ORIENTATION=-0.999999999452571,-3.30886544752665E-05,0/
&DEVC ID='DEVC_287' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64350698040234,6.60512303831399,1.7 ORIENTATION=0.999999999452571,3.30886544752665E-05,0/
&DEVC ID='DEVC_288' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64350698040234,6.60512303831399,1.7 ORIENTATION=3.30886544752665E-05,-0.999999999452571,0/
&DEVC ID='DEVC_289' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64350698040234,6.60512303831399,1.7 ORIENTATION=-3.30886544752665E-05,0.999999999452571,0/
&DEVC ID='DEVC_290' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64350698040234,6.60512303831399,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_291' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64350698040234,6.60512303831399,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_292' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64342605613657,9.05080319789273,1.7 ORIENTATION=-0.999999999452571,-3.30886544630536E-05,0/
&DEVC ID='DEVC_293' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64342605613657,9.05080319789273,1.7 ORIENTATION=0.999999999452571,3.30886544630536E-05,0/
&DEVC ID='DEVC_294' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64342605613657,9.05080319789273,1.7 ORIENTATION=3.30886544630536E-05,-0.999999999452571,0/
&DEVC ID='DEVC_295' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64342605613657,9.05080319789273,1.7 ORIENTATION=-3.30886544630536E-05,0.999999999452571,0/
&DEVC ID='DEVC_296' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64342605613657,9.05080319789273,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_297' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64342605613657,9.05080319789273,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_298' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64335217339455,11.2836755582941,1.7 ORIENTATION=-0.999999999452571,-3.30886544630519E-05,0/
&DEVC ID='DEVC_299' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64335217339455,11.2836755582941,1.7 ORIENTATION=0.999999999452571,3.30886544630519E-05,0/
&DEVC ID='DEVC_300' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64335217339455,11.2836755582941,1.7 ORIENTATION=3.30886544630519E-05,-0.999999999452571,0/
&DEVC ID='DEVC_301' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64335217339455,11.2836755582941,1.7 ORIENTATION=-3.30886544630519E-05,0.999999999452571,0/
&DEVC ID='DEVC_302' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64335217339455,11.2836755582941,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_303' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64335217339455,11.2836755582941,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_304' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64323498666727,14.8252740014564,1.7 ORIENTATION=-0.999999999452571,-3.30886544630561E-05,0/
&DEVC ID='DEVC_305' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64323498666727,14.8252740014564,1.7 ORIENTATION=0.999999999452571,3.30886544630561E-05,0/
&DEVC ID='DEVC_306' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64323498666727,14.8252740014564,1.7 ORIENTATION=3.30886544630561E-05,-0.999999999452571,0/
&DEVC ID='DEVC_307' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64323498666727,14.8252740014564,1.7 ORIENTATION=-3.30886544630561E-05,0.999999999452571,0/
&DEVC ID='DEVC_308' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64323498666727,14.8252740014564,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_309' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=5.64323498666727,14.8252740014564,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_310' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3777545072289,4.2319560600798,1.7 ORIENTATION=-0.999999999791346,-2.04280954996249E-05,0/
&DEVC ID='DEVC_311' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3777545072289,4.2319560600798,1.7 ORIENTATION=0.999999999791346,2.04280954996249E-05,0/
&DEVC ID='DEVC_312' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3777545072289,4.2319560600798,1.7 ORIENTATION=2.04280954996249E-05,-0.999999999791346,0/
&DEVC ID='DEVC_313' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3777545072289,4.2319560600798,1.7 ORIENTATION=-2.04280954996249E-05,0.999999999791346,0/
&DEVC ID='DEVC_314' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3777545072289,4.2319560600798,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_315' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3777545072289,4.2319560600798,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_316' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3776937042175,7.20839659567113,1.7 ORIENTATION=-0.999999999791346,-2.04280954996249E-05,0/
&DEVC ID='DEVC_317' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3776937042175,7.20839659567113,1.7 ORIENTATION=0.999999999791346,2.04280954996249E-05,0/
&DEVC ID='DEVC_318' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3776937042175,7.20839659567113,1.7 ORIENTATION=2.04280954996249E-05,-0.999999999791346,0/
&DEVC ID='DEVC_319' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3776937042175,7.20839659567113,1.7 ORIENTATION=-2.04280954996249E-05,0.999999999791346,0/
&DEVC ID='DEVC_320' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3776937042175,7.20839659567113,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_321' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3776937042175,7.20839659567113,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_322' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3775769283893,12.9248290567241,1.7 ORIENTATION=-0.999999999791346,-2.04280954996244E-05,0/
&DEVC ID='DEVC_323' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3775769283893,12.9248290567241,1.7 ORIENTATION=0.999999999791346,2.04280954996244E-05,0/
&DEVC ID='DEVC_324' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3775769283893,12.9248290567241,1.7 ORIENTATION=2.04280954996244E-05,-0.999999999791346,0/
&DEVC ID='DEVC_325' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3775769283893,12.9248290567241,1.7 ORIENTATION=-2.04280954996244E-05,0.999999999791346,0/
&DEVC ID='DEVC_326' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3775769283893,12.9248290567241,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_327' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3775769283893,12.9248290567241,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_328' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3775423816147,14.6159693136395,1.7 ORIENTATION=-0.999999999791346,-2.0428095375282E-05,0/
&DEVC ID='DEVC_329' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3775423816147,14.6159693136395,1.7 ORIENTATION=0.999999999791346,2.0428095375282E-05,0/
&DEVC ID='DEVC_330' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3775423816147,14.6159693136395,1.7 ORIENTATION=2.0428095375282E-05,-0.999999999791346,0/
&DEVC ID='DEVC_331' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3775423816147,14.6159693136395,1.7 ORIENTATION=-2.0428095375282E-05,0.999999999791346,0/
&DEVC ID='DEVC_332' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3775423816147,14.6159693136395,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_333' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=33.3775423816147,14.6159693136395,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_334' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=27.9678321385397,13.1098382726307,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_335' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=27.9678321385397,13.1098382726307,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_336' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=27.9678321385397,13.1098382726307,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_337' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=27.9678321385397,13.1098382726307,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_338' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=27.9678321385397,13.1098382726307,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_339' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=27.9678321385397,13.1098382726307,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_340' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=27.9678321385397,13.8098382726307,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_341' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=27.9678321385397,13.8098382726307,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_342' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=27.9678321385397,13.8098382726307,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_343' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=27.9678321385397,13.8098382726307,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_344' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=27.9678321385397,13.8098382726307,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_345' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=27.9678321385397,13.8098382726307,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_346' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.2262091469849,13.1098382726307,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_347' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.2262091469849,13.1098382726307,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_348' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.2262091469849,13.1098382726307,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_349' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.2262091469849,13.1098382726307,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_350' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.2262091469849,13.1098382726307,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_351' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.2262091469849,13.1098382726307,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_352' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.2262091469849,13.8098382726307,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_353' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.2262091469849,13.8098382726307,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_354' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.2262091469849,13.8098382726307,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_355' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.2262091469849,13.8098382726307,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_356' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.2262091469849,13.8098382726307,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_357' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=29.2262091469849,13.8098382726307,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_358' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.6893264230671,11.0894594010665,1.7 ORIENTATION=0.999999998054471,6.2378343752562E-05,0/
&DEVC ID='DEVC_359' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.6893264230671,11.0894594010665,1.7 ORIENTATION=-0.999999998054471,-6.2378343752562E-05,0/
&DEVC ID='DEVC_360' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.6893264230671,11.0894594010665,1.7 ORIENTATION=-6.2378343752562E-05,0.999999998054471,0/
&DEVC ID='DEVC_361' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.6893264230671,11.0894594010665,1.7 ORIENTATION=6.2378343752562E-05,-0.999999998054471,0/
&DEVC ID='DEVC_362' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.6893264230671,11.0894594010665,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_363' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=23.6893264230671,11.0894594010665,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_364' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=22.8893264246235,11.0894094983914,1.7 ORIENTATION=0.999999998054471,6.2378343752562E-05,0/
&DEVC ID='DEVC_365' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=22.8893264246235,11.0894094983914,1.7 ORIENTATION=-0.999999998054471,-6.2378343752562E-05,0/
&DEVC ID='DEVC_366' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=22.8893264246235,11.0894094983914,1.7 ORIENTATION=-6.2378343752562E-05,0.999999998054471,0/
&DEVC ID='DEVC_367' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=22.8893264246235,11.0894094983914,1.7 ORIENTATION=6.2378343752562E-05,-0.999999998054471,0/
&DEVC ID='DEVC_368' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=22.8893264246235,11.0894094983914,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_369' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=22.8893264246235,11.0894094983914,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_370' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.06356122671746,19.1760515454364,1.7 ORIENTATION=3.18094536266853E-05,0.999999999494079,0/
&DEVC ID='DEVC_371' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.06356122671746,19.1760515454364,1.7 ORIENTATION=-3.18094536266853E-05,-0.999999999494079,0/
&DEVC ID='DEVC_372' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.06356122671746,19.1760515454364,1.7 ORIENTATION=-0.999999999494079,3.18094536266853E-05,0/
&DEVC ID='DEVC_373' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.06356122671746,19.1760515454364,1.7 ORIENTATION=0.999999999494079,-3.18094536266853E-05,0/
&DEVC ID='DEVC_374' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.06356122671746,19.1760515454364,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_375' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.06356122671746,19.1760515454364,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_376' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.06353577915455,18.3760515458411,1.7 ORIENTATION=3.18094536266853E-05,0.999999999494079,0/
&DEVC ID='DEVC_377' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.06353577915455,18.3760515458411,1.7 ORIENTATION=-3.18094536266853E-05,-0.999999999494079,0/
&DEVC ID='DEVC_378' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.06353577915455,18.3760515458411,1.7 ORIENTATION=-0.999999999494079,3.18094536266853E-05,0/
&DEVC ID='DEVC_379' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.06353577915455,18.3760515458411,1.7 ORIENTATION=0.999999999494079,-3.18094536266853E-05,0/
&DEVC ID='DEVC_380' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.06353577915455,18.3760515458411,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_381' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.06353577915455,18.3760515458411,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_382' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.37617889404537,3.8289105579896,1.7 ORIENTATION=-6.83909448001564E-05,0.999999997661339,0/
&DEVC ID='DEVC_383' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.37617889404537,3.8289105579896,1.7 ORIENTATION=6.83909448001564E-05,-0.999999997661339,0/
&DEVC ID='DEVC_384' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.37617889404537,3.8289105579896,1.7 ORIENTATION=-0.999999997661339,-6.83909448001564E-05,0/
&DEVC ID='DEVC_385' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.37617889404537,3.8289105579896,1.7 ORIENTATION=0.999999997661339,6.83909448001564E-05,0/
&DEVC ID='DEVC_386' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.37617889404537,3.8289105579896,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_387' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.37617889404537,3.8289105579896,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_388' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.37623360680121,3.02891055986053,1.7 ORIENTATION=-6.83909448001564E-05,0.999999997661339,0/
&DEVC ID='DEVC_389' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.37623360680121,3.02891055986053,1.7 ORIENTATION=6.83909448001564E-05,-0.999999997661339,0/
&DEVC ID='DEVC_390' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.37623360680121,3.02891055986053,1.7 ORIENTATION=-0.999999997661339,-6.83909448001564E-05,0/
&DEVC ID='DEVC_391' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.37623360680121,3.02891055986053,1.7 ORIENTATION=0.999999997661339,6.83909448001564E-05,0/
&DEVC ID='DEVC_392' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.37623360680121,3.02891055986053,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_393' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=7.37623360680121,3.02891055986053,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_394' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=24.4131432800583,17.4988552137639,1.7 ORIENTATION=-9.84807988713163E-05,-0.999999995150766,0/
&DEVC ID='DEVC_395' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=24.4131432800583,17.4988552137639,1.7 ORIENTATION=9.84807988713163E-05,0.999999995150766,0/
&DEVC ID='DEVC_396' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=24.4131432800583,17.4988552137639,1.7 ORIENTATION=0.999999995150766,-9.84807988713163E-05,0/
&DEVC ID='DEVC_397' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=24.4131432800583,17.4988552137639,1.7 ORIENTATION=-0.999999995150766,9.84807988713163E-05,0/
&DEVC ID='DEVC_398' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=24.4131432800583,17.4988552137639,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_399' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=24.4131432800583,17.4988552137639,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_400' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=24.4132220646975,18.2988552098845,1.7 ORIENTATION=-9.84807988713163E-05,-0.999999995150766,0/
&DEVC ID='DEVC_401' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=24.4132220646975,18.2988552098845,1.7 ORIENTATION=9.84807988713163E-05,0.999999995150766,0/
&DEVC ID='DEVC_402' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=24.4132220646975,18.2988552098845,1.7 ORIENTATION=0.999999995150766,-9.84807988713163E-05,0/
&DEVC ID='DEVC_403' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=24.4132220646975,18.2988552098845,1.7 ORIENTATION=-0.999999995150766,9.84807988713163E-05,0/
&DEVC ID='DEVC_404' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=24.4132220646975,18.2988552098845,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_405' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=24.4132220646975,18.2988552098845,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_406' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=25.4062228030136,16.7837583811432,1.7 ORIENTATION=0.999999993851923,0.000110888026857269,0/
&DEVC ID='DEVC_407' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=25.4062228030136,16.7837583811432,1.7 ORIENTATION=-0.999999993851923,-0.000110888026857269,0/
&DEVC ID='DEVC_408' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=25.4062228030136,16.7837583811432,1.7 ORIENTATION=-0.000110888026857269,0.999999993851923,0/
&DEVC ID='DEVC_409' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=25.4062228030136,16.7837583811432,1.7 ORIENTATION=0.000110888026857269,-0.999999993851923,0/
&DEVC ID='DEVC_410' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=25.4062228030136,16.7837583811432,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_411' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=25.4062228030136,16.7837583811432,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_412' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=24.7062228073172,16.7836807595244,1.7 ORIENTATION=0.999999993851923,0.000110888026857269,0/
&DEVC ID='DEVC_413' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=24.7062228073172,16.7836807595244,1.7 ORIENTATION=-0.999999993851923,-0.000110888026857269,0/
&DEVC ID='DEVC_414' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=24.7062228073172,16.7836807595244,1.7 ORIENTATION=-0.000110888026857269,0.999999993851923,0/
&DEVC ID='DEVC_415' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=24.7062228073172,16.7836807595244,1.7 ORIENTATION=0.000110888026857269,-0.999999993851923,0/
&DEVC ID='DEVC_416' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=24.7062228073172,16.7836807595244,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_417' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=24.7062228073172,16.7836807595244,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_418' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.0283463529548,19.3398144790112,1.7 ORIENTATION=-0.000119993295499823,0.999999992800805,0/
&DEVC ID='DEVC_419' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.0283463529548,19.3398144790112,1.7 ORIENTATION=0.000119993295499823,-0.999999992800805,0/
&DEVC ID='DEVC_420' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.0283463529548,19.3398144790112,1.7 ORIENTATION=-0.999999992800805,-0.000119993295499823,0/
&DEVC ID='DEVC_421' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.0283463529548,19.3398144790112,1.7 ORIENTATION=0.999999992800805,0.000119993295499823,0/
&DEVC ID='DEVC_422' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.0283463529548,19.3398144790112,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_423' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.0283463529548,19.3398144790112,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_424' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.0284423475912,18.5398144847705,1.7 ORIENTATION=-0.000119993295499823,0.999999992800805,0/
&DEVC ID='DEVC_425' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.0284423475912,18.5398144847705,1.7 ORIENTATION=0.000119993295499823,-0.999999992800805,0/
&DEVC ID='DEVC_426' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.0284423475912,18.5398144847705,1.7 ORIENTATION=-0.999999992800805,-0.000119993295499823,0/
&DEVC ID='DEVC_427' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.0284423475912,18.5398144847705,1.7 ORIENTATION=0.999999992800805,0.000119993295499823,0/
&DEVC ID='DEVC_428' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.0284423475912,18.5398144847705,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_429' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=32.0284423475912,18.5398144847705,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_430' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9804065147585,16.1289938212122,1.7 ORIENTATION=-4.08947074870222E-06,0.999999999991638,0/
&DEVC ID='DEVC_431' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9804065147585,16.1289938212122,1.7 ORIENTATION=4.08947074870222E-06,-0.999999999991638,0/
&DEVC ID='DEVC_432' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9804065147585,16.1289938212122,1.7 ORIENTATION=-0.999999999991638,-4.08947074870222E-06,0/
&DEVC ID='DEVC_433' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9804065147585,16.1289938212122,1.7 ORIENTATION=0.999999999991638,4.08947074870222E-06,0/
&DEVC ID='DEVC_434' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9804065147585,16.1289938212122,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_435' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9804065147585,16.1289938212122,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_436' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9804097863351,15.3289938212188,1.7 ORIENTATION=-4.08947074870222E-06,0.999999999991638,0/
&DEVC ID='DEVC_437' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9804097863351,15.3289938212188,1.7 ORIENTATION=4.08947074870222E-06,-0.999999999991638,0/
&DEVC ID='DEVC_438' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9804097863351,15.3289938212188,1.7 ORIENTATION=-0.999999999991638,-4.08947074870222E-06,0/
&DEVC ID='DEVC_439' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9804097863351,15.3289938212188,1.7 ORIENTATION=0.999999999991638,4.08947074870222E-06,0/
&DEVC ID='DEVC_440' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9804097863351,15.3289938212188,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_441' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9804097863351,15.3289938212188,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_442' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9945746048959,5.54201578842779,1.7 ORIENTATION=9.75244714984618E-06,0.999999999952445,0/
&DEVC ID='DEVC_443' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9945746048959,5.54201578842779,1.7 ORIENTATION=-9.75244714984618E-06,-0.999999999952445,0/
&DEVC ID='DEVC_444' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9945746048959,5.54201578842779,1.7 ORIENTATION=-0.999999999952445,9.75244714984618E-06,0/
&DEVC ID='DEVC_445' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9945746048959,5.54201578842779,1.7 ORIENTATION=0.999999999952445,-9.75244714984618E-06,0/
&DEVC ID='DEVC_446' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9945746048959,5.54201578842779,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_447' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9945746048959,5.54201578842779,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_448' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9945668029381,4.74201578846579,1.7 ORIENTATION=9.75244714984618E-06,0.999999999952445,0/
&DEVC ID='DEVC_449' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9945668029381,4.74201578846579,1.7 ORIENTATION=-9.75244714984618E-06,-0.999999999952445,0/
&DEVC ID='DEVC_450' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9945668029381,4.74201578846579,1.7 ORIENTATION=-0.999999999952445,9.75244714984618E-06,0/
&DEVC ID='DEVC_451' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9945668029381,4.74201578846579,1.7 ORIENTATION=0.999999999952445,-9.75244714984618E-06,0/
&DEVC ID='DEVC_452' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9945668029381,4.74201578846579,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_453' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=31.9945668029381,4.74201578846579,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_454' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.8351882589682,17.574,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_455' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.8351882589682,17.574,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_456' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.8351882589682,17.574,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_457' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.8351882589682,17.574,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_458' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.8351882589682,17.574,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_459' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.8351882589682,17.574,1.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_460' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.8351882589682,18.374,1.7 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_461' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.8351882589682,18.374,1.7 ORIENTATION=0,1,0/
&DEVC ID='DEVC_462' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.8351882589682,18.374,1.7 ORIENTATION=1,0,0/
&DEVC ID='DEVC_463' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.8351882589682,18.374,1.7 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_464' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.8351882589682,18.374,1.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_465' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=19.8351882589682,18.374,1.7 ORIENTATION=0,0,-1/
&SLCF QUANTITY='TEMPERATURE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='VISIBILITY' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='RELATIVE HUMIDITY' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='PRESSURE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='INTEGRATED INTENSITY' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='TEMPERATURE' CELL_CENTERED=.True. PBZ=5.3/
&SLCF QUANTITY='VISIBILITY' CELL_CENTERED=.True. PBZ=5.3/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' CELL_CENTERED=.True. PBZ=5.3/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' CELL_CENTERED=.True. PBZ=5.3/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' CELL_CENTERED=.True. PBZ=5.3/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' CELL_CENTERED=.True. PBZ=5.3/
&SLCF QUANTITY='RELATIVE HUMIDITY' CELL_CENTERED=.True. PBZ=5.3/
&SLCF QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' CELL_CENTERED=.True. PBZ=5.3/
&SLCF QUANTITY='PRESSURE' CELL_CENTERED=.True. PBZ=5.3/
&SLCF QUANTITY='INTEGRATED INTENSITY' CELL_CENTERED=.True. PBZ=5.3/
7f7e15997ed948a8bd5104322c7b113c (begin)
&SURF ID='SURF_9' HRRPUA=642.1464 COLOR='RED' RAMP_Q='RAMP_23'/
&RAMP ID='RAMP_23' T=0 F=0/
&RAMP ID='RAMP_23' T=7.678 F=0.000833409798170161/
&RAMP ID='RAMP_23' T=9.827 F=0.00136522520776839/
&RAMP ID='RAMP_23' T=12.578 F=0.00223658582061424/
&RAMP ID='RAMP_23' T=16.099 F=0.00366403984017821/
&RAMP ID='RAMP_23' T=20.605 F=0.00600216077296719/
&RAMP ID='RAMP_23' T=26.373 F=0.00983289623211013/
&RAMP ID='RAMP_23' T=33.756 F=0.0161088427804575/
&RAMP ID='RAMP_23' T=43.206 F=0.0263906756485397/
&RAMP ID='RAMP_23' T=55.301 F=0.0432342924358747/
&RAMP ID='RAMP_23' T=70.781 F=0.0708264989654853/
&RAMP ID='RAMP_23' T=90.595 F=0.116030147713272/
&RAMP ID='RAMP_23' T=115.956 F=0.190085433529589/
&RAMP ID='RAMP_23' T=125.412 F=0.222351761349736/
&RAMP ID='RAMP_23' T=188.118 F=0.222352143518169/
&VENT XB=14,15.25,20,21,1.02857142857143,1.02857142857143 SURF_ID='SURF_9' CTRL_ID='CTRL_23'/
&CTRL ID='CTRL_23' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_24' LATCH=.False./
&RAMP ID='RAMP_24' T=-1 F=-1/
&RAMP ID='RAMP_24' T=1 F=1/
7f7e15997ed948a8bd5104322c7b113c (end)
&SLCF QUANTITY='EXTINCTION COEFFICIENT' CELL_CENTERED=.True. PBZ=3.21428571428571/
842415de40d34ab5b9aec6a057286dd6 (begin)
&CTRL ID='CTRL_24' FUNCTION_TYPE='EXTERNAL'/
&CTRL ID='CTRL_25' FUNCTION_TYPE='TIME_DELAY' INPUT_ID(1:1)='CTRL_24' DELAY=20/
842415de40d34ab5b9aec6a057286dd6 (end)
&CTRL ID='DetectorsTrigger' FUNCTION_TYPE='ANY' INPUT_ID(1:1)='CTRL_25'/
&CTRL ID='AlwaysDisabled' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_25'/
&RAMP ID='RAMP_25' T=-2 F=-1/
&RAMP ID='RAMP_25' T=-1 F=-1/
&CTRL ID='DetectorKill' FUNCTION_TYPE='KILL' INPUT_ID(1:1)='DetectorsTrigger'/
&CTRL ID='DetectorRestart' FUNCTION_TYPE='RESTART' INPUT_ID(1:1)='DetectorsTrigger'/
&BNDF QUANTITY='INCIDENT HEAT FLUX'/
&BNDF QUANTITY='WALL TEMPERATURE'/
&TAIL /

RAMP_1	138e543f1c494155a1b82f12ef4dc00e
RAMP_2	1ca56deeac6345478ae439eca61b2d61
RAMP_3	5ee13c12b90f4f53abebc62d27d4d08b
RAMP_4	5d4bf850718f472f8c7359636b46faa9
RAMP_5	6454b32f3ad64d3eb430582d4e67e8ae
RAMP_6	04b64e8518a44d3c9ef16ec7bb7ad9ed
RAMP_7	0ba6af7d16ec4a648b8911718137bc92
RAMP_8	4fab4c5214db43d6abb2fd5ea9331f06
RAMP_9	830209b3b34047a09c36d591be0c1694
RAMP_10	772991f322394922a50dd28ed112b156
RAMP_11	d43f4e548e6846c5bbf9cde44bb47c57
RAMP_12	a5ea3bfbd7ca4b718f144dc643c97c2f
RAMP_13	bb5ef618b7bf40d5bb0e6203dc55ef9a
RAMP_14	b0c5b212b0e74e84b149eae2a231d332
RAMP_15	fe8bce37682e4f36864167ab3ce4db6a
RAMP_16	0fc90ce3407249508e5ffaf2df06bccb
RAMP_17	d26bb91e23dc4dcbab2124c01775ff02
RAMP_18	58f98666c2a941438b9e0ecb136b67ad
RAMP_19	5de43a498e4f4e1b821c57698333300a
RAMP_20	6dc2e04c2a1e4a3fbd1af18864d117f1
RAMP_21	d68d4fb3c3a341fd968228d0980cc7fd
RAMP_22	39a37344be3c4350be68e8249c0ff0d2
RAMP_23	7f7e15997ed948a8bd5104322c7b113c
SURF_9	7f7e15997ed948a8bd5104322c7b113c
MATL_1	
MATL_2	Administrativnoe pomeshhenie
SPEC_1	Administrativnoe pomeshhenie
DEVC_1	510e996ba69a41e8acd01a04fab09eeb	1
DEVC_2	510e996ba69a41e8acd01a04fab09eeb	1
DEVC_3	510e996ba69a41e8acd01a04fab09eeb	1
DEVC_4	510e996ba69a41e8acd01a04fab09eeb	1
DEVC_5	510e996ba69a41e8acd01a04fab09eeb	1
DEVC_6	510e996ba69a41e8acd01a04fab09eeb	1
DEVC_7	510e996ba69a41e8acd01a04fab09eeb	1
DEVC_8	510e996ba69a41e8acd01a04fab09eeb	1
DEVC_9	510e996ba69a41e8acd01a04fab09eeb	1
DEVC_10	510e996ba69a41e8acd01a04fab09eeb	1
DEVC_11	510e996ba69a41e8acd01a04fab09eeb	1
DEVC_12	510e996ba69a41e8acd01a04fab09eeb	1
DEVC_13	510e996ba69a41e8acd01a04fab09eeb	1
DEVC_14	510e996ba69a41e8acd01a04fab09eeb	1
DEVC_15	510e996ba69a41e8acd01a04fab09eeb	1
DEVC_16	be0a54b4ee204e089328f51c315531f6	1
DEVC_17	be0a54b4ee204e089328f51c315531f6	1
DEVC_18	be0a54b4ee204e089328f51c315531f6	1
DEVC_19	be0a54b4ee204e089328f51c315531f6	1
DEVC_20	be0a54b4ee204e089328f51c315531f6	1
DEVC_21	be0a54b4ee204e089328f51c315531f6	1
DEVC_22	be0a54b4ee204e089328f51c315531f6	1
DEVC_23	be0a54b4ee204e089328f51c315531f6	1
DEVC_24	be0a54b4ee204e089328f51c315531f6	1
DEVC_25	be0a54b4ee204e089328f51c315531f6	1
DEVC_26	be0a54b4ee204e089328f51c315531f6	1
DEVC_27	be0a54b4ee204e089328f51c315531f6	1
DEVC_28	be0a54b4ee204e089328f51c315531f6	1
DEVC_29	be0a54b4ee204e089328f51c315531f6	1
DEVC_30	be0a54b4ee204e089328f51c315531f6	1
DEVC_31	be0a54b4ee204e089328f51c315531f6	2
DEVC_32	be0a54b4ee204e089328f51c315531f6	2
DEVC_33	be0a54b4ee204e089328f51c315531f6	2
DEVC_34	be0a54b4ee204e089328f51c315531f6	2
DEVC_35	be0a54b4ee204e089328f51c315531f6	2
DEVC_36	be0a54b4ee204e089328f51c315531f6	2
DEVC_37	be0a54b4ee204e089328f51c315531f6	2
DEVC_38	be0a54b4ee204e089328f51c315531f6	2
DEVC_39	be0a54b4ee204e089328f51c315531f6	2
DEVC_40	be0a54b4ee204e089328f51c315531f6	2
DEVC_41	be0a54b4ee204e089328f51c315531f6	2
DEVC_42	be0a54b4ee204e089328f51c315531f6	2
DEVC_43	be0a54b4ee204e089328f51c315531f6	2
DEVC_44	be0a54b4ee204e089328f51c315531f6	2
DEVC_45	be0a54b4ee204e089328f51c315531f6	2
DEVC_46	4f75e7cc4bce42ca82f64c1edf7f0cdc	1
DEVC_47	4f75e7cc4bce42ca82f64c1edf7f0cdc	1
DEVC_48	4f75e7cc4bce42ca82f64c1edf7f0cdc	1
DEVC_49	4f75e7cc4bce42ca82f64c1edf7f0cdc	1
DEVC_50	4f75e7cc4bce42ca82f64c1edf7f0cdc	1
DEVC_51	4f75e7cc4bce42ca82f64c1edf7f0cdc	1
DEVC_52	4f75e7cc4bce42ca82f64c1edf7f0cdc	1
DEVC_53	4f75e7cc4bce42ca82f64c1edf7f0cdc	1
DEVC_54	4f75e7cc4bce42ca82f64c1edf7f0cdc	1
DEVC_55	4f75e7cc4bce42ca82f64c1edf7f0cdc	1
DEVC_56	4f75e7cc4bce42ca82f64c1edf7f0cdc	1
DEVC_57	4f75e7cc4bce42ca82f64c1edf7f0cdc	1
DEVC_58	4f75e7cc4bce42ca82f64c1edf7f0cdc	1
DEVC_59	4f75e7cc4bce42ca82f64c1edf7f0cdc	1
DEVC_60	4f75e7cc4bce42ca82f64c1edf7f0cdc	1
DEVC_61	4f75e7cc4bce42ca82f64c1edf7f0cdc	2
DEVC_62	4f75e7cc4bce42ca82f64c1edf7f0cdc	2
DEVC_63	4f75e7cc4bce42ca82f64c1edf7f0cdc	2
DEVC_64	4f75e7cc4bce42ca82f64c1edf7f0cdc	2
DEVC_65	4f75e7cc4bce42ca82f64c1edf7f0cdc	2
DEVC_66	4f75e7cc4bce42ca82f64c1edf7f0cdc	2
DEVC_67	4f75e7cc4bce42ca82f64c1edf7f0cdc	2
DEVC_68	4f75e7cc4bce42ca82f64c1edf7f0cdc	2
DEVC_69	4f75e7cc4bce42ca82f64c1edf7f0cdc	2
DEVC_70	4f75e7cc4bce42ca82f64c1edf7f0cdc	2
DEVC_71	4f75e7cc4bce42ca82f64c1edf7f0cdc	2
DEVC_72	4f75e7cc4bce42ca82f64c1edf7f0cdc	2
DEVC_73	4f75e7cc4bce42ca82f64c1edf7f0cdc	2
DEVC_74	4f75e7cc4bce42ca82f64c1edf7f0cdc	2
DEVC_75	4f75e7cc4bce42ca82f64c1edf7f0cdc	2
DEVC_76	e948405e95034be6a4eb3e8fd94cf2ba	1
DEVC_77	e948405e95034be6a4eb3e8fd94cf2ba	1
DEVC_78	e948405e95034be6a4eb3e8fd94cf2ba	1
DEVC_79	e948405e95034be6a4eb3e8fd94cf2ba	1
DEVC_80	e948405e95034be6a4eb3e8fd94cf2ba	1
DEVC_81	e948405e95034be6a4eb3e8fd94cf2ba	1
DEVC_82	e948405e95034be6a4eb3e8fd94cf2ba	1
DEVC_83	e948405e95034be6a4eb3e8fd94cf2ba	1
DEVC_84	e948405e95034be6a4eb3e8fd94cf2ba	1
DEVC_85	e948405e95034be6a4eb3e8fd94cf2ba	1
DEVC_86	e948405e95034be6a4eb3e8fd94cf2ba	1
DEVC_87	e948405e95034be6a4eb3e8fd94cf2ba	1
DEVC_88	e948405e95034be6a4eb3e8fd94cf2ba	1
DEVC_89	e948405e95034be6a4eb3e8fd94cf2ba	1
DEVC_90	e948405e95034be6a4eb3e8fd94cf2ba	1
DEVC_91	e948405e95034be6a4eb3e8fd94cf2ba	2
DEVC_92	e948405e95034be6a4eb3e8fd94cf2ba	2
DEVC_93	e948405e95034be6a4eb3e8fd94cf2ba	2
DEVC_94	e948405e95034be6a4eb3e8fd94cf2ba	2
DEVC_95	e948405e95034be6a4eb3e8fd94cf2ba	2
DEVC_96	e948405e95034be6a4eb3e8fd94cf2ba	2
DEVC_97	e948405e95034be6a4eb3e8fd94cf2ba	2
DEVC_98	e948405e95034be6a4eb3e8fd94cf2ba	2
DEVC_99	e948405e95034be6a4eb3e8fd94cf2ba	2
DEVC_100	e948405e95034be6a4eb3e8fd94cf2ba	2
DEVC_101	e948405e95034be6a4eb3e8fd94cf2ba	2
DEVC_102	e948405e95034be6a4eb3e8fd94cf2ba	2
DEVC_103	e948405e95034be6a4eb3e8fd94cf2ba	2
DEVC_104	e948405e95034be6a4eb3e8fd94cf2ba	2
DEVC_105	e948405e95034be6a4eb3e8fd94cf2ba	2
DEVC_106	b93a170260cd4e2bb58fd986e109808d	1
DEVC_107	b93a170260cd4e2bb58fd986e109808d	1
DEVC_108	b93a170260cd4e2bb58fd986e109808d	1
DEVC_109	b93a170260cd4e2bb58fd986e109808d	1
DEVC_110	b93a170260cd4e2bb58fd986e109808d	1
DEVC_111	b93a170260cd4e2bb58fd986e109808d	1
DEVC_112	b93a170260cd4e2bb58fd986e109808d	1
DEVC_113	b93a170260cd4e2bb58fd986e109808d	1
DEVC_114	b93a170260cd4e2bb58fd986e109808d	1
DEVC_115	b93a170260cd4e2bb58fd986e109808d	1
DEVC_116	b93a170260cd4e2bb58fd986e109808d	1
DEVC_117	b93a170260cd4e2bb58fd986e109808d	1
DEVC_118	b93a170260cd4e2bb58fd986e109808d	1
DEVC_119	b93a170260cd4e2bb58fd986e109808d	1
DEVC_120	b93a170260cd4e2bb58fd986e109808d	1
DEVC_121	b93a170260cd4e2bb58fd986e109808d	2
DEVC_122	b93a170260cd4e2bb58fd986e109808d	2
DEVC_123	b93a170260cd4e2bb58fd986e109808d	2
DEVC_124	b93a170260cd4e2bb58fd986e109808d	2
DEVC_125	b93a170260cd4e2bb58fd986e109808d	2
DEVC_126	b93a170260cd4e2bb58fd986e109808d	2
DEVC_127	b93a170260cd4e2bb58fd986e109808d	2
DEVC_128	b93a170260cd4e2bb58fd986e109808d	2
DEVC_129	b93a170260cd4e2bb58fd986e109808d	2
DEVC_130	b93a170260cd4e2bb58fd986e109808d	2
DEVC_131	b93a170260cd4e2bb58fd986e109808d	2
DEVC_132	b93a170260cd4e2bb58fd986e109808d	2
DEVC_133	b93a170260cd4e2bb58fd986e109808d	2
DEVC_134	b93a170260cd4e2bb58fd986e109808d	2
DEVC_135	b93a170260cd4e2bb58fd986e109808d	2
DEVC_136	1663bba329f34059b7b5b46be790bae2	1
DEVC_137	1663bba329f34059b7b5b46be790bae2	1
DEVC_138	1663bba329f34059b7b5b46be790bae2	1
DEVC_139	1663bba329f34059b7b5b46be790bae2	1
DEVC_140	1663bba329f34059b7b5b46be790bae2	1
DEVC_141	1663bba329f34059b7b5b46be790bae2	1
DEVC_142	1663bba329f34059b7b5b46be790bae2	1
DEVC_143	1663bba329f34059b7b5b46be790bae2	1
DEVC_144	1663bba329f34059b7b5b46be790bae2	1
DEVC_145	1663bba329f34059b7b5b46be790bae2	1
DEVC_146	1663bba329f34059b7b5b46be790bae2	1
DEVC_147	1663bba329f34059b7b5b46be790bae2	1
DEVC_148	1663bba329f34059b7b5b46be790bae2	1
DEVC_149	1663bba329f34059b7b5b46be790bae2	1
DEVC_150	1663bba329f34059b7b5b46be790bae2	1
DEVC_151	1663bba329f34059b7b5b46be790bae2	2
DEVC_152	1663bba329f34059b7b5b46be790bae2	2
DEVC_153	1663bba329f34059b7b5b46be790bae2	2
DEVC_154	1663bba329f34059b7b5b46be790bae2	2
DEVC_155	1663bba329f34059b7b5b46be790bae2	2
DEVC_156	1663bba329f34059b7b5b46be790bae2	2
DEVC_157	1663bba329f34059b7b5b46be790bae2	2
DEVC_158	1663bba329f34059b7b5b46be790bae2	2
DEVC_159	1663bba329f34059b7b5b46be790bae2	2
DEVC_160	1663bba329f34059b7b5b46be790bae2	2
DEVC_161	1663bba329f34059b7b5b46be790bae2	2
DEVC_162	1663bba329f34059b7b5b46be790bae2	2
DEVC_163	1663bba329f34059b7b5b46be790bae2	2
DEVC_164	1663bba329f34059b7b5b46be790bae2	2
DEVC_165	1663bba329f34059b7b5b46be790bae2	2
DEVC_166	4e029251d93149a288665a63c242d13a	1
DEVC_167	4e029251d93149a288665a63c242d13a	1
DEVC_168	4e029251d93149a288665a63c242d13a	1
DEVC_169	4e029251d93149a288665a63c242d13a	1
DEVC_170	4e029251d93149a288665a63c242d13a	1
DEVC_171	4e029251d93149a288665a63c242d13a	1
DEVC_172	4e029251d93149a288665a63c242d13a	1
DEVC_173	4e029251d93149a288665a63c242d13a	1
DEVC_174	4e029251d93149a288665a63c242d13a	1
DEVC_175	4e029251d93149a288665a63c242d13a	1
DEVC_176	4e029251d93149a288665a63c242d13a	1
DEVC_177	4e029251d93149a288665a63c242d13a	1
DEVC_178	4e029251d93149a288665a63c242d13a	1
DEVC_179	4e029251d93149a288665a63c242d13a	1
DEVC_180	4e029251d93149a288665a63c242d13a	1
DEVC_181	4e029251d93149a288665a63c242d13a	2
DEVC_182	4e029251d93149a288665a63c242d13a	2
DEVC_183	4e029251d93149a288665a63c242d13a	2
DEVC_184	4e029251d93149a288665a63c242d13a	2
DEVC_185	4e029251d93149a288665a63c242d13a	2
DEVC_186	4e029251d93149a288665a63c242d13a	2
DEVC_187	4e029251d93149a288665a63c242d13a	2
DEVC_188	4e029251d93149a288665a63c242d13a	2
DEVC_189	4e029251d93149a288665a63c242d13a	2
DEVC_190	4e029251d93149a288665a63c242d13a	2
DEVC_191	4e029251d93149a288665a63c242d13a	2
DEVC_192	4e029251d93149a288665a63c242d13a	2
DEVC_193	4e029251d93149a288665a63c242d13a	2
DEVC_194	4e029251d93149a288665a63c242d13a	2
DEVC_195	4e029251d93149a288665a63c242d13a	2
DEVC_196	40527460ec744cc3b6fb3f4db2fd7516	1
DEVC_197	40527460ec744cc3b6fb3f4db2fd7516	1
DEVC_198	40527460ec744cc3b6fb3f4db2fd7516	1
DEVC_199	40527460ec744cc3b6fb3f4db2fd7516	1
DEVC_200	40527460ec744cc3b6fb3f4db2fd7516	1
DEVC_201	40527460ec744cc3b6fb3f4db2fd7516	1
DEVC_202	40527460ec744cc3b6fb3f4db2fd7516	1
DEVC_203	40527460ec744cc3b6fb3f4db2fd7516	1
DEVC_204	40527460ec744cc3b6fb3f4db2fd7516	1
DEVC_205	40527460ec744cc3b6fb3f4db2fd7516	1
DEVC_206	40527460ec744cc3b6fb3f4db2fd7516	1
DEVC_207	40527460ec744cc3b6fb3f4db2fd7516	1
DEVC_208	40527460ec744cc3b6fb3f4db2fd7516	1
DEVC_209	40527460ec744cc3b6fb3f4db2fd7516	1
DEVC_210	40527460ec744cc3b6fb3f4db2fd7516	1
DEVC_211	40527460ec744cc3b6fb3f4db2fd7516	2
DEVC_212	40527460ec744cc3b6fb3f4db2fd7516	2
DEVC_213	40527460ec744cc3b6fb3f4db2fd7516	2
DEVC_214	40527460ec744cc3b6fb3f4db2fd7516	2
DEVC_215	40527460ec744cc3b6fb3f4db2fd7516	2
DEVC_216	40527460ec744cc3b6fb3f4db2fd7516	2
DEVC_217	40527460ec744cc3b6fb3f4db2fd7516	2
DEVC_218	40527460ec744cc3b6fb3f4db2fd7516	2
DEVC_219	40527460ec744cc3b6fb3f4db2fd7516	2
DEVC_220	40527460ec744cc3b6fb3f4db2fd7516	2
DEVC_221	40527460ec744cc3b6fb3f4db2fd7516	2
DEVC_222	40527460ec744cc3b6fb3f4db2fd7516	2
DEVC_223	40527460ec744cc3b6fb3f4db2fd7516	2
DEVC_224	40527460ec744cc3b6fb3f4db2fd7516	2
DEVC_225	40527460ec744cc3b6fb3f4db2fd7516	2
